&HEAD CHID='FSRI_Materials_PMMA_cone', /
&TIME DT=1., T_END=790.5 /
&DUMP DT_CTRL=0.7, DT_DEVC=0.7, DT_HRR=0.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1550, DENSITY=1182.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.4780, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=291.7, /
&RAMP ID='CONE-RAMP', T=1.5000, F=360.3, /
&RAMP ID='CONE-RAMP', T=2.0000, F=381.5, /
&RAMP ID='CONE-RAMP', T=3.0000, F=416.7, /
&RAMP ID='CONE-RAMP', T=4.1000, F=450.1, /
&RAMP ID='CONE-RAMP', T=5.1000, F=475.9, /
&RAMP ID='CONE-RAMP', T=6.2000, F=500.0, /
&RAMP ID='CONE-RAMP', T=8.6000, F=548.9, /
&RAMP ID='CONE-RAMP', T=16.1000, F=693.0, /
&RAMP ID='CONE-RAMP', T=19.8000, F=759.8, /
&RAMP ID='CONE-RAMP', T=21.7000, F=790.7, /
&RAMP ID='CONE-RAMP', T=23.8000, F=822.3, /
&RAMP ID='CONE-RAMP', T=27.5000, F=876.4, /
&RAMP ID='CONE-RAMP', T=30.5000, F=918.1, /
&RAMP ID='CONE-RAMP', T=34.5000, F=968.5, /
&RAMP ID='CONE-RAMP', T=40.5000, F=1033.3, /
&RAMP ID='CONE-RAMP', T=42.8000, F=1060.6, /
&RAMP ID='CONE-RAMP', T=45.6000, F=1098.9, /
&RAMP ID='CONE-RAMP', T=49.8000, F=1163.2, /
&RAMP ID='CONE-RAMP', T=51.2000, F=1183.9, /
&RAMP ID='CONE-RAMP', T=52.5000, F=1200.9, /
&RAMP ID='CONE-RAMP', T=53.9000, F=1216.7, /
&RAMP ID='CONE-RAMP', T=55.1000, F=1227.7, /
&RAMP ID='CONE-RAMP', T=56.3000, F=1236.1, /
&RAMP ID='CONE-RAMP', T=57.6000, F=1242.2, /
&RAMP ID='CONE-RAMP', T=58.9000, F=1246.0, /
&RAMP ID='CONE-RAMP', T=60.3000, F=1247.3, /
&RAMP ID='CONE-RAMP', T=62.7000, F=1244.8, /
&RAMP ID='CONE-RAMP', T=65.2000, F=1237.3, /
&RAMP ID='CONE-RAMP', T=68.2000, F=1224.1, /
&RAMP ID='CONE-RAMP', T=71.0000, F=1207.7, /
&RAMP ID='CONE-RAMP', T=73.4000, F=1189.8, /
&RAMP ID='CONE-RAMP', T=75.7000, F=1168.8, /
&RAMP ID='CONE-RAMP', T=77.9000, F=1144.0, /
&RAMP ID='CONE-RAMP', T=79.8000, F=1118.2, /
&RAMP ID='CONE-RAMP', T=81.4000, F=1092.7, /
&RAMP ID='CONE-RAMP', T=83.3000, F=1059.2, /
&RAMP ID='CONE-RAMP', T=85.1000, F=1024.6, /
&RAMP ID='CONE-RAMP', T=86.8000, F=989.3, /
&RAMP ID='CONE-RAMP', T=88.9000, F=942.0, /
&RAMP ID='CONE-RAMP', T=91.1000, F=889.3, /
&RAMP ID='CONE-RAMP', T=92.7000, F=848.6, /
&RAMP ID='CONE-RAMP', T=94.3000, F=804.6, /
&RAMP ID='CONE-RAMP', T=95.8000, F=760.4, /
&RAMP ID='CONE-RAMP', T=97.2000, F=716.9, /
&RAMP ID='CONE-RAMP', T=98.7000, F=667.9, /
&RAMP ID='CONE-RAMP', T=100.1000, F=619.9, /
&RAMP ID='CONE-RAMP', T=102.6000, F=528.6, /
&RAMP ID='CONE-RAMP', T=107.4000, F=346.2, /
&RAMP ID='CONE-RAMP', T=108.8000, F=295.0, /
&RAMP ID='CONE-RAMP', T=109.8000, F=260.3, /
&RAMP ID='CONE-RAMP', T=111.2000, F=215.3, /
&RAMP ID='CONE-RAMP', T=112.5000, F=177.5, /
&RAMP ID='CONE-RAMP', T=113.8000, F=144.2, /
&RAMP ID='CONE-RAMP', T=115.0000, F=117.7, /
&RAMP ID='CONE-RAMP', T=116.4000, F=91.5, /
&RAMP ID='CONE-RAMP', T=117.8000, F=69.9, /
&RAMP ID='CONE-RAMP', T=119.2000, F=52.7, /
&RAMP ID='CONE-RAMP', T=120.8000, F=37.1, /
&RAMP ID='CONE-RAMP', T=122.3000, F=25.8, /
&RAMP ID='CONE-RAMP', T=124.1000, F=15.7, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=86.2355, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01425583,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=59.1479, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=59.1479, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=110.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=86.2355, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01425583,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=86.2355, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=86.2355, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=40.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=86.2355, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01425583,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=112.7513, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=112.7513, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=24.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
