&HEAD CHID='FSRI_Materials_PP_cone', /
&TIME DT=1., T_END=873.0 /
&DUMP DT_CTRL=0.7, DT_DEVC=0.7, DT_HRR=0.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1510, DENSITY=886.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.9200, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=306.6, /
&RAMP ID='CONE-RAMP', T=1.6000, F=345.1, /
&RAMP ID='CONE-RAMP', T=3.0000, F=376.5, /
&RAMP ID='CONE-RAMP', T=4.2000, F=399.9, /
&RAMP ID='CONE-RAMP', T=6.6000, F=441.6, /
&RAMP ID='CONE-RAMP', T=11.5000, F=522.5, /
&RAMP ID='CONE-RAMP', T=14.8000, F=579.8, /
&RAMP ID='CONE-RAMP', T=17.6000, F=633.0, /
&RAMP ID='CONE-RAMP', T=20.9000, F=700.9, /
&RAMP ID='CONE-RAMP', T=25.4000, F=797.8, /
&RAMP ID='CONE-RAMP', T=29.3000, F=885.8, /
&RAMP ID='CONE-RAMP', T=32.0000, F=952.1, /
&RAMP ID='CONE-RAMP', T=36.6000, F=1071.9, /
&RAMP ID='CONE-RAMP', T=43.2000, F=1250.4, /
&RAMP ID='CONE-RAMP', T=48.3000, F=1394.5, /
&RAMP ID='CONE-RAMP', T=50.1000, F=1444.0, /
&RAMP ID='CONE-RAMP', T=54.4000, F=1556.4, /
&RAMP ID='CONE-RAMP', T=62.0000, F=1750.5, /
&RAMP ID='CONE-RAMP', T=64.1000, F=1807.8, /
&RAMP ID='CONE-RAMP', T=66.6000, F=1879.9, /
&RAMP ID='CONE-RAMP', T=69.1000, F=1950.3, /
&RAMP ID='CONE-RAMP', T=71.2000, F=2006.9, /
&RAMP ID='CONE-RAMP', T=72.5000, F=2037.6, /
&RAMP ID='CONE-RAMP', T=73.8000, F=2063.7, /
&RAMP ID='CONE-RAMP', T=75.3000, F=2088.0, /
&RAMP ID='CONE-RAMP', T=76.5000, F=2101.8, /
&RAMP ID='CONE-RAMP', T=78.0000, F=2112.2, /
&RAMP ID='CONE-RAMP', T=79.4000, F=2115.3, /
&RAMP ID='CONE-RAMP', T=80.5000, F=2113.2, /
&RAMP ID='CONE-RAMP', T=81.8000, F=2105.0, /
&RAMP ID='CONE-RAMP', T=83.0000, F=2092.7, /
&RAMP ID='CONE-RAMP', T=84.3000, F=2074.1, /
&RAMP ID='CONE-RAMP', T=85.3000, F=2055.7, /
&RAMP ID='CONE-RAMP', T=86.5000, F=2028.0, /
&RAMP ID='CONE-RAMP', T=87.6000, F=1998.1, /
&RAMP ID='CONE-RAMP', T=88.7000, F=1963.7, /
&RAMP ID='CONE-RAMP', T=89.7000, F=1928.7, /
&RAMP ID='CONE-RAMP', T=90.7000, F=1888.4, /
&RAMP ID='CONE-RAMP', T=91.8000, F=1838.1, /
&RAMP ID='CONE-RAMP', T=92.8000, F=1787.0, /
&RAMP ID='CONE-RAMP', T=93.8000, F=1730.9, /
&RAMP ID='CONE-RAMP', T=94.7000, F=1675.6, /
&RAMP ID='CONE-RAMP', T=95.6000, F=1615.0, /
&RAMP ID='CONE-RAMP', T=96.6000, F=1542.2, /
&RAMP ID='CONE-RAMP', T=97.3000, F=1487.9, /
&RAMP ID='CONE-RAMP', T=98.1000, F=1422.5, /
&RAMP ID='CONE-RAMP', T=98.8000, F=1362.3, /
&RAMP ID='CONE-RAMP', T=99.6000, F=1290.4, /
&RAMP ID='CONE-RAMP', T=100.7000, F=1188.0, /
&RAMP ID='CONE-RAMP', T=101.9000, F=1073.3, /
&RAMP ID='CONE-RAMP', T=103.0000, F=965.4, /
&RAMP ID='CONE-RAMP', T=104.4000, F=825.4, /
&RAMP ID='CONE-RAMP', T=105.1000, F=757.5, /
&RAMP ID='CONE-RAMP', T=106.0000, F=674.2, /
&RAMP ID='CONE-RAMP', T=106.9000, F=595.5, /
&RAMP ID='CONE-RAMP', T=107.6000, F=537.4, /
&RAMP ID='CONE-RAMP', T=108.2000, F=489.8, /
&RAMP ID='CONE-RAMP', T=108.8000, F=444.3, /
&RAMP ID='CONE-RAMP', T=109.3000, F=408.6, /
&RAMP ID='CONE-RAMP', T=109.9000, F=368.6, /
&RAMP ID='CONE-RAMP', T=110.5000, F=331.4, /
&RAMP ID='CONE-RAMP', T=111.1000, F=297.2, /
&RAMP ID='CONE-RAMP', T=111.6000, F=270.9, /
&RAMP ID='CONE-RAMP', T=112.3000, F=237.4, /
&RAMP ID='CONE-RAMP', T=112.9000, F=211.9, /
&RAMP ID='CONE-RAMP', T=113.5000, F=189.4, /
&RAMP ID='CONE-RAMP', T=114.1000, F=169.8, /
&RAMP ID='CONE-RAMP', T=115.0000, F=143.9, /
&RAMP ID='CONE-RAMP', T=115.8000, F=123.7, /
&RAMP ID='CONE-RAMP', T=116.6000, F=106.2, /
&RAMP ID='CONE-RAMP', T=117.4000, F=91.5, /
&RAMP ID='CONE-RAMP', T=118.1000, F=80.8, /
&RAMP ID='CONE-RAMP', T=118.9000, F=71.2, /
&RAMP ID='CONE-RAMP', T=120.1000, F=59.1, /
&RAMP ID='CONE-RAMP', T=121.3000, F=49.0, /
&RAMP ID='CONE-RAMP', T=123.1000, F=37.7, /
&RAMP ID='CONE-RAMP', T=126.6000, F=22.4, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=89.1490, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00304000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=62.0763, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=62.0763, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=140.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=89.1490, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00304000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=89.1490, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=89.1490, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=53.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=89.1490, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00304000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=115.6708, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=115.6708, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=32.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
