&HEAD CHID='FSRI_Materials_PVC_cone', /
&TIME DT=1., T_END=1170.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0000, F=131.3671, /
&RAMP ID='CONE-RAMP', T=0.1000, F=133.3647, /
&RAMP ID='CONE-RAMP', T=0.2000, F=135.3678, /
&RAMP ID='CONE-RAMP', T=0.3000, F=137.3764, /
&RAMP ID='CONE-RAMP', T=0.4000, F=139.3903, /
&RAMP ID='CONE-RAMP', T=0.5000, F=141.4096, /
&RAMP ID='CONE-RAMP', T=0.6000, F=143.4344, /
&RAMP ID='CONE-RAMP', T=0.7000, F=145.4645, /
&RAMP ID='CONE-RAMP', T=0.8000, F=147.5001, /
&RAMP ID='CONE-RAMP', T=0.9000, F=149.4642, /
&RAMP ID='CONE-RAMP', T=1.0000, F=151.3518, /
&RAMP ID='CONE-RAMP', T=1.1000, F=153.1630, /
&RAMP ID='CONE-RAMP', T=1.2000, F=154.8978, /
&RAMP ID='CONE-RAMP', T=1.3000, F=156.5561, /
&RAMP ID='CONE-RAMP', T=1.4000, F=158.1380, /
&RAMP ID='CONE-RAMP', T=1.5000, F=159.6435, /
&RAMP ID='CONE-RAMP', T=1.6000, F=161.0725, /
&RAMP ID='CONE-RAMP', T=1.7000, F=162.4251, /
&RAMP ID='CONE-RAMP', T=1.8000, F=163.7624, /
&RAMP ID='CONE-RAMP', T=1.9000, F=165.0843, /
&RAMP ID='CONE-RAMP', T=2.0000, F=166.3908, /
&RAMP ID='CONE-RAMP', T=2.1000, F=167.6820, /
&RAMP ID='CONE-RAMP', T=2.2000, F=168.9482, /
&RAMP ID='CONE-RAMP', T=2.3000, F=170.1894, /
&RAMP ID='CONE-RAMP', T=2.4000, F=171.4056, /
&RAMP ID='CONE-RAMP', T=2.5000, F=172.5968, /
&RAMP ID='CONE-RAMP', T=2.6000, F=173.7629, /
&RAMP ID='CONE-RAMP', T=2.7000, F=174.9041, /
&RAMP ID='CONE-RAMP', T=2.8000, F=176.0202, /
&RAMP ID='CONE-RAMP', T=2.9000, F=177.1114, /
&RAMP ID='CONE-RAMP', T=3.0000, F=178.1775, /
&RAMP ID='CONE-RAMP', T=3.1000, F=179.2187, /
&RAMP ID='CONE-RAMP', T=3.2000, F=180.2348, /
&RAMP ID='CONE-RAMP', T=3.3000, F=181.2259, /
&RAMP ID='CONE-RAMP', T=3.4000, F=182.1920, /
&RAMP ID='CONE-RAMP', T=3.5000, F=183.1331, /
&RAMP ID='CONE-RAMP', T=3.6000, F=184.0492, /
&RAMP ID='CONE-RAMP', T=3.7000, F=184.9403, /
&RAMP ID='CONE-RAMP', T=3.8000, F=185.8064, /
&RAMP ID='CONE-RAMP', T=3.9000, F=186.6475, /
&RAMP ID='CONE-RAMP', T=4.0000, F=187.4635, /
&RAMP ID='CONE-RAMP', T=4.1000, F=188.2546, /
&RAMP ID='CONE-RAMP', T=4.2000, F=189.0206, /
&RAMP ID='CONE-RAMP', T=4.3000, F=189.7617, /
&RAMP ID='CONE-RAMP', T=4.4000, F=190.4777, /
&RAMP ID='CONE-RAMP', T=4.5000, F=191.1688, /
&RAMP ID='CONE-RAMP', T=4.6000, F=191.8348, /
&RAMP ID='CONE-RAMP', T=4.7000, F=192.4758, /
&RAMP ID='CONE-RAMP', T=4.8000, F=193.0918, /
&RAMP ID='CONE-RAMP', T=4.9000, F=193.6828, /
&RAMP ID='CONE-RAMP', T=5.0000, F=194.2488, /
&RAMP ID='CONE-RAMP', T=5.1000, F=194.7898, /
&RAMP ID='CONE-RAMP', T=5.2000, F=195.3058, /
&RAMP ID='CONE-RAMP', T=5.3000, F=195.7968, /
&RAMP ID='CONE-RAMP', T=5.4000, F=196.2627, /
&RAMP ID='CONE-RAMP', T=5.5000, F=196.7037, /
&RAMP ID='CONE-RAMP', T=5.6000, F=197.1197, /
&RAMP ID='CONE-RAMP', T=5.7000, F=197.5106, /
&RAMP ID='CONE-RAMP', T=5.8000, F=197.8765, /
&RAMP ID='CONE-RAMP', T=5.9000, F=198.2175, /
&RAMP ID='CONE-RAMP', T=6.0000, F=198.5334, /
&RAMP ID='CONE-RAMP', T=6.1000, F=198.8243, /
&RAMP ID='CONE-RAMP', T=6.2000, F=199.0902, /
&RAMP ID='CONE-RAMP', T=6.3000, F=199.3311, /
&RAMP ID='CONE-RAMP', T=6.4000, F=199.5470, /
&RAMP ID='CONE-RAMP', T=6.5000, F=199.7379, /
&RAMP ID='CONE-RAMP', T=6.6000, F=199.9038, /
&RAMP ID='CONE-RAMP', T=6.7000, F=200.0447, /
&RAMP ID='CONE-RAMP', T=6.8000, F=200.1606, /
&RAMP ID='CONE-RAMP', T=6.9000, F=200.2514, /
&RAMP ID='CONE-RAMP', T=7.0000, F=200.3250, /
&RAMP ID='CONE-RAMP', T=7.1000, F=200.3888, /
&RAMP ID='CONE-RAMP', T=7.2000, F=200.4430, /
&RAMP ID='CONE-RAMP', T=7.3000, F=200.4876, /
&RAMP ID='CONE-RAMP', T=7.4000, F=200.5224, /
&RAMP ID='CONE-RAMP', T=7.5000, F=200.5473, /
&RAMP ID='CONE-RAMP', T=7.6000, F=200.5623, /
&RAMP ID='CONE-RAMP', T=7.7000, F=200.5675, /
&RAMP ID='CONE-RAMP', T=7.8000, F=200.5628, /
&RAMP ID='CONE-RAMP', T=7.9000, F=200.5481, /
&RAMP ID='CONE-RAMP', T=8.0000, F=200.5236, /
&RAMP ID='CONE-RAMP', T=8.1000, F=200.4893, /
&RAMP ID='CONE-RAMP', T=8.2000, F=200.4450, /
&RAMP ID='CONE-RAMP', T=8.3000, F=200.3909, /
&RAMP ID='CONE-RAMP', T=8.4000, F=200.3268, /
&RAMP ID='CONE-RAMP', T=8.5000, F=200.2529, /
&RAMP ID='CONE-RAMP', T=8.6000, F=200.1691, /
&RAMP ID='CONE-RAMP', T=8.7000, F=200.0755, /
&RAMP ID='CONE-RAMP', T=8.8000, F=199.9719, /
&RAMP ID='CONE-RAMP', T=8.9000, F=199.8585, /
&RAMP ID='CONE-RAMP', T=9.0000, F=199.7352, /
&RAMP ID='CONE-RAMP', T=9.1000, F=199.6020, /
&RAMP ID='CONE-RAMP', T=9.2000, F=199.4589, /
&RAMP ID='CONE-RAMP', T=9.3000, F=199.3059, /
&RAMP ID='CONE-RAMP', T=9.4000, F=199.1431, /
&RAMP ID='CONE-RAMP', T=9.5000, F=198.9703, /
&RAMP ID='CONE-RAMP', T=9.6000, F=198.7877, /
&RAMP ID='CONE-RAMP', T=9.7000, F=198.5952, /
&RAMP ID='CONE-RAMP', T=9.8000, F=198.3928, /
&RAMP ID='CONE-RAMP', T=9.9000, F=198.1806, /
&RAMP ID='CONE-RAMP', T=10.0000, F=197.9584, /
&RAMP ID='CONE-RAMP', T=10.1000, F=197.7264, /
&RAMP ID='CONE-RAMP', T=10.2000, F=197.4845, /
&RAMP ID='CONE-RAMP', T=10.3000, F=197.2327, /
&RAMP ID='CONE-RAMP', T=10.4000, F=196.9711, /
&RAMP ID='CONE-RAMP', T=10.5000, F=196.6995, /
&RAMP ID='CONE-RAMP', T=10.6000, F=196.4181, /
&RAMP ID='CONE-RAMP', T=10.7000, F=196.1268, /
&RAMP ID='CONE-RAMP', T=10.8000, F=195.8256, /
&RAMP ID='CONE-RAMP', T=10.9000, F=195.5145, /
&RAMP ID='CONE-RAMP', T=11.0000, F=195.1935, /
&RAMP ID='CONE-RAMP', T=11.1000, F=194.8627, /
&RAMP ID='CONE-RAMP', T=11.2000, F=194.5220, /
&RAMP ID='CONE-RAMP', T=11.3000, F=194.1713, /
&RAMP ID='CONE-RAMP', T=11.4000, F=193.8109, /
&RAMP ID='CONE-RAMP', T=11.5000, F=193.4405, /
&RAMP ID='CONE-RAMP', T=11.6000, F=193.0602, /
&RAMP ID='CONE-RAMP', T=11.7000, F=192.6701, /
&RAMP ID='CONE-RAMP', T=11.8000, F=192.2701, /
&RAMP ID='CONE-RAMP', T=11.9000, F=191.8602, /
&RAMP ID='CONE-RAMP', T=12.0000, F=191.4404, /
&RAMP ID='CONE-RAMP', T=12.1000, F=191.0107, /
&RAMP ID='CONE-RAMP', T=12.2000, F=190.5712, /
&RAMP ID='CONE-RAMP', T=12.3000, F=190.1314, /
&RAMP ID='CONE-RAMP', T=12.4000, F=189.6914, /
&RAMP ID='CONE-RAMP', T=12.5000, F=189.2512, /
&RAMP ID='CONE-RAMP', T=12.6000, F=188.8107, /
&RAMP ID='CONE-RAMP', T=12.7000, F=188.3729, /
&RAMP ID='CONE-RAMP', T=12.8000, F=187.9378, /
&RAMP ID='CONE-RAMP', T=12.9000, F=187.5053, /
&RAMP ID='CONE-RAMP', T=13.0000, F=187.0755, /
&RAMP ID='CONE-RAMP', T=13.1000, F=186.6483, /
&RAMP ID='CONE-RAMP', T=13.2000, F=186.2238, /
&RAMP ID='CONE-RAMP', T=13.3000, F=185.8020, /
&RAMP ID='CONE-RAMP', T=13.4000, F=185.3828, /
&RAMP ID='CONE-RAMP', T=13.5000, F=184.9663, /
&RAMP ID='CONE-RAMP', T=13.6000, F=184.5524, /
&RAMP ID='CONE-RAMP', T=13.7000, F=184.1412, /
&RAMP ID='CONE-RAMP', T=13.8000, F=183.7327, /
&RAMP ID='CONE-RAMP', T=13.9000, F=183.3268, /
&RAMP ID='CONE-RAMP', T=14.0000, F=182.9236, /
&RAMP ID='CONE-RAMP', T=14.1000, F=182.5230, /
&RAMP ID='CONE-RAMP', T=14.2000, F=182.1251, /
&RAMP ID='CONE-RAMP', T=14.3000, F=181.7299, /
&RAMP ID='CONE-RAMP', T=14.4000, F=181.3373, /
&RAMP ID='CONE-RAMP', T=14.5000, F=180.9474, /
&RAMP ID='CONE-RAMP', T=14.6000, F=180.5601, /
&RAMP ID='CONE-RAMP', T=14.7000, F=180.1755, /
&RAMP ID='CONE-RAMP', T=14.8000, F=179.7935, /
&RAMP ID='CONE-RAMP', T=14.9000, F=179.4142, /
&RAMP ID='CONE-RAMP', T=15.0000, F=179.0376, /
&RAMP ID='CONE-RAMP', T=15.1000, F=178.6636, /
&RAMP ID='CONE-RAMP', T=15.2000, F=178.2923, /
&RAMP ID='CONE-RAMP', T=15.3000, F=177.9236, /
&RAMP ID='CONE-RAMP', T=15.4000, F=177.5577, /
&RAMP ID='CONE-RAMP', T=15.5000, F=177.1943, /
&RAMP ID='CONE-RAMP', T=15.6000, F=176.8336, /
&RAMP ID='CONE-RAMP', T=15.7000, F=176.4756, /
&RAMP ID='CONE-RAMP', T=15.8000, F=176.1203, /
&RAMP ID='CONE-RAMP', T=15.9000, F=175.7676, /
&RAMP ID='CONE-RAMP', T=16.0000, F=175.4175, /
&RAMP ID='CONE-RAMP', T=16.1000, F=175.0701, /
&RAMP ID='CONE-RAMP', T=16.2000, F=174.7254, /
&RAMP ID='CONE-RAMP', T=16.3000, F=174.3833, /
&RAMP ID='CONE-RAMP', T=16.4000, F=174.0439, /
&RAMP ID='CONE-RAMP', T=16.5000, F=173.7072, /
&RAMP ID='CONE-RAMP', T=16.6000, F=173.3731, /
&RAMP ID='CONE-RAMP', T=16.7000, F=173.0417, /
&RAMP ID='CONE-RAMP', T=16.8000, F=172.7129, /
&RAMP ID='CONE-RAMP', T=16.9000, F=172.3868, /
&RAMP ID='CONE-RAMP', T=17.0000, F=172.0633, /
&RAMP ID='CONE-RAMP', T=17.1000, F=171.7425, /
&RAMP ID='CONE-RAMP', T=17.2000, F=171.4244, /
&RAMP ID='CONE-RAMP', T=17.3000, F=171.1089, /
&RAMP ID='CONE-RAMP', T=17.4000, F=170.7961, /
&RAMP ID='CONE-RAMP', T=17.5000, F=170.4861, /
&RAMP ID='CONE-RAMP', T=17.6000, F=170.1789, /
&RAMP ID='CONE-RAMP', T=17.7000, F=169.8747, /
&RAMP ID='CONE-RAMP', T=17.8000, F=169.5733, /
&RAMP ID='CONE-RAMP', T=17.9000, F=169.2755, /
&RAMP ID='CONE-RAMP', T=18.0000, F=168.9821, /
&RAMP ID='CONE-RAMP', T=18.1000, F=168.6930, /
&RAMP ID='CONE-RAMP', T=18.2000, F=168.4082, /
&RAMP ID='CONE-RAMP', T=18.3000, F=168.1278, /
&RAMP ID='CONE-RAMP', T=18.4000, F=167.8517, /
&RAMP ID='CONE-RAMP', T=18.5000, F=167.5799, /
&RAMP ID='CONE-RAMP', T=18.6000, F=167.3125, /
&RAMP ID='CONE-RAMP', T=18.7000, F=167.0494, /
&RAMP ID='CONE-RAMP', T=18.8000, F=166.7907, /
&RAMP ID='CONE-RAMP', T=18.9000, F=166.5363, /
&RAMP ID='CONE-RAMP', T=19.0000, F=166.2863, /
&RAMP ID='CONE-RAMP', T=19.1000, F=166.0405, /
&RAMP ID='CONE-RAMP', T=19.2000, F=165.7991, /
&RAMP ID='CONE-RAMP', T=19.3000, F=165.5621, /
&RAMP ID='CONE-RAMP', T=19.4000, F=165.3294, /
&RAMP ID='CONE-RAMP', T=19.5000, F=165.1010, /
&RAMP ID='CONE-RAMP', T=19.6000, F=164.8770, /
&RAMP ID='CONE-RAMP', T=19.7000, F=164.6573, /
&RAMP ID='CONE-RAMP', T=19.8000, F=164.4419, /
&RAMP ID='CONE-RAMP', T=19.9000, F=164.2309, /
&RAMP ID='CONE-RAMP', T=20.0000, F=164.0242, /
&RAMP ID='CONE-RAMP', T=20.1000, F=163.8219, /
&RAMP ID='CONE-RAMP', T=20.2000, F=163.6238, /
&RAMP ID='CONE-RAMP', T=20.3000, F=163.4302, /
&RAMP ID='CONE-RAMP', T=20.4000, F=163.2408, /
&RAMP ID='CONE-RAMP', T=20.5000, F=163.0558, /
&RAMP ID='CONE-RAMP', T=20.6000, F=162.8752, /
&RAMP ID='CONE-RAMP', T=20.7000, F=162.6989, /
&RAMP ID='CONE-RAMP', T=20.8000, F=162.5269, /
&RAMP ID='CONE-RAMP', T=20.9000, F=162.3592, /
&RAMP ID='CONE-RAMP', T=21.0000, F=162.1959, /
&RAMP ID='CONE-RAMP', T=21.1000, F=162.0369, /
&RAMP ID='CONE-RAMP', T=21.2000, F=161.8823, /
&RAMP ID='CONE-RAMP', T=21.3000, F=161.7320, /
&RAMP ID='CONE-RAMP', T=21.4000, F=161.5861, /
&RAMP ID='CONE-RAMP', T=21.5000, F=161.4444, /
&RAMP ID='CONE-RAMP', T=21.6000, F=161.3071, /
&RAMP ID='CONE-RAMP', T=21.7000, F=161.1742, /
&RAMP ID='CONE-RAMP', T=21.8000, F=161.0456, /
&RAMP ID='CONE-RAMP', T=21.9000, F=160.9213, /
&RAMP ID='CONE-RAMP', T=22.0000, F=160.8014, /
&RAMP ID='CONE-RAMP', T=22.1000, F=160.6858, /
&RAMP ID='CONE-RAMP', T=22.2000, F=160.5745, /
&RAMP ID='CONE-RAMP', T=22.3000, F=160.4676, /
&RAMP ID='CONE-RAMP', T=22.4000, F=160.3650, /
&RAMP ID='CONE-RAMP', T=22.5000, F=160.2668, /
&RAMP ID='CONE-RAMP', T=22.6000, F=160.1729, /
&RAMP ID='CONE-RAMP', T=22.7000, F=160.0833, /
&RAMP ID='CONE-RAMP', T=22.8000, F=159.9952, /
&RAMP ID='CONE-RAMP', T=22.9000, F=159.9085, /
&RAMP ID='CONE-RAMP', T=23.0000, F=159.8233, /
&RAMP ID='CONE-RAMP', T=23.1000, F=159.7395, /
&RAMP ID='CONE-RAMP', T=23.2000, F=159.6577, /
&RAMP ID='CONE-RAMP', T=23.3000, F=159.5779, /
&RAMP ID='CONE-RAMP', T=23.4000, F=159.5000, /
&RAMP ID='CONE-RAMP', T=23.5000, F=159.4241, /
&RAMP ID='CONE-RAMP', T=23.6000, F=159.3501, /
&RAMP ID='CONE-RAMP', T=23.7000, F=159.2782, /
&RAMP ID='CONE-RAMP', T=23.8000, F=159.2081, /
&RAMP ID='CONE-RAMP', T=23.9000, F=159.1400, /
&RAMP ID='CONE-RAMP', T=24.0000, F=159.0739, /
&RAMP ID='CONE-RAMP', T=24.1000, F=159.0098, /
&RAMP ID='CONE-RAMP', T=24.2000, F=158.9476, /
&RAMP ID='CONE-RAMP', T=24.3000, F=158.8874, /
&RAMP ID='CONE-RAMP', T=24.4000, F=158.8291, /
&RAMP ID='CONE-RAMP', T=24.5000, F=158.7728, /
&RAMP ID='CONE-RAMP', T=24.6000, F=158.7185, /
&RAMP ID='CONE-RAMP', T=24.7000, F=158.6661, /
&RAMP ID='CONE-RAMP', T=24.8000, F=158.6157, /
&RAMP ID='CONE-RAMP', T=24.9000, F=158.5672, /
&RAMP ID='CONE-RAMP', T=25.0000, F=158.5207, /
&RAMP ID='CONE-RAMP', T=25.1000, F=158.4762, /
&RAMP ID='CONE-RAMP', T=25.2000, F=158.4336, /
&RAMP ID='CONE-RAMP', T=25.3000, F=158.3930, /
&RAMP ID='CONE-RAMP', T=25.4000, F=158.3543, /
&RAMP ID='CONE-RAMP', T=25.5000, F=158.3176, /
&RAMP ID='CONE-RAMP', T=25.6000, F=158.2829, /
&RAMP ID='CONE-RAMP', T=25.7000, F=158.2501, /
&RAMP ID='CONE-RAMP', T=25.8000, F=158.2193, /
&RAMP ID='CONE-RAMP', T=25.9000, F=158.1905, /
&RAMP ID='CONE-RAMP', T=26.0000, F=158.1636, /
&RAMP ID='CONE-RAMP', T=26.1000, F=158.1387, /
&RAMP ID='CONE-RAMP', T=26.2000, F=158.1157, /
&RAMP ID='CONE-RAMP', T=26.3000, F=158.0947, /
&RAMP ID='CONE-RAMP', T=26.4000, F=158.0757, /
&RAMP ID='CONE-RAMP', T=26.5000, F=158.0586, /
&RAMP ID='CONE-RAMP', T=26.6000, F=158.0435, /
&RAMP ID='CONE-RAMP', T=26.7000, F=158.0303, /
&RAMP ID='CONE-RAMP', T=26.8000, F=158.0192, /
&RAMP ID='CONE-RAMP', T=26.9000, F=158.0099, /
&RAMP ID='CONE-RAMP', T=27.0000, F=158.0026, /
&RAMP ID='CONE-RAMP', T=27.1000, F=157.9973, /
&RAMP ID='CONE-RAMP', T=27.2000, F=157.9940, /
&RAMP ID='CONE-RAMP', T=27.3000, F=157.9926, /
&RAMP ID='CONE-RAMP', T=27.4000, F=157.9932, /
&RAMP ID='CONE-RAMP', T=27.5000, F=157.9957, /
&RAMP ID='CONE-RAMP', T=27.6000, F=158.0002, /
&RAMP ID='CONE-RAMP', T=27.7000, F=158.0067, /
&RAMP ID='CONE-RAMP', T=27.8000, F=158.0151, /
&RAMP ID='CONE-RAMP', T=27.9000, F=158.0255, /
&RAMP ID='CONE-RAMP', T=28.0000, F=158.0371, /
&RAMP ID='CONE-RAMP', T=28.1000, F=158.0492, /
&RAMP ID='CONE-RAMP', T=28.2000, F=158.0619, /
&RAMP ID='CONE-RAMP', T=28.3000, F=158.0750, /
&RAMP ID='CONE-RAMP', T=28.4000, F=158.0886, /
&RAMP ID='CONE-RAMP', T=28.5000, F=158.1028, /
&RAMP ID='CONE-RAMP', T=28.6000, F=158.1174, /
&RAMP ID='CONE-RAMP', T=28.7000, F=158.1325, /
&RAMP ID='CONE-RAMP', T=28.8000, F=158.1481, /
&RAMP ID='CONE-RAMP', T=28.9000, F=158.1642, /
&RAMP ID='CONE-RAMP', T=29.0000, F=158.1808, /
&RAMP ID='CONE-RAMP', T=29.1000, F=158.1979, /
&RAMP ID='CONE-RAMP', T=29.2000, F=158.2155, /
&RAMP ID='CONE-RAMP', T=29.3000, F=158.2335, /
&RAMP ID='CONE-RAMP', T=29.4000, F=158.2521, /
&RAMP ID='CONE-RAMP', T=29.5000, F=158.2711, /
&RAMP ID='CONE-RAMP', T=29.6000, F=158.2906, /
&RAMP ID='CONE-RAMP', T=29.7000, F=158.3106, /
&RAMP ID='CONE-RAMP', T=29.8000, F=158.3312, /
&RAMP ID='CONE-RAMP', T=29.9000, F=158.3522, /
&RAMP ID='CONE-RAMP', T=30.0000, F=158.3736, /
&RAMP ID='CONE-RAMP', T=30.1000, F=158.3956, /
&RAMP ID='CONE-RAMP', T=30.2000, F=158.4181, /
&RAMP ID='CONE-RAMP', T=30.3000, F=158.4411, /
&RAMP ID='CONE-RAMP', T=30.4000, F=158.4645, /
&RAMP ID='CONE-RAMP', T=30.5000, F=158.4884, /
&RAMP ID='CONE-RAMP', T=30.6000, F=158.5129, /
&RAMP ID='CONE-RAMP', T=30.7000, F=158.5378, /
&RAMP ID='CONE-RAMP', T=30.8000, F=158.5632, /
&RAMP ID='CONE-RAMP', T=30.9000, F=158.5891, /
&RAMP ID='CONE-RAMP', T=31.0000, F=158.6155, /
&RAMP ID='CONE-RAMP', T=31.1000, F=158.6424, /
&RAMP ID='CONE-RAMP', T=31.2000, F=158.6698, /
&RAMP ID='CONE-RAMP', T=31.3000, F=158.6976, /
&RAMP ID='CONE-RAMP', T=31.4000, F=158.7260, /
&RAMP ID='CONE-RAMP', T=31.5000, F=158.7548, /
&RAMP ID='CONE-RAMP', T=31.6000, F=158.7842, /
&RAMP ID='CONE-RAMP', T=31.7000, F=158.8140, /
&RAMP ID='CONE-RAMP', T=31.8000, F=158.8443, /
&RAMP ID='CONE-RAMP', T=31.9000, F=158.8751, /
&RAMP ID='CONE-RAMP', T=32.0000, F=158.9064, /
&RAMP ID='CONE-RAMP', T=32.1000, F=158.9382, /
&RAMP ID='CONE-RAMP', T=32.2000, F=158.9705, /
&RAMP ID='CONE-RAMP', T=32.3000, F=159.0032, /
&RAMP ID='CONE-RAMP', T=32.4000, F=159.0365, /
&RAMP ID='CONE-RAMP', T=32.5000, F=159.0702, /
&RAMP ID='CONE-RAMP', T=32.6000, F=159.1045, /
&RAMP ID='CONE-RAMP', T=32.7000, F=159.1392, /
&RAMP ID='CONE-RAMP', T=32.8000, F=159.1744, /
&RAMP ID='CONE-RAMP', T=32.9000, F=159.2101, /
&RAMP ID='CONE-RAMP', T=33.0000, F=159.2463, /
&RAMP ID='CONE-RAMP', T=33.1000, F=159.2830, /
&RAMP ID='CONE-RAMP', T=33.2000, F=159.3202, /
&RAMP ID='CONE-RAMP', T=33.3000, F=159.3574, /
&RAMP ID='CONE-RAMP', T=33.4000, F=159.3945, /
&RAMP ID='CONE-RAMP', T=33.5000, F=159.4316, /
&RAMP ID='CONE-RAMP', T=33.6000, F=159.4688, /
&RAMP ID='CONE-RAMP', T=33.7000, F=159.5055, /
&RAMP ID='CONE-RAMP', T=33.8000, F=159.5418, /
&RAMP ID='CONE-RAMP', T=33.9000, F=159.5777, /
&RAMP ID='CONE-RAMP', T=34.0000, F=159.6132, /
&RAMP ID='CONE-RAMP', T=34.1000, F=159.6483, /
&RAMP ID='CONE-RAMP', T=34.2000, F=159.6831, /
&RAMP ID='CONE-RAMP', T=34.3000, F=159.7174, /
&RAMP ID='CONE-RAMP', T=34.4000, F=159.7513, /
&RAMP ID='CONE-RAMP', T=34.5000, F=159.7849, /
&RAMP ID='CONE-RAMP', T=34.6000, F=159.8180, /
&RAMP ID='CONE-RAMP', T=34.7000, F=159.8508, /
&RAMP ID='CONE-RAMP', T=34.8000, F=159.8831, /
&RAMP ID='CONE-RAMP', T=34.9000, F=159.9151, /
&RAMP ID='CONE-RAMP', T=35.0000, F=159.9466, /
&RAMP ID='CONE-RAMP', T=35.1000, F=159.9778, /
&RAMP ID='CONE-RAMP', T=35.2000, F=160.0086, /
&RAMP ID='CONE-RAMP', T=35.3000, F=160.0389, /
&RAMP ID='CONE-RAMP', T=35.4000, F=160.0689, /
&RAMP ID='CONE-RAMP', T=35.5000, F=160.0985, /
&RAMP ID='CONE-RAMP', T=35.6000, F=160.1277, /
&RAMP ID='CONE-RAMP', T=35.7000, F=160.1565, /
&RAMP ID='CONE-RAMP', T=35.8000, F=160.1849, /
&RAMP ID='CONE-RAMP', T=35.9000, F=160.2129, /
&RAMP ID='CONE-RAMP', T=36.0000, F=160.2405, /
&RAMP ID='CONE-RAMP', T=36.1000, F=160.2677, /
&RAMP ID='CONE-RAMP', T=36.2000, F=160.2945, /
&RAMP ID='CONE-RAMP', T=36.3000, F=160.3209, /
&RAMP ID='CONE-RAMP', T=36.4000, F=160.3469, /
&RAMP ID='CONE-RAMP', T=36.5000, F=160.3725, /
&RAMP ID='CONE-RAMP', T=36.6000, F=160.3977, /
&RAMP ID='CONE-RAMP', T=36.7000, F=160.4226, /
&RAMP ID='CONE-RAMP', T=36.8000, F=160.4470, /
&RAMP ID='CONE-RAMP', T=36.9000, F=160.4710, /
&RAMP ID='CONE-RAMP', T=37.0000, F=160.4947, /
&RAMP ID='CONE-RAMP', T=37.1000, F=160.5179, /
&RAMP ID='CONE-RAMP', T=37.2000, F=160.5408, /
&RAMP ID='CONE-RAMP', T=37.3000, F=160.5632, /
&RAMP ID='CONE-RAMP', T=37.4000, F=160.5853, /
&RAMP ID='CONE-RAMP', T=37.5000, F=160.6069, /
&RAMP ID='CONE-RAMP', T=37.6000, F=160.6282, /
&RAMP ID='CONE-RAMP', T=37.7000, F=160.6491, /
&RAMP ID='CONE-RAMP', T=37.8000, F=160.6695, /
&RAMP ID='CONE-RAMP', T=37.9000, F=160.6896, /
&RAMP ID='CONE-RAMP', T=38.0000, F=160.7093, /
&RAMP ID='CONE-RAMP', T=38.1000, F=160.7286, /
&RAMP ID='CONE-RAMP', T=38.2000, F=160.7475, /
&RAMP ID='CONE-RAMP', T=38.3000, F=160.7660, /
&RAMP ID='CONE-RAMP', T=38.4000, F=160.7841, /
&RAMP ID='CONE-RAMP', T=38.5000, F=160.8018, /
&RAMP ID='CONE-RAMP', T=38.6000, F=160.8191, /
&RAMP ID='CONE-RAMP', T=38.7000, F=160.8360, /
&RAMP ID='CONE-RAMP', T=38.8000, F=160.8526, /
&RAMP ID='CONE-RAMP', T=38.9000, F=160.8685, /
&RAMP ID='CONE-RAMP', T=39.0000, F=160.8834, /
&RAMP ID='CONE-RAMP', T=39.1000, F=160.8974, /
&RAMP ID='CONE-RAMP', T=39.2000, F=160.9103, /
&RAMP ID='CONE-RAMP', T=39.3000, F=160.9223, /
&RAMP ID='CONE-RAMP', T=39.4000, F=160.9333, /
&RAMP ID='CONE-RAMP', T=39.5000, F=160.9433, /
&RAMP ID='CONE-RAMP', T=39.6000, F=160.9524, /
&RAMP ID='CONE-RAMP', T=39.7000, F=160.9604, /
&RAMP ID='CONE-RAMP', T=39.8000, F=160.9675, /
&RAMP ID='CONE-RAMP', T=39.9000, F=160.9736, /
&RAMP ID='CONE-RAMP', T=40.0000, F=160.9787, /
&RAMP ID='CONE-RAMP', T=40.1000, F=160.9828, /
&RAMP ID='CONE-RAMP', T=40.2000, F=160.9860, /
&RAMP ID='CONE-RAMP', T=40.3000, F=160.9881, /
&RAMP ID='CONE-RAMP', T=40.4000, F=160.9893, /
&RAMP ID='CONE-RAMP', T=40.5000, F=160.9895, /
&RAMP ID='CONE-RAMP', T=40.6000, F=160.9888, /
&RAMP ID='CONE-RAMP', T=40.7000, F=160.9870, /
&RAMP ID='CONE-RAMP', T=40.8000, F=160.9843, /
&RAMP ID='CONE-RAMP', T=40.9000, F=160.9805, /
&RAMP ID='CONE-RAMP', T=41.0000, F=160.9759, /
&RAMP ID='CONE-RAMP', T=41.1000, F=160.9702, /
&RAMP ID='CONE-RAMP', T=41.2000, F=160.9635, /
&RAMP ID='CONE-RAMP', T=41.3000, F=160.9559, /
&RAMP ID='CONE-RAMP', T=41.4000, F=160.9473, /
&RAMP ID='CONE-RAMP', T=41.5000, F=160.9377, /
&RAMP ID='CONE-RAMP', T=41.6000, F=160.9271, /
&RAMP ID='CONE-RAMP', T=41.7000, F=160.9155, /
&RAMP ID='CONE-RAMP', T=41.8000, F=160.9030, /
&RAMP ID='CONE-RAMP', T=41.9000, F=160.8895, /
&RAMP ID='CONE-RAMP', T=42.0000, F=160.8750, /
&RAMP ID='CONE-RAMP', T=42.1000, F=160.8595, /
&RAMP ID='CONE-RAMP', T=42.2000, F=160.8430, /
&RAMP ID='CONE-RAMP', T=42.3000, F=160.8256, /
&RAMP ID='CONE-RAMP', T=42.4000, F=160.8071, /
&RAMP ID='CONE-RAMP', T=42.5000, F=160.7877, /
&RAMP ID='CONE-RAMP', T=42.6000, F=160.7673, /
&RAMP ID='CONE-RAMP', T=42.7000, F=160.7460, /
&RAMP ID='CONE-RAMP', T=42.8000, F=160.7236, /
&RAMP ID='CONE-RAMP', T=42.9000, F=160.7003, /
&RAMP ID='CONE-RAMP', T=43.0000, F=160.6760, /
&RAMP ID='CONE-RAMP', T=43.1000, F=160.6507, /
&RAMP ID='CONE-RAMP', T=43.2000, F=160.6244, /
&RAMP ID='CONE-RAMP', T=43.3000, F=160.5972, /
&RAMP ID='CONE-RAMP', T=43.4000, F=160.5689, /
&RAMP ID='CONE-RAMP', T=43.5000, F=160.5397, /
&RAMP ID='CONE-RAMP', T=43.6000, F=160.5095, /
&RAMP ID='CONE-RAMP', T=43.7000, F=160.4784, /
&RAMP ID='CONE-RAMP', T=43.8000, F=160.4466, /
&RAMP ID='CONE-RAMP', T=43.9000, F=160.4142, /
&RAMP ID='CONE-RAMP', T=44.0000, F=160.3812, /
&RAMP ID='CONE-RAMP', T=44.1000, F=160.3476, /
&RAMP ID='CONE-RAMP', T=44.2000, F=160.3130, /
&RAMP ID='CONE-RAMP', T=44.3000, F=160.2774, /
&RAMP ID='CONE-RAMP', T=44.4000, F=160.2407, /
&RAMP ID='CONE-RAMP', T=44.5000, F=160.2029, /
&RAMP ID='CONE-RAMP', T=44.6000, F=160.1641, /
&RAMP ID='CONE-RAMP', T=44.7000, F=160.1243, /
&RAMP ID='CONE-RAMP', T=44.8000, F=160.0835, /
&RAMP ID='CONE-RAMP', T=44.9000, F=160.0416, /
&RAMP ID='CONE-RAMP', T=45.0000, F=159.9987, /
&RAMP ID='CONE-RAMP', T=45.1000, F=159.9547, /
&RAMP ID='CONE-RAMP', T=45.2000, F=159.9097, /
&RAMP ID='CONE-RAMP', T=45.3000, F=159.8637, /
&RAMP ID='CONE-RAMP', T=45.4000, F=159.8166, /
&RAMP ID='CONE-RAMP', T=45.5000, F=159.7685, /
&RAMP ID='CONE-RAMP', T=45.6000, F=159.7193, /
&RAMP ID='CONE-RAMP', T=45.7000, F=159.6692, /
&RAMP ID='CONE-RAMP', T=45.8000, F=159.6179, /
&RAMP ID='CONE-RAMP', T=45.9000, F=159.5657, /
&RAMP ID='CONE-RAMP', T=46.0000, F=159.5124, /
&RAMP ID='CONE-RAMP', T=46.1000, F=159.4581, /
&RAMP ID='CONE-RAMP', T=46.2000, F=159.4027, /
&RAMP ID='CONE-RAMP', T=46.3000, F=159.3463, /
&RAMP ID='CONE-RAMP', T=46.4000, F=159.2888, /
&RAMP ID='CONE-RAMP', T=46.5000, F=159.2304, /
&RAMP ID='CONE-RAMP', T=46.6000, F=159.1708, /
&RAMP ID='CONE-RAMP', T=46.7000, F=159.1103, /
&RAMP ID='CONE-RAMP', T=46.8000, F=159.0487, /
&RAMP ID='CONE-RAMP', T=46.9000, F=158.9861, /
&RAMP ID='CONE-RAMP', T=47.0000, F=158.9224, /
&RAMP ID='CONE-RAMP', T=47.1000, F=158.8577, /
&RAMP ID='CONE-RAMP', T=47.2000, F=158.7919, /
&RAMP ID='CONE-RAMP', T=47.3000, F=158.7252, /
&RAMP ID='CONE-RAMP', T=47.4000, F=158.6573, /
&RAMP ID='CONE-RAMP', T=47.5000, F=158.5885, /
&RAMP ID='CONE-RAMP', T=47.6000, F=158.5186, /
&RAMP ID='CONE-RAMP', T=47.7000, F=158.4477, /
&RAMP ID='CONE-RAMP', T=47.8000, F=158.3757, /
&RAMP ID='CONE-RAMP', T=47.9000, F=158.3027, /
&RAMP ID='CONE-RAMP', T=48.0000, F=158.2287, /
&RAMP ID='CONE-RAMP', T=48.1000, F=158.1536, /
&RAMP ID='CONE-RAMP', T=48.2000, F=158.0775, /
&RAMP ID='CONE-RAMP', T=48.3000, F=158.0003, /
&RAMP ID='CONE-RAMP', T=48.4000, F=157.9221, /
&RAMP ID='CONE-RAMP', T=48.5000, F=157.8429, /
&RAMP ID='CONE-RAMP', T=48.6000, F=157.7626, /
&RAMP ID='CONE-RAMP', T=48.7000, F=157.6813, /
&RAMP ID='CONE-RAMP', T=48.8000, F=157.5990, /
&RAMP ID='CONE-RAMP', T=48.9000, F=157.5156, /
&RAMP ID='CONE-RAMP', T=49.0000, F=157.4315, /
&RAMP ID='CONE-RAMP', T=49.1000, F=157.3470, /
&RAMP ID='CONE-RAMP', T=49.2000, F=157.2620, /
&RAMP ID='CONE-RAMP', T=49.3000, F=157.1766, /
&RAMP ID='CONE-RAMP', T=49.4000, F=157.0907, /
&RAMP ID='CONE-RAMP', T=49.5000, F=157.0043, /
&RAMP ID='CONE-RAMP', T=49.6000, F=156.9173, /
&RAMP ID='CONE-RAMP', T=49.7000, F=156.8298, /
&RAMP ID='CONE-RAMP', T=49.8000, F=156.7418, /
&RAMP ID='CONE-RAMP', T=49.9000, F=156.6533, /
&RAMP ID='CONE-RAMP', T=50.0000, F=156.5642, /
&RAMP ID='CONE-RAMP', T=50.1000, F=156.4746, /
&RAMP ID='CONE-RAMP', T=50.2000, F=156.3845, /
&RAMP ID='CONE-RAMP', T=50.3000, F=156.2939, /
&RAMP ID='CONE-RAMP', T=50.4000, F=156.2027, /
&RAMP ID='CONE-RAMP', T=50.5000, F=156.1110, /
&RAMP ID='CONE-RAMP', T=50.6000, F=156.0188, /
&RAMP ID='CONE-RAMP', T=50.7000, F=155.9260, /
&RAMP ID='CONE-RAMP', T=50.8000, F=155.8327, /
&RAMP ID='CONE-RAMP', T=50.9000, F=155.7389, /
&RAMP ID='CONE-RAMP', T=51.0000, F=155.6446, /
&RAMP ID='CONE-RAMP', T=51.1000, F=155.5497, /
&RAMP ID='CONE-RAMP', T=51.2000, F=155.4543, /
&RAMP ID='CONE-RAMP', T=51.3000, F=155.3584, /
&RAMP ID='CONE-RAMP', T=51.4000, F=155.2619, /
&RAMP ID='CONE-RAMP', T=51.5000, F=155.1649, /
&RAMP ID='CONE-RAMP', T=51.6000, F=155.0674, /
&RAMP ID='CONE-RAMP', T=51.7000, F=154.9694, /
&RAMP ID='CONE-RAMP', T=51.8000, F=154.8708, /
&RAMP ID='CONE-RAMP', T=51.9000, F=154.7717, /
&RAMP ID='CONE-RAMP', T=52.0000, F=154.6721, /
&RAMP ID='CONE-RAMP', T=52.1000, F=154.5719, /
&RAMP ID='CONE-RAMP', T=52.2000, F=154.4713, /
&RAMP ID='CONE-RAMP', T=52.3000, F=154.3701, /
&RAMP ID='CONE-RAMP', T=52.4000, F=154.2683, /
&RAMP ID='CONE-RAMP', T=52.5000, F=154.1661, /
&RAMP ID='CONE-RAMP', T=52.6000, F=154.0633, /
&RAMP ID='CONE-RAMP', T=52.7000, F=153.9600, /
&RAMP ID='CONE-RAMP', T=52.8000, F=153.8561, /
&RAMP ID='CONE-RAMP', T=52.9000, F=153.7517, /
&RAMP ID='CONE-RAMP', T=53.0000, F=153.6468, /
&RAMP ID='CONE-RAMP', T=53.1000, F=153.5414, /
&RAMP ID='CONE-RAMP', T=53.2000, F=153.4354, /
&RAMP ID='CONE-RAMP', T=53.3000, F=153.3289, /
&RAMP ID='CONE-RAMP', T=53.4000, F=153.2219, /
&RAMP ID='CONE-RAMP', T=53.5000, F=153.1144, /
&RAMP ID='CONE-RAMP', T=53.6000, F=153.0063, /
&RAMP ID='CONE-RAMP', T=53.7000, F=152.8977, /
&RAMP ID='CONE-RAMP', T=53.8000, F=152.7886, /
&RAMP ID='CONE-RAMP', T=53.9000, F=152.6789, /
&RAMP ID='CONE-RAMP', T=54.0000, F=152.5688, /
&RAMP ID='CONE-RAMP', T=54.1000, F=152.4580, /
&RAMP ID='CONE-RAMP', T=54.2000, F=152.3468, /
&RAMP ID='CONE-RAMP', T=54.3000, F=152.2355, /
&RAMP ID='CONE-RAMP', T=54.4000, F=152.1240, /
&RAMP ID='CONE-RAMP', T=54.5000, F=152.0125, /
&RAMP ID='CONE-RAMP', T=54.6000, F=151.9009, /
&RAMP ID='CONE-RAMP', T=54.7000, F=151.7891, /
&RAMP ID='CONE-RAMP', T=54.8000, F=151.6772, /
&RAMP ID='CONE-RAMP', T=54.9000, F=151.5650, /
&RAMP ID='CONE-RAMP', T=55.0000, F=151.4527, /
&RAMP ID='CONE-RAMP', T=55.1000, F=151.3403, /
&RAMP ID='CONE-RAMP', T=55.2000, F=151.2276, /
&RAMP ID='CONE-RAMP', T=55.3000, F=151.1148, /
&RAMP ID='CONE-RAMP', T=55.4000, F=151.0018, /
&RAMP ID='CONE-RAMP', T=55.5000, F=150.8887, /
&RAMP ID='CONE-RAMP', T=55.6000, F=150.7754, /
&RAMP ID='CONE-RAMP', T=55.7000, F=150.6619, /
&RAMP ID='CONE-RAMP', T=55.8000, F=150.5483, /
&RAMP ID='CONE-RAMP', T=55.9000, F=150.4344, /
&RAMP ID='CONE-RAMP', T=56.0000, F=150.3204, /
&RAMP ID='CONE-RAMP', T=56.1000, F=150.2063, /
&RAMP ID='CONE-RAMP', T=56.2000, F=150.0919, /
&RAMP ID='CONE-RAMP', T=56.3000, F=149.9774, /
&RAMP ID='CONE-RAMP', T=56.4000, F=149.8628, /
&RAMP ID='CONE-RAMP', T=56.5000, F=149.7479, /
&RAMP ID='CONE-RAMP', T=56.6000, F=149.6329, /
&RAMP ID='CONE-RAMP', T=56.7000, F=149.5177, /
&RAMP ID='CONE-RAMP', T=56.8000, F=149.4024, /
&RAMP ID='CONE-RAMP', T=56.9000, F=149.2869, /
&RAMP ID='CONE-RAMP', T=57.0000, F=149.1712, /
&RAMP ID='CONE-RAMP', T=57.1000, F=149.0553, /
&RAMP ID='CONE-RAMP', T=57.2000, F=148.9393, /
&RAMP ID='CONE-RAMP', T=57.3000, F=148.8231, /
&RAMP ID='CONE-RAMP', T=57.4000, F=148.7067, /
&RAMP ID='CONE-RAMP', T=57.5000, F=148.5902, /
&RAMP ID='CONE-RAMP', T=57.6000, F=148.4735, /
&RAMP ID='CONE-RAMP', T=57.7000, F=148.3566, /
&RAMP ID='CONE-RAMP', T=57.8000, F=148.2395, /
&RAMP ID='CONE-RAMP', T=57.9000, F=148.1223, /
&RAMP ID='CONE-RAMP', T=58.0000, F=148.0049, /
&RAMP ID='CONE-RAMP', T=58.1000, F=147.8874, /
&RAMP ID='CONE-RAMP', T=58.2000, F=147.7696, /
&RAMP ID='CONE-RAMP', T=58.3000, F=147.6517, /
&RAMP ID='CONE-RAMP', T=58.4000, F=147.5337, /
&RAMP ID='CONE-RAMP', T=58.5000, F=147.4154, /
&RAMP ID='CONE-RAMP', T=58.6000, F=147.2970, /
&RAMP ID='CONE-RAMP', T=58.7000, F=147.1785, /
&RAMP ID='CONE-RAMP', T=58.8000, F=147.0597, /
&RAMP ID='CONE-RAMP', T=58.9000, F=146.9408, /
&RAMP ID='CONE-RAMP', T=59.0000, F=146.8217, /
&RAMP ID='CONE-RAMP', T=59.1000, F=146.7025, /
&RAMP ID='CONE-RAMP', T=59.2000, F=146.5830, /
&RAMP ID='CONE-RAMP', T=59.3000, F=146.4634, /
&RAMP ID='CONE-RAMP', T=59.4000, F=146.3437, /
&RAMP ID='CONE-RAMP', T=59.5000, F=146.2238, /
&RAMP ID='CONE-RAMP', T=59.6000, F=146.1038, /
&RAMP ID='CONE-RAMP', T=59.7000, F=145.9838, /
&RAMP ID='CONE-RAMP', T=59.8000, F=145.8637, /
&RAMP ID='CONE-RAMP', T=59.9000, F=145.7435, /
&RAMP ID='CONE-RAMP', T=60.0000, F=145.6234, /
&RAMP ID='CONE-RAMP', T=60.1000, F=145.5033, /
&RAMP ID='CONE-RAMP', T=60.2000, F=145.3832, /
&RAMP ID='CONE-RAMP', T=60.3000, F=145.2631, /
&RAMP ID='CONE-RAMP', T=60.4000, F=145.1431, /
&RAMP ID='CONE-RAMP', T=60.5000, F=145.0231, /
&RAMP ID='CONE-RAMP', T=60.6000, F=144.9031, /
&RAMP ID='CONE-RAMP', T=60.7000, F=144.7831, /
&RAMP ID='CONE-RAMP', T=60.8000, F=144.6631, /
&RAMP ID='CONE-RAMP', T=60.9000, F=144.5431, /
&RAMP ID='CONE-RAMP', T=61.0000, F=144.4232, /
&RAMP ID='CONE-RAMP', T=61.1000, F=144.3033, /
&RAMP ID='CONE-RAMP', T=61.2000, F=144.1834, /
&RAMP ID='CONE-RAMP', T=61.3000, F=144.0635, /
&RAMP ID='CONE-RAMP', T=61.4000, F=143.9437, /
&RAMP ID='CONE-RAMP', T=61.5000, F=143.8238, /
&RAMP ID='CONE-RAMP', T=61.6000, F=143.7040, /
&RAMP ID='CONE-RAMP', T=61.7000, F=143.5842, /
&RAMP ID='CONE-RAMP', T=61.8000, F=143.4644, /
&RAMP ID='CONE-RAMP', T=61.9000, F=143.3447, /
&RAMP ID='CONE-RAMP', T=62.0000, F=143.2249, /
&RAMP ID='CONE-RAMP', T=62.1000, F=143.1052, /
&RAMP ID='CONE-RAMP', T=62.2000, F=142.9855, /
&RAMP ID='CONE-RAMP', T=62.3000, F=142.8658, /
&RAMP ID='CONE-RAMP', T=62.4000, F=142.7461, /
&RAMP ID='CONE-RAMP', T=62.5000, F=142.6265, /
&RAMP ID='CONE-RAMP', T=62.6000, F=142.5068, /
&RAMP ID='CONE-RAMP', T=62.7000, F=142.3872, /
&RAMP ID='CONE-RAMP', T=62.8000, F=142.2676, /
&RAMP ID='CONE-RAMP', T=62.9000, F=142.1481, /
&RAMP ID='CONE-RAMP', T=63.0000, F=142.0285, /
&RAMP ID='CONE-RAMP', T=63.1000, F=141.9090, /
&RAMP ID='CONE-RAMP', T=63.2000, F=141.7894, /
&RAMP ID='CONE-RAMP', T=63.3000, F=141.6699, /
&RAMP ID='CONE-RAMP', T=63.4000, F=141.5505, /
&RAMP ID='CONE-RAMP', T=63.5000, F=141.4310, /
&RAMP ID='CONE-RAMP', T=63.6000, F=141.3116, /
&RAMP ID='CONE-RAMP', T=63.7000, F=141.1921, /
&RAMP ID='CONE-RAMP', T=63.8000, F=141.0727, /
&RAMP ID='CONE-RAMP', T=63.9000, F=140.9533, /
&RAMP ID='CONE-RAMP', T=64.0000, F=140.8340, /
&RAMP ID='CONE-RAMP', T=64.1000, F=140.7146, /
&RAMP ID='CONE-RAMP', T=64.2000, F=140.5953, /
&RAMP ID='CONE-RAMP', T=64.3000, F=140.4760, /
&RAMP ID='CONE-RAMP', T=64.4000, F=140.3567, /
&RAMP ID='CONE-RAMP', T=64.5000, F=140.2374, /
&RAMP ID='CONE-RAMP', T=64.6000, F=140.1182, /
&RAMP ID='CONE-RAMP', T=64.7000, F=139.9989, /
&RAMP ID='CONE-RAMP', T=64.8000, F=139.8798, /
&RAMP ID='CONE-RAMP', T=64.9000, F=139.7607, /
&RAMP ID='CONE-RAMP', T=65.0000, F=139.6418, /
&RAMP ID='CONE-RAMP', T=65.1000, F=139.5229, /
&RAMP ID='CONE-RAMP', T=65.2000, F=139.4041, /
&RAMP ID='CONE-RAMP', T=65.3000, F=139.2854, /
&RAMP ID='CONE-RAMP', T=65.4000, F=139.1667, /
&RAMP ID='CONE-RAMP', T=65.5000, F=139.0480, /
&RAMP ID='CONE-RAMP', T=65.6000, F=138.9295, /
&RAMP ID='CONE-RAMP', T=65.7000, F=138.8109, /
&RAMP ID='CONE-RAMP', T=65.8000, F=138.6925, /
&RAMP ID='CONE-RAMP', T=65.9000, F=138.5741, /
&RAMP ID='CONE-RAMP', T=66.0000, F=138.4557, /
&RAMP ID='CONE-RAMP', T=66.1000, F=138.3374, /
&RAMP ID='CONE-RAMP', T=66.2000, F=138.2192, /
&RAMP ID='CONE-RAMP', T=66.3000, F=138.1010, /
&RAMP ID='CONE-RAMP', T=66.4000, F=137.9829, /
&RAMP ID='CONE-RAMP', T=66.5000, F=137.8648, /
&RAMP ID='CONE-RAMP', T=66.6000, F=137.7468, /
&RAMP ID='CONE-RAMP', T=66.7000, F=137.6289, /
&RAMP ID='CONE-RAMP', T=66.8000, F=137.5110, /
&RAMP ID='CONE-RAMP', T=66.9000, F=137.3931, /
&RAMP ID='CONE-RAMP', T=67.0000, F=137.2753, /
&RAMP ID='CONE-RAMP', T=67.1000, F=137.1576, /
&RAMP ID='CONE-RAMP', T=67.2000, F=137.0399, /
&RAMP ID='CONE-RAMP', T=67.3000, F=136.9223, /
&RAMP ID='CONE-RAMP', T=67.4000, F=136.8048, /
&RAMP ID='CONE-RAMP', T=67.5000, F=136.6873, /
&RAMP ID='CONE-RAMP', T=67.6000, F=136.5698, /
&RAMP ID='CONE-RAMP', T=67.7000, F=136.4524, /
&RAMP ID='CONE-RAMP', T=67.8000, F=136.3351, /
&RAMP ID='CONE-RAMP', T=67.9000, F=136.2178, /
&RAMP ID='CONE-RAMP', T=68.0000, F=136.1006, /
&RAMP ID='CONE-RAMP', T=68.1000, F=135.9835, /
&RAMP ID='CONE-RAMP', T=68.2000, F=135.8663, /
&RAMP ID='CONE-RAMP', T=68.3000, F=135.7493, /
&RAMP ID='CONE-RAMP', T=68.4000, F=135.6323, /
&RAMP ID='CONE-RAMP', T=68.5000, F=135.5154, /
&RAMP ID='CONE-RAMP', T=68.6000, F=135.3985, /
&RAMP ID='CONE-RAMP', T=68.7000, F=135.2817, /
&RAMP ID='CONE-RAMP', T=68.8000, F=135.1649, /
&RAMP ID='CONE-RAMP', T=68.9000, F=135.0482, /
&RAMP ID='CONE-RAMP', T=69.0000, F=134.9315, /
&RAMP ID='CONE-RAMP', T=69.1000, F=134.8149, /
&RAMP ID='CONE-RAMP', T=69.2000, F=134.6984, /
&RAMP ID='CONE-RAMP', T=69.3000, F=134.5819, /
&RAMP ID='CONE-RAMP', T=69.4000, F=134.4655, /
&RAMP ID='CONE-RAMP', T=69.5000, F=134.3491, /
&RAMP ID='CONE-RAMP', T=69.6000, F=134.2328, /
&RAMP ID='CONE-RAMP', T=69.7000, F=134.1166, /
&RAMP ID='CONE-RAMP', T=69.8000, F=134.0004, /
&RAMP ID='CONE-RAMP', T=69.9000, F=133.8842, /
&RAMP ID='CONE-RAMP', T=70.0000, F=133.7681, /
&RAMP ID='CONE-RAMP', T=70.1000, F=133.6519, /
&RAMP ID='CONE-RAMP', T=70.2000, F=133.5357, /
&RAMP ID='CONE-RAMP', T=70.3000, F=133.4195, /
&RAMP ID='CONE-RAMP', T=70.4000, F=133.3032, /
&RAMP ID='CONE-RAMP', T=70.5000, F=133.1868, /
&RAMP ID='CONE-RAMP', T=70.6000, F=133.0705, /
&RAMP ID='CONE-RAMP', T=70.7000, F=132.9541, /
&RAMP ID='CONE-RAMP', T=70.8000, F=132.8377, /
&RAMP ID='CONE-RAMP', T=70.9000, F=132.7212, /
&RAMP ID='CONE-RAMP', T=71.0000, F=132.6047, /
&RAMP ID='CONE-RAMP', T=71.1000, F=132.4881, /
&RAMP ID='CONE-RAMP', T=71.2000, F=132.3715, /
&RAMP ID='CONE-RAMP', T=71.3000, F=132.2549, /
&RAMP ID='CONE-RAMP', T=71.4000, F=132.1382, /
&RAMP ID='CONE-RAMP', T=71.5000, F=132.0215, /
&RAMP ID='CONE-RAMP', T=71.6000, F=131.9048, /
&RAMP ID='CONE-RAMP', T=71.7000, F=131.7880, /
&RAMP ID='CONE-RAMP', T=71.8000, F=131.6712, /
&RAMP ID='CONE-RAMP', T=71.9000, F=131.5544, /
&RAMP ID='CONE-RAMP', T=72.0000, F=131.4375, /
&RAMP ID='CONE-RAMP', T=72.1000, F=131.3206, /
&RAMP ID='CONE-RAMP', T=72.2000, F=131.2036, /
&RAMP ID='CONE-RAMP', T=72.3000, F=131.0866, /
&RAMP ID='CONE-RAMP', T=72.4000, F=130.9696, /
&RAMP ID='CONE-RAMP', T=72.5000, F=130.8525, /
&RAMP ID='CONE-RAMP', T=72.6000, F=130.7354, /
&RAMP ID='CONE-RAMP', T=72.7000, F=130.6182, /
&RAMP ID='CONE-RAMP', T=72.8000, F=130.5010, /
&RAMP ID='CONE-RAMP', T=72.9000, F=130.3838, /
&RAMP ID='CONE-RAMP', T=73.0000, F=130.2665, /
&RAMP ID='CONE-RAMP', T=73.1000, F=130.1492, /
&RAMP ID='CONE-RAMP', T=73.2000, F=130.0319, /
&RAMP ID='CONE-RAMP', T=73.3000, F=129.9145, /
&RAMP ID='CONE-RAMP', T=73.4000, F=129.7971, /
&RAMP ID='CONE-RAMP', T=73.5000, F=129.6796, /
&RAMP ID='CONE-RAMP', T=73.6000, F=129.5621, /
&RAMP ID='CONE-RAMP', T=73.7000, F=129.4446, /
&RAMP ID='CONE-RAMP', T=73.8000, F=129.3270, /
&RAMP ID='CONE-RAMP', T=73.9000, F=129.2094, /
&RAMP ID='CONE-RAMP', T=74.0000, F=129.0918, /
&RAMP ID='CONE-RAMP', T=74.1000, F=128.9741, /
&RAMP ID='CONE-RAMP', T=74.2000, F=128.8564, /
&RAMP ID='CONE-RAMP', T=74.3000, F=128.7386, /
&RAMP ID='CONE-RAMP', T=74.4000, F=128.6208, /
&RAMP ID='CONE-RAMP', T=74.5000, F=128.5030, /
&RAMP ID='CONE-RAMP', T=74.6000, F=128.3851, /
&RAMP ID='CONE-RAMP', T=74.7000, F=128.2672, /
&RAMP ID='CONE-RAMP', T=74.8000, F=128.1493, /
&RAMP ID='CONE-RAMP', T=74.9000, F=128.0313, /
&RAMP ID='CONE-RAMP', T=75.0000, F=127.9133, /
&RAMP ID='CONE-RAMP', T=75.1000, F=127.7952, /
&RAMP ID='CONE-RAMP', T=75.2000, F=127.6771, /
&RAMP ID='CONE-RAMP', T=75.3000, F=127.5590, /
&RAMP ID='CONE-RAMP', T=75.4000, F=127.4410, /
&RAMP ID='CONE-RAMP', T=75.5000, F=127.3229, /
&RAMP ID='CONE-RAMP', T=75.6000, F=127.2048, /
&RAMP ID='CONE-RAMP', T=75.7000, F=127.0867, /
&RAMP ID='CONE-RAMP', T=75.8000, F=126.9686, /
&RAMP ID='CONE-RAMP', T=75.9000, F=126.8506, /
&RAMP ID='CONE-RAMP', T=76.0000, F=126.7326, /
&RAMP ID='CONE-RAMP', T=76.1000, F=126.6146, /
&RAMP ID='CONE-RAMP', T=76.2000, F=126.4966, /
&RAMP ID='CONE-RAMP', T=76.3000, F=126.3786, /
&RAMP ID='CONE-RAMP', T=76.4000, F=126.2607, /
&RAMP ID='CONE-RAMP', T=76.5000, F=126.1428, /
&RAMP ID='CONE-RAMP', T=76.6000, F=126.0248, /
&RAMP ID='CONE-RAMP', T=76.7000, F=125.9070, /
&RAMP ID='CONE-RAMP', T=76.8000, F=125.7891, /
&RAMP ID='CONE-RAMP', T=76.9000, F=125.6712, /
&RAMP ID='CONE-RAMP', T=77.0000, F=125.5534, /
&RAMP ID='CONE-RAMP', T=77.1000, F=125.4356, /
&RAMP ID='CONE-RAMP', T=77.2000, F=125.3178, /
&RAMP ID='CONE-RAMP', T=77.3000, F=125.2000, /
&RAMP ID='CONE-RAMP', T=77.4000, F=125.0823, /
&RAMP ID='CONE-RAMP', T=77.5000, F=124.9645, /
&RAMP ID='CONE-RAMP', T=77.6000, F=124.8468, /
&RAMP ID='CONE-RAMP', T=77.7000, F=124.7291, /
&RAMP ID='CONE-RAMP', T=77.8000, F=124.6114, /
&RAMP ID='CONE-RAMP', T=77.9000, F=124.4938, /
&RAMP ID='CONE-RAMP', T=78.0000, F=124.3761, /
&RAMP ID='CONE-RAMP', T=78.1000, F=124.2585, /
&RAMP ID='CONE-RAMP', T=78.2000, F=124.1409, /
&RAMP ID='CONE-RAMP', T=78.3000, F=124.0233, /
&RAMP ID='CONE-RAMP', T=78.4000, F=123.9058, /
&RAMP ID='CONE-RAMP', T=78.5000, F=123.7882, /
&RAMP ID='CONE-RAMP', T=78.6000, F=123.6707, /
&RAMP ID='CONE-RAMP', T=78.7000, F=123.5532, /
&RAMP ID='CONE-RAMP', T=78.8000, F=123.4357, /
&RAMP ID='CONE-RAMP', T=78.9000, F=123.3182, /
&RAMP ID='CONE-RAMP', T=79.0000, F=123.2007, /
&RAMP ID='CONE-RAMP', T=79.1000, F=123.0833, /
&RAMP ID='CONE-RAMP', T=79.2000, F=122.9659, /
&RAMP ID='CONE-RAMP', T=79.3000, F=122.8485, /
&RAMP ID='CONE-RAMP', T=79.4000, F=122.7311, /
&RAMP ID='CONE-RAMP', T=79.5000, F=122.6138, /
&RAMP ID='CONE-RAMP', T=79.6000, F=122.4964, /
&RAMP ID='CONE-RAMP', T=79.7000, F=122.3791, /
&RAMP ID='CONE-RAMP', T=79.8000, F=122.2618, /
&RAMP ID='CONE-RAMP', T=79.9000, F=122.1445, /
&RAMP ID='CONE-RAMP', T=80.0000, F=122.0272, /
&RAMP ID='CONE-RAMP', T=80.1000, F=121.9100, /
&RAMP ID='CONE-RAMP', T=80.2000, F=121.7928, /
&RAMP ID='CONE-RAMP', T=80.3000, F=121.6756, /
&RAMP ID='CONE-RAMP', T=80.4000, F=121.5584, /
&RAMP ID='CONE-RAMP', T=80.5000, F=121.4412, /
&RAMP ID='CONE-RAMP', T=80.6000, F=121.3240, /
&RAMP ID='CONE-RAMP', T=80.7000, F=121.2069, /
&RAMP ID='CONE-RAMP', T=80.8000, F=121.0898, /
&RAMP ID='CONE-RAMP', T=80.9000, F=120.9728, /
&RAMP ID='CONE-RAMP', T=81.0000, F=120.8561, /
&RAMP ID='CONE-RAMP', T=81.1000, F=120.7396, /
&RAMP ID='CONE-RAMP', T=81.2000, F=120.6233, /
&RAMP ID='CONE-RAMP', T=81.3000, F=120.5073, /
&RAMP ID='CONE-RAMP', T=81.4000, F=120.3916, /
&RAMP ID='CONE-RAMP', T=81.5000, F=120.2761, /
&RAMP ID='CONE-RAMP', T=81.6000, F=120.1608, /
&RAMP ID='CONE-RAMP', T=81.7000, F=120.0458, /
&RAMP ID='CONE-RAMP', T=81.8000, F=119.9310, /
&RAMP ID='CONE-RAMP', T=81.9000, F=119.8165, /
&RAMP ID='CONE-RAMP', T=82.0000, F=119.7022, /
&RAMP ID='CONE-RAMP', T=82.1000, F=119.5881, /
&RAMP ID='CONE-RAMP', T=82.2000, F=119.4744, /
&RAMP ID='CONE-RAMP', T=82.3000, F=119.3608, /
&RAMP ID='CONE-RAMP', T=82.4000, F=119.2475, /
&RAMP ID='CONE-RAMP', T=82.5000, F=119.1344, /
&RAMP ID='CONE-RAMP', T=82.6000, F=119.0216, /
&RAMP ID='CONE-RAMP', T=82.7000, F=118.9091, /
&RAMP ID='CONE-RAMP', T=82.8000, F=118.7967, /
&RAMP ID='CONE-RAMP', T=82.9000, F=118.6846, /
&RAMP ID='CONE-RAMP', T=83.0000, F=118.5728, /
&RAMP ID='CONE-RAMP', T=83.1000, F=118.4612, /
&RAMP ID='CONE-RAMP', T=83.2000, F=118.3499, /
&RAMP ID='CONE-RAMP', T=83.3000, F=118.2388, /
&RAMP ID='CONE-RAMP', T=83.4000, F=118.1279, /
&RAMP ID='CONE-RAMP', T=83.5000, F=118.0173, /
&RAMP ID='CONE-RAMP', T=83.6000, F=117.9070, /
&RAMP ID='CONE-RAMP', T=83.7000, F=117.7968, /
&RAMP ID='CONE-RAMP', T=83.8000, F=117.6870, /
&RAMP ID='CONE-RAMP', T=83.9000, F=117.5773, /
&RAMP ID='CONE-RAMP', T=84.0000, F=117.4680, /
&RAMP ID='CONE-RAMP', T=84.1000, F=117.3588, /
&RAMP ID='CONE-RAMP', T=84.2000, F=117.2499, /
&RAMP ID='CONE-RAMP', T=84.3000, F=117.1413, /
&RAMP ID='CONE-RAMP', T=84.4000, F=117.0329, /
&RAMP ID='CONE-RAMP', T=84.5000, F=116.9247, /
&RAMP ID='CONE-RAMP', T=84.6000, F=116.8168, /
&RAMP ID='CONE-RAMP', T=84.7000, F=116.7091, /
&RAMP ID='CONE-RAMP', T=84.8000, F=116.6017, /
&RAMP ID='CONE-RAMP', T=84.9000, F=116.4945, /
&RAMP ID='CONE-RAMP', T=85.0000, F=116.3876, /
&RAMP ID='CONE-RAMP', T=85.1000, F=116.2809, /
&RAMP ID='CONE-RAMP', T=85.2000, F=116.1745, /
&RAMP ID='CONE-RAMP', T=85.3000, F=116.0683, /
&RAMP ID='CONE-RAMP', T=85.4000, F=115.9623, /
&RAMP ID='CONE-RAMP', T=85.5000, F=115.8566, /
&RAMP ID='CONE-RAMP', T=85.6000, F=115.7512, /
&RAMP ID='CONE-RAMP', T=85.7000, F=115.6460, /
&RAMP ID='CONE-RAMP', T=85.8000, F=115.5410, /
&RAMP ID='CONE-RAMP', T=85.9000, F=115.4362, /
&RAMP ID='CONE-RAMP', T=86.0000, F=115.3317, /
&RAMP ID='CONE-RAMP', T=86.1000, F=115.2274, /
&RAMP ID='CONE-RAMP', T=86.2000, F=115.1233, /
&RAMP ID='CONE-RAMP', T=86.3000, F=115.0196, /
&RAMP ID='CONE-RAMP', T=86.4000, F=114.9161, /
&RAMP ID='CONE-RAMP', T=86.5000, F=114.8130, /
&RAMP ID='CONE-RAMP', T=86.6000, F=114.7101, /
&RAMP ID='CONE-RAMP', T=86.7000, F=114.6075, /
&RAMP ID='CONE-RAMP', T=86.8000, F=114.5051, /
&RAMP ID='CONE-RAMP', T=86.9000, F=114.4031, /
&RAMP ID='CONE-RAMP', T=87.0000, F=114.3013, /
&RAMP ID='CONE-RAMP', T=87.1000, F=114.1998, /
&RAMP ID='CONE-RAMP', T=87.2000, F=114.0986, /
&RAMP ID='CONE-RAMP', T=87.3000, F=113.9977, /
&RAMP ID='CONE-RAMP', T=87.4000, F=113.8971, /
&RAMP ID='CONE-RAMP', T=87.5000, F=113.7967, /
&RAMP ID='CONE-RAMP', T=87.6000, F=113.6967, /
&RAMP ID='CONE-RAMP', T=87.7000, F=113.5969, /
&RAMP ID='CONE-RAMP', T=87.8000, F=113.4974, /
&RAMP ID='CONE-RAMP', T=87.9000, F=113.3982, /
&RAMP ID='CONE-RAMP', T=88.0000, F=113.2992, /
&RAMP ID='CONE-RAMP', T=88.1000, F=113.2006, /
&RAMP ID='CONE-RAMP', T=88.2000, F=113.1022, /
&RAMP ID='CONE-RAMP', T=88.3000, F=113.0041, /
&RAMP ID='CONE-RAMP', T=88.4000, F=112.9063, /
&RAMP ID='CONE-RAMP', T=88.5000, F=112.8088, /
&RAMP ID='CONE-RAMP', T=88.6000, F=112.7116, /
&RAMP ID='CONE-RAMP', T=88.7000, F=112.6146, /
&RAMP ID='CONE-RAMP', T=88.8000, F=112.5180, /
&RAMP ID='CONE-RAMP', T=88.9000, F=112.4216, /
&RAMP ID='CONE-RAMP', T=89.0000, F=112.3255, /
&RAMP ID='CONE-RAMP', T=89.1000, F=112.2296, /
&RAMP ID='CONE-RAMP', T=89.2000, F=112.1341, /
&RAMP ID='CONE-RAMP', T=89.3000, F=112.0388, /
&RAMP ID='CONE-RAMP', T=89.4000, F=111.9439, /
&RAMP ID='CONE-RAMP', T=89.5000, F=111.8492, /
&RAMP ID='CONE-RAMP', T=89.6000, F=111.7548, /
&RAMP ID='CONE-RAMP', T=89.7000, F=111.6606, /
&RAMP ID='CONE-RAMP', T=89.8000, F=111.5668, /
&RAMP ID='CONE-RAMP', T=89.9000, F=111.4732, /
&RAMP ID='CONE-RAMP', T=90.0000, F=111.3800, /
&RAMP ID='CONE-RAMP', T=90.1000, F=111.2870, /
&RAMP ID='CONE-RAMP', T=90.2000, F=111.1943, /
&RAMP ID='CONE-RAMP', T=90.3000, F=111.1018, /
&RAMP ID='CONE-RAMP', T=90.4000, F=111.0097, /
&RAMP ID='CONE-RAMP', T=90.5000, F=110.9178, /
&RAMP ID='CONE-RAMP', T=90.6000, F=110.8262, /
&RAMP ID='CONE-RAMP', T=90.7000, F=110.7349, /
&RAMP ID='CONE-RAMP', T=90.8000, F=110.6439, /
&RAMP ID='CONE-RAMP', T=90.9000, F=110.5532, /
&RAMP ID='CONE-RAMP', T=91.0000, F=110.4626, /
&RAMP ID='CONE-RAMP', T=91.1000, F=110.3721, /
&RAMP ID='CONE-RAMP', T=91.2000, F=110.2817, /
&RAMP ID='CONE-RAMP', T=91.3000, F=110.1913, /
&RAMP ID='CONE-RAMP', T=91.4000, F=110.1010, /
&RAMP ID='CONE-RAMP', T=91.5000, F=110.0108, /
&RAMP ID='CONE-RAMP', T=91.6000, F=109.9206, /
&RAMP ID='CONE-RAMP', T=91.7000, F=109.8306, /
&RAMP ID='CONE-RAMP', T=91.8000, F=109.7407, /
&RAMP ID='CONE-RAMP', T=91.9000, F=109.6508, /
&RAMP ID='CONE-RAMP', T=92.0000, F=109.5611, /
&RAMP ID='CONE-RAMP', T=92.1000, F=109.4714, /
&RAMP ID='CONE-RAMP', T=92.2000, F=109.3818, /
&RAMP ID='CONE-RAMP', T=92.3000, F=109.2924, /
&RAMP ID='CONE-RAMP', T=92.4000, F=109.2030, /
&RAMP ID='CONE-RAMP', T=92.5000, F=109.1137, /
&RAMP ID='CONE-RAMP', T=92.6000, F=109.0245, /
&RAMP ID='CONE-RAMP', T=92.7000, F=108.9355, /
&RAMP ID='CONE-RAMP', T=92.8000, F=108.8465, /
&RAMP ID='CONE-RAMP', T=92.9000, F=108.7576, /
&RAMP ID='CONE-RAMP', T=93.0000, F=108.6688, /
&RAMP ID='CONE-RAMP', T=93.1000, F=108.5800, /
&RAMP ID='CONE-RAMP', T=93.2000, F=108.4914, /
&RAMP ID='CONE-RAMP', T=93.3000, F=108.4029, /
&RAMP ID='CONE-RAMP', T=93.4000, F=108.3145, /
&RAMP ID='CONE-RAMP', T=93.5000, F=108.2261, /
&RAMP ID='CONE-RAMP', T=93.6000, F=108.1379, /
&RAMP ID='CONE-RAMP', T=93.7000, F=108.0497, /
&RAMP ID='CONE-RAMP', T=93.8000, F=107.9617, /
&RAMP ID='CONE-RAMP', T=93.9000, F=107.8737, /
&RAMP ID='CONE-RAMP', T=94.0000, F=107.7859, /
&RAMP ID='CONE-RAMP', T=94.1000, F=107.6981, /
&RAMP ID='CONE-RAMP', T=94.2000, F=107.6104, /
&RAMP ID='CONE-RAMP', T=94.3000, F=107.5228, /
&RAMP ID='CONE-RAMP', T=94.4000, F=107.4354, /
&RAMP ID='CONE-RAMP', T=94.5000, F=107.3480, /
&RAMP ID='CONE-RAMP', T=94.6000, F=107.2607, /
&RAMP ID='CONE-RAMP', T=94.7000, F=107.1735, /
&RAMP ID='CONE-RAMP', T=94.8000, F=107.0863, /
&RAMP ID='CONE-RAMP', T=94.9000, F=106.9993, /
&RAMP ID='CONE-RAMP', T=95.0000, F=106.9124, /
&RAMP ID='CONE-RAMP', T=95.1000, F=106.8256, /
&RAMP ID='CONE-RAMP', T=95.2000, F=106.7388, /
&RAMP ID='CONE-RAMP', T=95.3000, F=106.6522, /
&RAMP ID='CONE-RAMP', T=95.4000, F=106.5657, /
&RAMP ID='CONE-RAMP', T=95.5000, F=106.4792, /
&RAMP ID='CONE-RAMP', T=95.6000, F=106.3929, /
&RAMP ID='CONE-RAMP', T=95.7000, F=106.3066, /
&RAMP ID='CONE-RAMP', T=95.8000, F=106.2204, /
&RAMP ID='CONE-RAMP', T=95.9000, F=106.1344, /
&RAMP ID='CONE-RAMP', T=96.0000, F=106.0484, /
&RAMP ID='CONE-RAMP', T=96.1000, F=105.9625, /
&RAMP ID='CONE-RAMP', T=96.2000, F=105.8767, /
&RAMP ID='CONE-RAMP', T=96.3000, F=105.7910, /
&RAMP ID='CONE-RAMP', T=96.4000, F=105.7052, /
&RAMP ID='CONE-RAMP', T=96.5000, F=105.6196, /
&RAMP ID='CONE-RAMP', T=96.6000, F=105.5339, /
&RAMP ID='CONE-RAMP', T=96.7000, F=105.4484, /
&RAMP ID='CONE-RAMP', T=96.8000, F=105.3631, /
&RAMP ID='CONE-RAMP', T=96.9000, F=105.2779, /
&RAMP ID='CONE-RAMP', T=97.0000, F=105.1929, /
&RAMP ID='CONE-RAMP', T=97.1000, F=105.1080, /
&RAMP ID='CONE-RAMP', T=97.2000, F=105.0233, /
&RAMP ID='CONE-RAMP', T=97.3000, F=104.9387, /
&RAMP ID='CONE-RAMP', T=97.4000, F=104.8542, /
&RAMP ID='CONE-RAMP', T=97.5000, F=104.7700, /
&RAMP ID='CONE-RAMP', T=97.6000, F=104.6858, /
&RAMP ID='CONE-RAMP', T=97.7000, F=104.6019, /
&RAMP ID='CONE-RAMP', T=97.8000, F=104.5180, /
&RAMP ID='CONE-RAMP', T=97.9000, F=104.4344, /
&RAMP ID='CONE-RAMP', T=98.0000, F=104.3508, /
&RAMP ID='CONE-RAMP', T=98.1000, F=104.2674, /
&RAMP ID='CONE-RAMP', T=98.2000, F=104.1842, /
&RAMP ID='CONE-RAMP', T=98.3000, F=104.1012, /
&RAMP ID='CONE-RAMP', T=98.4000, F=104.0182, /
&RAMP ID='CONE-RAMP', T=98.5000, F=103.9355, /
&RAMP ID='CONE-RAMP', T=98.6000, F=103.8528, /
&RAMP ID='CONE-RAMP', T=98.7000, F=103.7704, /
&RAMP ID='CONE-RAMP', T=98.8000, F=103.6880, /
&RAMP ID='CONE-RAMP', T=98.9000, F=103.6059, /
&RAMP ID='CONE-RAMP', T=99.0000, F=103.5239, /
&RAMP ID='CONE-RAMP', T=99.1000, F=103.4420, /
&RAMP ID='CONE-RAMP', T=99.2000, F=103.3603, /
&RAMP ID='CONE-RAMP', T=99.3000, F=103.2787, /
&RAMP ID='CONE-RAMP', T=99.4000, F=103.1973, /
&RAMP ID='CONE-RAMP', T=99.5000, F=103.1160, /
&RAMP ID='CONE-RAMP', T=99.6000, F=103.0349, /
&RAMP ID='CONE-RAMP', T=99.7000, F=102.9540, /
&RAMP ID='CONE-RAMP', T=99.8000, F=102.8731, /
&RAMP ID='CONE-RAMP', T=99.9000, F=102.7925, /
&RAMP ID='CONE-RAMP', T=100.0000, F=102.7120, /
&RAMP ID='CONE-RAMP', T=100.1000, F=102.6316, /
&RAMP ID='CONE-RAMP', T=100.2000, F=102.5514, /
&RAMP ID='CONE-RAMP', T=100.3000, F=102.4714, /
&RAMP ID='CONE-RAMP', T=100.4000, F=102.3914, /
&RAMP ID='CONE-RAMP', T=100.5000, F=102.3117, /
&RAMP ID='CONE-RAMP', T=100.6000, F=102.2321, /
&RAMP ID='CONE-RAMP', T=100.7000, F=102.1526, /
&RAMP ID='CONE-RAMP', T=100.8000, F=102.0733, /
&RAMP ID='CONE-RAMP', T=100.9000, F=101.9942, /
&RAMP ID='CONE-RAMP', T=101.0000, F=101.9152, /
&RAMP ID='CONE-RAMP', T=101.1000, F=101.8363, /
&RAMP ID='CONE-RAMP', T=101.2000, F=101.7576, /
&RAMP ID='CONE-RAMP', T=101.3000, F=101.6791, /
&RAMP ID='CONE-RAMP', T=101.4000, F=101.6007, /
&RAMP ID='CONE-RAMP', T=101.5000, F=101.5224, /
&RAMP ID='CONE-RAMP', T=101.6000, F=101.4443, /
&RAMP ID='CONE-RAMP', T=101.7000, F=101.3662, /
&RAMP ID='CONE-RAMP', T=101.8000, F=101.2883, /
&RAMP ID='CONE-RAMP', T=101.9000, F=101.2105, /
&RAMP ID='CONE-RAMP', T=102.0000, F=101.1329, /
&RAMP ID='CONE-RAMP', T=102.1000, F=101.0554, /
&RAMP ID='CONE-RAMP', T=102.2000, F=100.9780, /
&RAMP ID='CONE-RAMP', T=102.3000, F=100.9008, /
&RAMP ID='CONE-RAMP', T=102.4000, F=100.8238, /
&RAMP ID='CONE-RAMP', T=102.5000, F=100.7469, /
&RAMP ID='CONE-RAMP', T=102.6000, F=100.6702, /
&RAMP ID='CONE-RAMP', T=102.7000, F=100.5936, /
&RAMP ID='CONE-RAMP', T=102.8000, F=100.5172, /
&RAMP ID='CONE-RAMP', T=102.9000, F=100.4409, /
&RAMP ID='CONE-RAMP', T=103.0000, F=100.3647, /
&RAMP ID='CONE-RAMP', T=103.1000, F=100.2888, /
&RAMP ID='CONE-RAMP', T=103.2000, F=100.2129, /
&RAMP ID='CONE-RAMP', T=103.3000, F=100.1372, /
&RAMP ID='CONE-RAMP', T=103.4000, F=100.0617, /
&RAMP ID='CONE-RAMP', T=103.5000, F=99.9863, /
&RAMP ID='CONE-RAMP', T=103.6000, F=99.9111, /
&RAMP ID='CONE-RAMP', T=103.7000, F=99.8360, /
&RAMP ID='CONE-RAMP', T=103.8000, F=99.7611, /
&RAMP ID='CONE-RAMP', T=103.9000, F=99.6863, /
&RAMP ID='CONE-RAMP', T=104.0000, F=99.6117, /
&RAMP ID='CONE-RAMP', T=104.1000, F=99.5372, /
&RAMP ID='CONE-RAMP', T=104.2000, F=99.4629, /
&RAMP ID='CONE-RAMP', T=104.3000, F=99.3887, /
&RAMP ID='CONE-RAMP', T=104.4000, F=99.3147, /
&RAMP ID='CONE-RAMP', T=104.5000, F=99.2408, /
&RAMP ID='CONE-RAMP', T=104.6000, F=99.1671, /
&RAMP ID='CONE-RAMP', T=104.7000, F=99.0936, /
&RAMP ID='CONE-RAMP', T=104.8000, F=99.0201, /
&RAMP ID='CONE-RAMP', T=104.9000, F=98.9469, /
&RAMP ID='CONE-RAMP', T=105.0000, F=98.8737, /
&RAMP ID='CONE-RAMP', T=105.1000, F=98.8008, /
&RAMP ID='CONE-RAMP', T=105.2000, F=98.7280, /
&RAMP ID='CONE-RAMP', T=105.3000, F=98.6553, /
&RAMP ID='CONE-RAMP', T=105.4000, F=98.5828, /
&RAMP ID='CONE-RAMP', T=105.5000, F=98.5104, /
&RAMP ID='CONE-RAMP', T=105.6000, F=98.4382, /
&RAMP ID='CONE-RAMP', T=105.7000, F=98.3662, /
&RAMP ID='CONE-RAMP', T=105.8000, F=98.2942, /
&RAMP ID='CONE-RAMP', T=105.9000, F=98.2225, /
&RAMP ID='CONE-RAMP', T=106.0000, F=98.1509, /
&RAMP ID='CONE-RAMP', T=106.1000, F=98.0794, /
&RAMP ID='CONE-RAMP', T=106.2000, F=98.0081, /
&RAMP ID='CONE-RAMP', T=106.3000, F=97.9370, /
&RAMP ID='CONE-RAMP', T=106.4000, F=97.8660, /
&RAMP ID='CONE-RAMP', T=106.5000, F=97.7951, /
&RAMP ID='CONE-RAMP', T=106.6000, F=97.7244, /
&RAMP ID='CONE-RAMP', T=106.7000, F=97.6539, /
&RAMP ID='CONE-RAMP', T=106.8000, F=97.5833, /
&RAMP ID='CONE-RAMP', T=106.9000, F=97.5129, /
&RAMP ID='CONE-RAMP', T=107.0000, F=97.4424, /
&RAMP ID='CONE-RAMP', T=107.1000, F=97.3720, /
&RAMP ID='CONE-RAMP', T=107.2000, F=97.3017, /
&RAMP ID='CONE-RAMP', T=107.3000, F=97.2315, /
&RAMP ID='CONE-RAMP', T=107.4000, F=97.1614, /
&RAMP ID='CONE-RAMP', T=107.5000, F=97.0914, /
&RAMP ID='CONE-RAMP', T=107.6000, F=97.0214, /
&RAMP ID='CONE-RAMP', T=107.7000, F=96.9516, /
&RAMP ID='CONE-RAMP', T=107.8000, F=96.8819, /
&RAMP ID='CONE-RAMP', T=107.9000, F=96.8122, /
&RAMP ID='CONE-RAMP', T=108.0000, F=96.7427, /
&RAMP ID='CONE-RAMP', T=108.1000, F=96.6732, /
&RAMP ID='CONE-RAMP', T=108.2000, F=96.6038, /
&RAMP ID='CONE-RAMP', T=108.3000, F=96.5346, /
&RAMP ID='CONE-RAMP', T=108.4000, F=96.4654, /
&RAMP ID='CONE-RAMP', T=108.5000, F=96.3963, /
&RAMP ID='CONE-RAMP', T=108.6000, F=96.3273, /
&RAMP ID='CONE-RAMP', T=108.7000, F=96.2584, /
&RAMP ID='CONE-RAMP', T=108.8000, F=96.1896, /
&RAMP ID='CONE-RAMP', T=108.9000, F=96.1209, /
&RAMP ID='CONE-RAMP', T=109.0000, F=96.0523, /
&RAMP ID='CONE-RAMP', T=109.1000, F=95.9838, /
&RAMP ID='CONE-RAMP', T=109.2000, F=95.9154, /
&RAMP ID='CONE-RAMP', T=109.3000, F=95.8471, /
&RAMP ID='CONE-RAMP', T=109.4000, F=95.7788, /
&RAMP ID='CONE-RAMP', T=109.5000, F=95.7107, /
&RAMP ID='CONE-RAMP', T=109.6000, F=95.6426, /
&RAMP ID='CONE-RAMP', T=109.7000, F=95.5747, /
&RAMP ID='CONE-RAMP', T=109.8000, F=95.5068, /
&RAMP ID='CONE-RAMP', T=109.9000, F=95.4391, /
&RAMP ID='CONE-RAMP', T=110.0000, F=95.3714, /
&RAMP ID='CONE-RAMP', T=110.1000, F=95.3038, /
&RAMP ID='CONE-RAMP', T=110.2000, F=95.2364, /
&RAMP ID='CONE-RAMP', T=110.3000, F=95.1690, /
&RAMP ID='CONE-RAMP', T=110.4000, F=95.1017, /
&RAMP ID='CONE-RAMP', T=110.5000, F=95.0345, /
&RAMP ID='CONE-RAMP', T=110.6000, F=94.9674, /
&RAMP ID='CONE-RAMP', T=110.7000, F=94.9004, /
&RAMP ID='CONE-RAMP', T=110.8000, F=94.8335, /
&RAMP ID='CONE-RAMP', T=110.9000, F=94.7667, /
&RAMP ID='CONE-RAMP', T=111.0000, F=94.6999, /
&RAMP ID='CONE-RAMP', T=111.1000, F=94.6333, /
&RAMP ID='CONE-RAMP', T=111.2000, F=94.5668, /
&RAMP ID='CONE-RAMP', T=111.3000, F=94.5003, /
&RAMP ID='CONE-RAMP', T=111.4000, F=94.4340, /
&RAMP ID='CONE-RAMP', T=111.5000, F=94.3677, /
&RAMP ID='CONE-RAMP', T=111.6000, F=94.3016, /
&RAMP ID='CONE-RAMP', T=111.7000, F=94.2355, /
&RAMP ID='CONE-RAMP', T=111.8000, F=94.1696, /
&RAMP ID='CONE-RAMP', T=111.9000, F=94.1037, /
&RAMP ID='CONE-RAMP', T=112.0000, F=94.0379, /
&RAMP ID='CONE-RAMP', T=112.1000, F=93.9721, /
&RAMP ID='CONE-RAMP', T=112.2000, F=93.9064, /
&RAMP ID='CONE-RAMP', T=112.3000, F=93.8408, /
&RAMP ID='CONE-RAMP', T=112.4000, F=93.7753, /
&RAMP ID='CONE-RAMP', T=112.5000, F=93.7100, /
&RAMP ID='CONE-RAMP', T=112.6000, F=93.6448, /
&RAMP ID='CONE-RAMP', T=112.7000, F=93.5798, /
&RAMP ID='CONE-RAMP', T=112.8000, F=93.5149, /
&RAMP ID='CONE-RAMP', T=112.9000, F=93.4503, /
&RAMP ID='CONE-RAMP', T=113.0000, F=93.3858, /
&RAMP ID='CONE-RAMP', T=113.1000, F=93.3214, /
&RAMP ID='CONE-RAMP', T=113.2000, F=93.2573, /
&RAMP ID='CONE-RAMP', T=113.3000, F=93.1933, /
&RAMP ID='CONE-RAMP', T=113.4000, F=93.1295, /
&RAMP ID='CONE-RAMP', T=113.5000, F=93.0658, /
&RAMP ID='CONE-RAMP', T=113.6000, F=93.0023, /
&RAMP ID='CONE-RAMP', T=113.7000, F=92.9390, /
&RAMP ID='CONE-RAMP', T=113.8000, F=92.8759, /
&RAMP ID='CONE-RAMP', T=113.9000, F=92.8129, /
&RAMP ID='CONE-RAMP', T=114.0000, F=92.7501, /
&RAMP ID='CONE-RAMP', T=114.1000, F=92.6875, /
&RAMP ID='CONE-RAMP', T=114.2000, F=92.6250, /
&RAMP ID='CONE-RAMP', T=114.3000, F=92.5627, /
&RAMP ID='CONE-RAMP', T=114.4000, F=92.5006, /
&RAMP ID='CONE-RAMP', T=114.5000, F=92.4387, /
&RAMP ID='CONE-RAMP', T=114.6000, F=92.3769, /
&RAMP ID='CONE-RAMP', T=114.7000, F=92.3153, /
&RAMP ID='CONE-RAMP', T=114.8000, F=92.2538, /
&RAMP ID='CONE-RAMP', T=114.9000, F=92.1926, /
&RAMP ID='CONE-RAMP', T=115.0000, F=92.1315, /
&RAMP ID='CONE-RAMP', T=115.1000, F=92.0705, /
&RAMP ID='CONE-RAMP', T=115.2000, F=92.0098, /
&RAMP ID='CONE-RAMP', T=115.3000, F=91.9492, /
&RAMP ID='CONE-RAMP', T=115.4000, F=91.8887, /
&RAMP ID='CONE-RAMP', T=115.5000, F=91.8285, /
&RAMP ID='CONE-RAMP', T=115.6000, F=91.7684, /
&RAMP ID='CONE-RAMP', T=115.7000, F=91.7085, /
&RAMP ID='CONE-RAMP', T=115.8000, F=91.6487, /
&RAMP ID='CONE-RAMP', T=115.9000, F=91.5892, /
&RAMP ID='CONE-RAMP', T=116.0000, F=91.5298, /
&RAMP ID='CONE-RAMP', T=116.1000, F=91.4705, /
&RAMP ID='CONE-RAMP', T=116.2000, F=91.4115, /
&RAMP ID='CONE-RAMP', T=116.3000, F=91.3526, /
&RAMP ID='CONE-RAMP', T=116.4000, F=91.2938, /
&RAMP ID='CONE-RAMP', T=116.5000, F=91.2353, /
&RAMP ID='CONE-RAMP', T=116.6000, F=91.1769, /
&RAMP ID='CONE-RAMP', T=116.7000, F=91.1187, /
&RAMP ID='CONE-RAMP', T=116.8000, F=91.0606, /
&RAMP ID='CONE-RAMP', T=116.9000, F=91.0027, /
&RAMP ID='CONE-RAMP', T=117.0000, F=90.9450, /
&RAMP ID='CONE-RAMP', T=117.1000, F=90.8875, /
&RAMP ID='CONE-RAMP', T=117.2000, F=90.8301, /
&RAMP ID='CONE-RAMP', T=117.3000, F=90.7729, /
&RAMP ID='CONE-RAMP', T=117.4000, F=90.7157, /
&RAMP ID='CONE-RAMP', T=117.5000, F=90.6587, /
&RAMP ID='CONE-RAMP', T=117.6000, F=90.6018, /
&RAMP ID='CONE-RAMP', T=117.7000, F=90.5451, /
&RAMP ID='CONE-RAMP', T=117.8000, F=90.4885, /
&RAMP ID='CONE-RAMP', T=117.9000, F=90.4322, /
&RAMP ID='CONE-RAMP', T=118.0000, F=90.3760, /
&RAMP ID='CONE-RAMP', T=118.1000, F=90.3200, /
&RAMP ID='CONE-RAMP', T=118.2000, F=90.2642, /
&RAMP ID='CONE-RAMP', T=118.3000, F=90.2086, /
&RAMP ID='CONE-RAMP', T=118.4000, F=90.1532, /
&RAMP ID='CONE-RAMP', T=118.5000, F=90.0980, /
&RAMP ID='CONE-RAMP', T=118.6000, F=90.0430, /
&RAMP ID='CONE-RAMP', T=118.7000, F=89.9881, /
&RAMP ID='CONE-RAMP', T=118.8000, F=89.9335, /
&RAMP ID='CONE-RAMP', T=118.9000, F=89.8790, /
&RAMP ID='CONE-RAMP', T=119.0000, F=89.8248, /
&RAMP ID='CONE-RAMP', T=119.1000, F=89.7707, /
&RAMP ID='CONE-RAMP', T=119.2000, F=89.7168, /
&RAMP ID='CONE-RAMP', T=119.3000, F=89.6631, /
&RAMP ID='CONE-RAMP', T=119.4000, F=89.6095, /
&RAMP ID='CONE-RAMP', T=119.5000, F=89.5562, /
&RAMP ID='CONE-RAMP', T=119.6000, F=89.5031, /
&RAMP ID='CONE-RAMP', T=119.7000, F=89.4501, /
&RAMP ID='CONE-RAMP', T=119.8000, F=89.3973, /
&RAMP ID='CONE-RAMP', T=119.9000, F=89.3448, /
&RAMP ID='CONE-RAMP', T=120.0000, F=89.2924, /
&RAMP ID='CONE-RAMP', T=120.1000, F=89.2402, /
&RAMP ID='CONE-RAMP', T=120.2000, F=89.1881, /
&RAMP ID='CONE-RAMP', T=120.3000, F=89.1363, /
&RAMP ID='CONE-RAMP', T=120.4000, F=89.0847, /
&RAMP ID='CONE-RAMP', T=120.5000, F=89.0332, /
&RAMP ID='CONE-RAMP', T=120.6000, F=88.9820, /
&RAMP ID='CONE-RAMP', T=120.7000, F=88.9309, /
&RAMP ID='CONE-RAMP', T=120.8000, F=88.8800, /
&RAMP ID='CONE-RAMP', T=120.9000, F=88.8293, /
&RAMP ID='CONE-RAMP', T=121.0000, F=88.7788, /
&RAMP ID='CONE-RAMP', T=121.1000, F=88.7285, /
&RAMP ID='CONE-RAMP', T=121.2000, F=88.6784, /
&RAMP ID='CONE-RAMP', T=121.3000, F=88.6284, /
&RAMP ID='CONE-RAMP', T=121.4000, F=88.5787, /
&RAMP ID='CONE-RAMP', T=121.5000, F=88.5291, /
&RAMP ID='CONE-RAMP', T=121.6000, F=88.4798, /
&RAMP ID='CONE-RAMP', T=121.7000, F=88.4306, /
&RAMP ID='CONE-RAMP', T=121.8000, F=88.3816, /
&RAMP ID='CONE-RAMP', T=121.9000, F=88.3328, /
&RAMP ID='CONE-RAMP', T=122.0000, F=88.2842, /
&RAMP ID='CONE-RAMP', T=122.1000, F=88.2357, /
&RAMP ID='CONE-RAMP', T=122.2000, F=88.1875, /
&RAMP ID='CONE-RAMP', T=122.3000, F=88.1394, /
&RAMP ID='CONE-RAMP', T=122.4000, F=88.0916, /
&RAMP ID='CONE-RAMP', T=122.5000, F=88.0438, /
&RAMP ID='CONE-RAMP', T=122.6000, F=87.9962, /
&RAMP ID='CONE-RAMP', T=122.7000, F=87.9486, /
&RAMP ID='CONE-RAMP', T=122.8000, F=87.9011, /
&RAMP ID='CONE-RAMP', T=122.9000, F=87.8537, /
&RAMP ID='CONE-RAMP', T=123.0000, F=87.8066, /
&RAMP ID='CONE-RAMP', T=123.1000, F=87.7598, /
&RAMP ID='CONE-RAMP', T=123.2000, F=87.7132, /
&RAMP ID='CONE-RAMP', T=123.3000, F=87.6668, /
&RAMP ID='CONE-RAMP', T=123.4000, F=87.6207, /
&RAMP ID='CONE-RAMP', T=123.5000, F=87.5748, /
&RAMP ID='CONE-RAMP', T=123.6000, F=87.5292, /
&RAMP ID='CONE-RAMP', T=123.7000, F=87.4838, /
&RAMP ID='CONE-RAMP', T=123.8000, F=87.4387, /
&RAMP ID='CONE-RAMP', T=123.9000, F=87.3938, /
&RAMP ID='CONE-RAMP', T=124.0000, F=87.3491, /
&RAMP ID='CONE-RAMP', T=124.1000, F=87.3047, /
&RAMP ID='CONE-RAMP', T=124.2000, F=87.2606, /
&RAMP ID='CONE-RAMP', T=124.3000, F=87.2167, /
&RAMP ID='CONE-RAMP', T=124.4000, F=87.1730, /
&RAMP ID='CONE-RAMP', T=124.5000, F=87.1296, /
&RAMP ID='CONE-RAMP', T=124.6000, F=87.0864, /
&RAMP ID='CONE-RAMP', T=124.7000, F=87.0435, /
&RAMP ID='CONE-RAMP', T=124.8000, F=87.0008, /
&RAMP ID='CONE-RAMP', T=124.9000, F=86.9583, /
&RAMP ID='CONE-RAMP', T=125.0000, F=86.9161, /
&RAMP ID='CONE-RAMP', T=125.1000, F=86.8742, /
&RAMP ID='CONE-RAMP', T=125.2000, F=86.8325, /
&RAMP ID='CONE-RAMP', T=125.3000, F=86.7910, /
&RAMP ID='CONE-RAMP', T=125.4000, F=86.7498, /
&RAMP ID='CONE-RAMP', T=125.5000, F=86.7088, /
&RAMP ID='CONE-RAMP', T=125.6000, F=86.6681, /
&RAMP ID='CONE-RAMP', T=125.7000, F=86.6276, /
&RAMP ID='CONE-RAMP', T=125.8000, F=86.5874, /
&RAMP ID='CONE-RAMP', T=125.9000, F=86.5474, /
&RAMP ID='CONE-RAMP', T=126.0000, F=86.5076, /
&RAMP ID='CONE-RAMP', T=126.1000, F=86.4681, /
&RAMP ID='CONE-RAMP', T=126.2000, F=86.4289, /
&RAMP ID='CONE-RAMP', T=126.3000, F=86.3899, /
&RAMP ID='CONE-RAMP', T=126.4000, F=86.3511, /
&RAMP ID='CONE-RAMP', T=126.5000, F=86.3126, /
&RAMP ID='CONE-RAMP', T=126.6000, F=86.2743, /
&RAMP ID='CONE-RAMP', T=126.7000, F=86.2363, /
&RAMP ID='CONE-RAMP', T=126.8000, F=86.1985, /
&RAMP ID='CONE-RAMP', T=126.9000, F=86.1610, /
&RAMP ID='CONE-RAMP', T=127.0000, F=86.1237, /
&RAMP ID='CONE-RAMP', T=127.1000, F=86.0866, /
&RAMP ID='CONE-RAMP', T=127.2000, F=86.0498, /
&RAMP ID='CONE-RAMP', T=127.3000, F=86.0133, /
&RAMP ID='CONE-RAMP', T=127.4000, F=85.9769, /
&RAMP ID='CONE-RAMP', T=127.5000, F=85.9409, /
&RAMP ID='CONE-RAMP', T=127.6000, F=85.9051, /
&RAMP ID='CONE-RAMP', T=127.7000, F=85.8695, /
&RAMP ID='CONE-RAMP', T=127.8000, F=85.8341, /
&RAMP ID='CONE-RAMP', T=127.9000, F=85.7988, /
&RAMP ID='CONE-RAMP', T=128.0000, F=85.7638, /
&RAMP ID='CONE-RAMP', T=128.1000, F=85.7289, /
&RAMP ID='CONE-RAMP', T=128.2000, F=85.6941, /
&RAMP ID='CONE-RAMP', T=128.3000, F=85.6596, /
&RAMP ID='CONE-RAMP', T=128.4000, F=85.6252, /
&RAMP ID='CONE-RAMP', T=128.5000, F=85.5910, /
&RAMP ID='CONE-RAMP', T=128.6000, F=85.5569, /
&RAMP ID='CONE-RAMP', T=128.7000, F=85.5230, /
&RAMP ID='CONE-RAMP', T=128.8000, F=85.4893, /
&RAMP ID='CONE-RAMP', T=128.9000, F=85.4558, /
&RAMP ID='CONE-RAMP', T=129.0000, F=85.4224, /
&RAMP ID='CONE-RAMP', T=129.1000, F=85.3892, /
&RAMP ID='CONE-RAMP', T=129.2000, F=85.3562, /
&RAMP ID='CONE-RAMP', T=129.3000, F=85.3233, /
&RAMP ID='CONE-RAMP', T=129.4000, F=85.2906, /
&RAMP ID='CONE-RAMP', T=129.5000, F=85.2581, /
&RAMP ID='CONE-RAMP', T=129.6000, F=85.2258, /
&RAMP ID='CONE-RAMP', T=129.7000, F=85.1936, /
&RAMP ID='CONE-RAMP', T=129.8000, F=85.1616, /
&RAMP ID='CONE-RAMP', T=129.9000, F=85.1297, /
&RAMP ID='CONE-RAMP', T=130.0000, F=85.0980, /
&RAMP ID='CONE-RAMP', T=130.1000, F=85.0665, /
&RAMP ID='CONE-RAMP', T=130.2000, F=85.0352, /
&RAMP ID='CONE-RAMP', T=130.3000, F=85.0040, /
&RAMP ID='CONE-RAMP', T=130.4000, F=84.9730, /
&RAMP ID='CONE-RAMP', T=130.5000, F=84.9422, /
&RAMP ID='CONE-RAMP', T=130.6000, F=84.9116, /
&RAMP ID='CONE-RAMP', T=130.7000, F=84.8811, /
&RAMP ID='CONE-RAMP', T=130.8000, F=84.8508, /
&RAMP ID='CONE-RAMP', T=130.9000, F=84.8206, /
&RAMP ID='CONE-RAMP', T=131.0000, F=84.7906, /
&RAMP ID='CONE-RAMP', T=131.1000, F=84.7608, /
&RAMP ID='CONE-RAMP', T=131.2000, F=84.7312, /
&RAMP ID='CONE-RAMP', T=131.3000, F=84.7017, /
&RAMP ID='CONE-RAMP', T=131.4000, F=84.6724, /
&RAMP ID='CONE-RAMP', T=131.5000, F=84.6433, /
&RAMP ID='CONE-RAMP', T=131.6000, F=84.6143, /
&RAMP ID='CONE-RAMP', T=131.7000, F=84.5856, /
&RAMP ID='CONE-RAMP', T=131.8000, F=84.5569, /
&RAMP ID='CONE-RAMP', T=131.9000, F=84.5285, /
&RAMP ID='CONE-RAMP', T=132.0000, F=84.5002, /
&RAMP ID='CONE-RAMP', T=132.1000, F=84.4721, /
&RAMP ID='CONE-RAMP', T=132.2000, F=84.4442, /
&RAMP ID='CONE-RAMP', T=132.3000, F=84.4164, /
&RAMP ID='CONE-RAMP', T=132.4000, F=84.3888, /
&RAMP ID='CONE-RAMP', T=132.5000, F=84.3614, /
&RAMP ID='CONE-RAMP', T=132.6000, F=84.3341, /
&RAMP ID='CONE-RAMP', T=132.7000, F=84.3070, /
&RAMP ID='CONE-RAMP', T=132.8000, F=84.2801, /
&RAMP ID='CONE-RAMP', T=132.9000, F=84.2533, /
&RAMP ID='CONE-RAMP', T=133.0000, F=84.2267, /
&RAMP ID='CONE-RAMP', T=133.1000, F=84.2000, /
&RAMP ID='CONE-RAMP', T=133.2000, F=84.1733, /
&RAMP ID='CONE-RAMP', T=133.3000, F=84.1467, /
&RAMP ID='CONE-RAMP', T=133.4000, F=84.1199, /
&RAMP ID='CONE-RAMP', T=133.5000, F=84.0931, /
&RAMP ID='CONE-RAMP', T=133.6000, F=84.0662, /
&RAMP ID='CONE-RAMP', T=133.7000, F=84.0391, /
&RAMP ID='CONE-RAMP', T=133.8000, F=84.0119, /
&RAMP ID='CONE-RAMP', T=133.9000, F=83.9846, /
&RAMP ID='CONE-RAMP', T=134.0000, F=83.9572, /
&RAMP ID='CONE-RAMP', T=134.1000, F=83.9297, /
&RAMP ID='CONE-RAMP', T=134.2000, F=83.9021, /
&RAMP ID='CONE-RAMP', T=134.3000, F=83.8743, /
&RAMP ID='CONE-RAMP', T=134.4000, F=83.8465, /
&RAMP ID='CONE-RAMP', T=134.5000, F=83.8185, /
&RAMP ID='CONE-RAMP', T=134.6000, F=83.7904, /
&RAMP ID='CONE-RAMP', T=134.7000, F=83.7622, /
&RAMP ID='CONE-RAMP', T=134.8000, F=83.7339, /
&RAMP ID='CONE-RAMP', T=134.9000, F=83.7055, /
&RAMP ID='CONE-RAMP', T=135.0000, F=83.6770, /
&RAMP ID='CONE-RAMP', T=135.1000, F=83.6483, /
&RAMP ID='CONE-RAMP', T=135.2000, F=83.6196, /
&RAMP ID='CONE-RAMP', T=135.3000, F=83.5907, /
&RAMP ID='CONE-RAMP', T=135.4000, F=83.5617, /
&RAMP ID='CONE-RAMP', T=135.5000, F=83.5326, /
&RAMP ID='CONE-RAMP', T=135.6000, F=83.5034, /
&RAMP ID='CONE-RAMP', T=135.7000, F=83.4741, /
&RAMP ID='CONE-RAMP', T=135.8000, F=83.4446, /
&RAMP ID='CONE-RAMP', T=135.9000, F=83.4151, /
&RAMP ID='CONE-RAMP', T=136.0000, F=83.3854, /
&RAMP ID='CONE-RAMP', T=136.1000, F=83.3556, /
&RAMP ID='CONE-RAMP', T=136.2000, F=83.3258, /
&RAMP ID='CONE-RAMP', T=136.3000, F=83.2957, /
&RAMP ID='CONE-RAMP', T=136.4000, F=83.2656, /
&RAMP ID='CONE-RAMP', T=136.5000, F=83.2354, /
&RAMP ID='CONE-RAMP', T=136.6000, F=83.2051, /
&RAMP ID='CONE-RAMP', T=136.7000, F=83.1746, /
&RAMP ID='CONE-RAMP', T=136.8000, F=83.1440, /
&RAMP ID='CONE-RAMP', T=136.9000, F=83.1133, /
&RAMP ID='CONE-RAMP', T=137.0000, F=83.0825, /
&RAMP ID='CONE-RAMP', T=137.1000, F=83.0516, /
&RAMP ID='CONE-RAMP', T=137.2000, F=83.0206, /
&RAMP ID='CONE-RAMP', T=137.3000, F=82.9895, /
&RAMP ID='CONE-RAMP', T=137.4000, F=82.9582, /
&RAMP ID='CONE-RAMP', T=137.5000, F=82.9269, /
&RAMP ID='CONE-RAMP', T=137.6000, F=82.8954, /
&RAMP ID='CONE-RAMP', T=137.7000, F=82.8638, /
&RAMP ID='CONE-RAMP', T=137.8000, F=82.8321, /
&RAMP ID='CONE-RAMP', T=137.9000, F=82.8003, /
&RAMP ID='CONE-RAMP', T=138.0000, F=82.7684, /
&RAMP ID='CONE-RAMP', T=138.1000, F=82.7363, /
&RAMP ID='CONE-RAMP', T=138.2000, F=82.7042, /
&RAMP ID='CONE-RAMP', T=138.3000, F=82.6719, /
&RAMP ID='CONE-RAMP', T=138.4000, F=82.6395, /
&RAMP ID='CONE-RAMP', T=138.5000, F=82.6070, /
&RAMP ID='CONE-RAMP', T=138.6000, F=82.5744, /
&RAMP ID='CONE-RAMP', T=138.7000, F=82.5417, /
&RAMP ID='CONE-RAMP', T=138.8000, F=82.5090, /
&RAMP ID='CONE-RAMP', T=138.9000, F=82.4762, /
&RAMP ID='CONE-RAMP', T=139.0000, F=82.4434, /
&RAMP ID='CONE-RAMP', T=139.1000, F=82.4105, /
&RAMP ID='CONE-RAMP', T=139.2000, F=82.3776, /
&RAMP ID='CONE-RAMP', T=139.3000, F=82.3446, /
&RAMP ID='CONE-RAMP', T=139.4000, F=82.3115, /
&RAMP ID='CONE-RAMP', T=139.5000, F=82.2784, /
&RAMP ID='CONE-RAMP', T=139.6000, F=82.2452, /
&RAMP ID='CONE-RAMP', T=139.7000, F=82.2120, /
&RAMP ID='CONE-RAMP', T=139.8000, F=82.1787, /
&RAMP ID='CONE-RAMP', T=139.9000, F=82.1454, /
&RAMP ID='CONE-RAMP', T=140.0000, F=82.1120, /
&RAMP ID='CONE-RAMP', T=140.1000, F=82.0785, /
&RAMP ID='CONE-RAMP', T=140.2000, F=82.0450, /
&RAMP ID='CONE-RAMP', T=140.3000, F=82.0114, /
&RAMP ID='CONE-RAMP', T=140.4000, F=81.9778, /
&RAMP ID='CONE-RAMP', T=140.5000, F=81.9441, /
&RAMP ID='CONE-RAMP', T=140.6000, F=81.9104, /
&RAMP ID='CONE-RAMP', T=140.7000, F=81.8766, /
&RAMP ID='CONE-RAMP', T=140.8000, F=81.8427, /
&RAMP ID='CONE-RAMP', T=140.9000, F=81.8088, /
&RAMP ID='CONE-RAMP', T=141.0000, F=81.7749, /
&RAMP ID='CONE-RAMP', T=141.1000, F=81.7408, /
&RAMP ID='CONE-RAMP', T=141.2000, F=81.7068, /
&RAMP ID='CONE-RAMP', T=141.3000, F=81.6726, /
&RAMP ID='CONE-RAMP', T=141.4000, F=81.6384, /
&RAMP ID='CONE-RAMP', T=141.5000, F=81.6042, /
&RAMP ID='CONE-RAMP', T=141.6000, F=81.5699, /
&RAMP ID='CONE-RAMP', T=141.7000, F=81.5355, /
&RAMP ID='CONE-RAMP', T=141.8000, F=81.5011, /
&RAMP ID='CONE-RAMP', T=141.9000, F=81.4666, /
&RAMP ID='CONE-RAMP', T=142.0000, F=81.4321, /
&RAMP ID='CONE-RAMP', T=142.1000, F=81.3975, /
&RAMP ID='CONE-RAMP', T=142.2000, F=81.3629, /
&RAMP ID='CONE-RAMP', T=142.3000, F=81.3282, /
&RAMP ID='CONE-RAMP', T=142.4000, F=81.2934, /
&RAMP ID='CONE-RAMP', T=142.5000, F=81.2586, /
&RAMP ID='CONE-RAMP', T=142.6000, F=81.2237, /
&RAMP ID='CONE-RAMP', T=142.7000, F=81.1888, /
&RAMP ID='CONE-RAMP', T=142.8000, F=81.1538, /
&RAMP ID='CONE-RAMP', T=142.9000, F=81.1188, /
&RAMP ID='CONE-RAMP', T=143.0000, F=81.0837, /
&RAMP ID='CONE-RAMP', T=143.1000, F=81.0485, /
&RAMP ID='CONE-RAMP', T=143.2000, F=81.0133, /
&RAMP ID='CONE-RAMP', T=143.3000, F=80.9780, /
&RAMP ID='CONE-RAMP', T=143.4000, F=80.9427, /
&RAMP ID='CONE-RAMP', T=143.5000, F=80.9074, /
&RAMP ID='CONE-RAMP', T=143.6000, F=80.8721, /
&RAMP ID='CONE-RAMP', T=143.7000, F=80.8369, /
&RAMP ID='CONE-RAMP', T=143.8000, F=80.8018, /
&RAMP ID='CONE-RAMP', T=143.9000, F=80.7667, /
&RAMP ID='CONE-RAMP', T=144.0000, F=80.7317, /
&RAMP ID='CONE-RAMP', T=144.1000, F=80.6969, /
&RAMP ID='CONE-RAMP', T=144.2000, F=80.6622, /
&RAMP ID='CONE-RAMP', T=144.3000, F=80.6276, /
&RAMP ID='CONE-RAMP', T=144.4000, F=80.5931, /
&RAMP ID='CONE-RAMP', T=144.5000, F=80.5587, /
&RAMP ID='CONE-RAMP', T=144.6000, F=80.5244, /
&RAMP ID='CONE-RAMP', T=144.7000, F=80.4902, /
&RAMP ID='CONE-RAMP', T=144.8000, F=80.4562, /
&RAMP ID='CONE-RAMP', T=144.9000, F=80.4222, /
&RAMP ID='CONE-RAMP', T=145.0000, F=80.3884, /
&RAMP ID='CONE-RAMP', T=145.1000, F=80.3547, /
&RAMP ID='CONE-RAMP', T=145.2000, F=80.3211, /
&RAMP ID='CONE-RAMP', T=145.3000, F=80.2876, /
&RAMP ID='CONE-RAMP', T=145.4000, F=80.2543, /
&RAMP ID='CONE-RAMP', T=145.5000, F=80.2210, /
&RAMP ID='CONE-RAMP', T=145.6000, F=80.1879, /
&RAMP ID='CONE-RAMP', T=145.7000, F=80.1548, /
&RAMP ID='CONE-RAMP', T=145.8000, F=80.1219, /
&RAMP ID='CONE-RAMP', T=145.9000, F=80.0891, /
&RAMP ID='CONE-RAMP', T=146.0000, F=80.0564, /
&RAMP ID='CONE-RAMP', T=146.1000, F=80.0238, /
&RAMP ID='CONE-RAMP', T=146.2000, F=79.9914, /
&RAMP ID='CONE-RAMP', T=146.3000, F=79.9590, /
&RAMP ID='CONE-RAMP', T=146.4000, F=79.9268, /
&RAMP ID='CONE-RAMP', T=146.5000, F=79.8946, /
&RAMP ID='CONE-RAMP', T=146.6000, F=79.8626, /
&RAMP ID='CONE-RAMP', T=146.7000, F=79.8307, /
&RAMP ID='CONE-RAMP', T=146.8000, F=79.7989, /
&RAMP ID='CONE-RAMP', T=146.9000, F=79.7673, /
&RAMP ID='CONE-RAMP', T=147.0000, F=79.7357, /
&RAMP ID='CONE-RAMP', T=147.1000, F=79.7043, /
&RAMP ID='CONE-RAMP', T=147.2000, F=79.6729, /
&RAMP ID='CONE-RAMP', T=147.3000, F=79.6417, /
&RAMP ID='CONE-RAMP', T=147.4000, F=79.6106, /
&RAMP ID='CONE-RAMP', T=147.5000, F=79.5796, /
&RAMP ID='CONE-RAMP', T=147.6000, F=79.5487, /
&RAMP ID='CONE-RAMP', T=147.7000, F=79.5180, /
&RAMP ID='CONE-RAMP', T=147.8000, F=79.4873, /
&RAMP ID='CONE-RAMP', T=147.9000, F=79.4568, /
&RAMP ID='CONE-RAMP', T=148.0000, F=79.4263, /
&RAMP ID='CONE-RAMP', T=148.1000, F=79.3960, /
&RAMP ID='CONE-RAMP', T=148.2000, F=79.3658, /
&RAMP ID='CONE-RAMP', T=148.3000, F=79.3357, /
&RAMP ID='CONE-RAMP', T=148.4000, F=79.3057, /
&RAMP ID='CONE-RAMP', T=148.5000, F=79.2759, /
&RAMP ID='CONE-RAMP', T=148.6000, F=79.2461, /
&RAMP ID='CONE-RAMP', T=148.7000, F=79.2165, /
&RAMP ID='CONE-RAMP', T=148.8000, F=79.1869, /
&RAMP ID='CONE-RAMP', T=148.9000, F=79.1574, /
&RAMP ID='CONE-RAMP', T=149.0000, F=79.1279, /
&RAMP ID='CONE-RAMP', T=149.1000, F=79.0985, /
&RAMP ID='CONE-RAMP', T=149.2000, F=79.0692, /
&RAMP ID='CONE-RAMP', T=149.3000, F=79.0399, /
&RAMP ID='CONE-RAMP', T=149.4000, F=79.0107, /
&RAMP ID='CONE-RAMP', T=149.5000, F=78.9816, /
&RAMP ID='CONE-RAMP', T=149.6000, F=78.9526, /
&RAMP ID='CONE-RAMP', T=149.7000, F=78.9236, /
&RAMP ID='CONE-RAMP', T=149.8000, F=78.8947, /
&RAMP ID='CONE-RAMP', T=149.9000, F=78.8659, /
&RAMP ID='CONE-RAMP', T=150.0000, F=78.8372, /
&RAMP ID='CONE-RAMP', T=150.1000, F=78.8086, /
&RAMP ID='CONE-RAMP', T=150.2000, F=78.7800, /
&RAMP ID='CONE-RAMP', T=150.3000, F=78.7515, /
&RAMP ID='CONE-RAMP', T=150.4000, F=78.7230, /
&RAMP ID='CONE-RAMP', T=150.5000, F=78.6947, /
&RAMP ID='CONE-RAMP', T=150.6000, F=78.6664, /
&RAMP ID='CONE-RAMP', T=150.7000, F=78.6382, /
&RAMP ID='CONE-RAMP', T=150.8000, F=78.6101, /
&RAMP ID='CONE-RAMP', T=150.9000, F=78.5820, /
&RAMP ID='CONE-RAMP', T=151.0000, F=78.5540, /
&RAMP ID='CONE-RAMP', T=151.1000, F=78.5261, /
&RAMP ID='CONE-RAMP', T=151.2000, F=78.4983, /
&RAMP ID='CONE-RAMP', T=151.3000, F=78.4706, /
&RAMP ID='CONE-RAMP', T=151.4000, F=78.4429, /
&RAMP ID='CONE-RAMP', T=151.5000, F=78.4153, /
&RAMP ID='CONE-RAMP', T=151.6000, F=78.3878, /
&RAMP ID='CONE-RAMP', T=151.7000, F=78.3603, /
&RAMP ID='CONE-RAMP', T=151.8000, F=78.3329, /
&RAMP ID='CONE-RAMP', T=151.9000, F=78.3056, /
&RAMP ID='CONE-RAMP', T=152.0000, F=78.2784, /
&RAMP ID='CONE-RAMP', T=152.1000, F=78.2513, /
&RAMP ID='CONE-RAMP', T=152.2000, F=78.2242, /
&RAMP ID='CONE-RAMP', T=152.3000, F=78.1972, /
&RAMP ID='CONE-RAMP', T=152.4000, F=78.1703, /
&RAMP ID='CONE-RAMP', T=152.5000, F=78.1434, /
&RAMP ID='CONE-RAMP', T=152.6000, F=78.1167, /
&RAMP ID='CONE-RAMP', T=152.7000, F=78.0900, /
&RAMP ID='CONE-RAMP', T=152.8000, F=78.0633, /
&RAMP ID='CONE-RAMP', T=152.9000, F=78.0368, /
&RAMP ID='CONE-RAMP', T=153.0000, F=78.0103, /
&RAMP ID='CONE-RAMP', T=153.1000, F=77.9839, /
&RAMP ID='CONE-RAMP', T=153.2000, F=77.9576, /
&RAMP ID='CONE-RAMP', T=153.3000, F=77.9314, /
&RAMP ID='CONE-RAMP', T=153.4000, F=77.9052, /
&RAMP ID='CONE-RAMP', T=153.5000, F=77.8791, /
&RAMP ID='CONE-RAMP', T=153.6000, F=77.8531, /
&RAMP ID='CONE-RAMP', T=153.7000, F=77.8272, /
&RAMP ID='CONE-RAMP', T=153.8000, F=77.8013, /
&RAMP ID='CONE-RAMP', T=153.9000, F=77.7755, /
&RAMP ID='CONE-RAMP', T=154.0000, F=77.7498, /
&RAMP ID='CONE-RAMP', T=154.1000, F=77.7240, /
&RAMP ID='CONE-RAMP', T=154.2000, F=77.6983, /
&RAMP ID='CONE-RAMP', T=154.3000, F=77.6727, /
&RAMP ID='CONE-RAMP', T=154.4000, F=77.6470, /
&RAMP ID='CONE-RAMP', T=154.5000, F=77.6214, /
&RAMP ID='CONE-RAMP', T=154.6000, F=77.5958, /
&RAMP ID='CONE-RAMP', T=154.7000, F=77.5702, /
&RAMP ID='CONE-RAMP', T=154.8000, F=77.5447, /
&RAMP ID='CONE-RAMP', T=154.9000, F=77.5193, /
&RAMP ID='CONE-RAMP', T=155.0000, F=77.4938, /
&RAMP ID='CONE-RAMP', T=155.1000, F=77.4684, /
&RAMP ID='CONE-RAMP', T=155.2000, F=77.4431, /
&RAMP ID='CONE-RAMP', T=155.3000, F=77.4178, /
&RAMP ID='CONE-RAMP', T=155.4000, F=77.3925, /
&RAMP ID='CONE-RAMP', T=155.5000, F=77.3673, /
&RAMP ID='CONE-RAMP', T=155.6000, F=77.3420, /
&RAMP ID='CONE-RAMP', T=155.7000, F=77.3169, /
&RAMP ID='CONE-RAMP', T=155.8000, F=77.2917, /
&RAMP ID='CONE-RAMP', T=155.9000, F=77.2667, /
&RAMP ID='CONE-RAMP', T=156.0000, F=77.2416, /
&RAMP ID='CONE-RAMP', T=156.1000, F=77.2166, /
&RAMP ID='CONE-RAMP', T=156.2000, F=77.1916, /
&RAMP ID='CONE-RAMP', T=156.3000, F=77.1667, /
&RAMP ID='CONE-RAMP', T=156.4000, F=77.1418, /
&RAMP ID='CONE-RAMP', T=156.5000, F=77.1169, /
&RAMP ID='CONE-RAMP', T=156.6000, F=77.0921, /
&RAMP ID='CONE-RAMP', T=156.7000, F=77.0673, /
&RAMP ID='CONE-RAMP', T=156.8000, F=77.0425, /
&RAMP ID='CONE-RAMP', T=156.9000, F=77.0178, /
&RAMP ID='CONE-RAMP', T=157.0000, F=76.9931, /
&RAMP ID='CONE-RAMP', T=157.1000, F=76.9685, /
&RAMP ID='CONE-RAMP', T=157.2000, F=76.9439, /
&RAMP ID='CONE-RAMP', T=157.3000, F=76.9193, /
&RAMP ID='CONE-RAMP', T=157.4000, F=76.8948, /
&RAMP ID='CONE-RAMP', T=157.5000, F=76.8703, /
&RAMP ID='CONE-RAMP', T=157.6000, F=76.8459, /
&RAMP ID='CONE-RAMP', T=157.7000, F=76.8215, /
&RAMP ID='CONE-RAMP', T=157.8000, F=76.7971, /
&RAMP ID='CONE-RAMP', T=157.9000, F=76.7727, /
&RAMP ID='CONE-RAMP', T=158.0000, F=76.7484, /
&RAMP ID='CONE-RAMP', T=158.1000, F=76.7242, /
&RAMP ID='CONE-RAMP', T=158.2000, F=76.7000, /
&RAMP ID='CONE-RAMP', T=158.3000, F=76.6758, /
&RAMP ID='CONE-RAMP', T=158.4000, F=76.6516, /
&RAMP ID='CONE-RAMP', T=158.5000, F=76.6275, /
&RAMP ID='CONE-RAMP', T=158.6000, F=76.6034, /
&RAMP ID='CONE-RAMP', T=158.7000, F=76.5794, /
&RAMP ID='CONE-RAMP', T=158.8000, F=76.5554, /
&RAMP ID='CONE-RAMP', T=158.9000, F=76.5314, /
&RAMP ID='CONE-RAMP', T=159.0000, F=76.5075, /
&RAMP ID='CONE-RAMP', T=159.1000, F=76.4836, /
&RAMP ID='CONE-RAMP', T=159.2000, F=76.4598, /
&RAMP ID='CONE-RAMP', T=159.3000, F=76.4360, /
&RAMP ID='CONE-RAMP', T=159.4000, F=76.4121, /
&RAMP ID='CONE-RAMP', T=159.5000, F=76.3884, /
&RAMP ID='CONE-RAMP', T=159.6000, F=76.3646, /
&RAMP ID='CONE-RAMP', T=159.7000, F=76.3408, /
&RAMP ID='CONE-RAMP', T=159.8000, F=76.3172, /
&RAMP ID='CONE-RAMP', T=159.9000, F=76.2935, /
&RAMP ID='CONE-RAMP', T=160.0000, F=76.2699, /
&RAMP ID='CONE-RAMP', T=160.1000, F=76.2463, /
&RAMP ID='CONE-RAMP', T=160.2000, F=76.2227, /
&RAMP ID='CONE-RAMP', T=160.3000, F=76.1992, /
&RAMP ID='CONE-RAMP', T=160.4000, F=76.1758, /
&RAMP ID='CONE-RAMP', T=160.5000, F=76.1523, /
&RAMP ID='CONE-RAMP', T=160.6000, F=76.1289, /
&RAMP ID='CONE-RAMP', T=160.7000, F=76.1056, /
&RAMP ID='CONE-RAMP', T=160.8000, F=76.0823, /
&RAMP ID='CONE-RAMP', T=160.9000, F=76.0590, /
&RAMP ID='CONE-RAMP', T=161.0000, F=76.0357, /
&RAMP ID='CONE-RAMP', T=161.1000, F=76.0125, /
&RAMP ID='CONE-RAMP', T=161.2000, F=75.9894, /
&RAMP ID='CONE-RAMP', T=161.3000, F=75.9662, /
&RAMP ID='CONE-RAMP', T=161.4000, F=75.9431, /
&RAMP ID='CONE-RAMP', T=161.5000, F=75.9201, /
&RAMP ID='CONE-RAMP', T=161.6000, F=75.8971, /
&RAMP ID='CONE-RAMP', T=161.7000, F=75.8741, /
&RAMP ID='CONE-RAMP', T=161.8000, F=75.8511, /
&RAMP ID='CONE-RAMP', T=161.9000, F=75.8282, /
&RAMP ID='CONE-RAMP', T=162.0000, F=75.8054, /
&RAMP ID='CONE-RAMP', T=162.1000, F=75.7825, /
&RAMP ID='CONE-RAMP', T=162.2000, F=75.7598, /
&RAMP ID='CONE-RAMP', T=162.3000, F=75.7370, /
&RAMP ID='CONE-RAMP', T=162.4000, F=75.7143, /
&RAMP ID='CONE-RAMP', T=162.5000, F=75.6916, /
&RAMP ID='CONE-RAMP', T=162.6000, F=75.6690, /
&RAMP ID='CONE-RAMP', T=162.7000, F=75.6464, /
&RAMP ID='CONE-RAMP', T=162.8000, F=75.6238, /
&RAMP ID='CONE-RAMP', T=162.9000, F=75.6013, /
&RAMP ID='CONE-RAMP', T=163.0000, F=75.5788, /
&RAMP ID='CONE-RAMP', T=163.1000, F=75.5563, /
&RAMP ID='CONE-RAMP', T=163.2000, F=75.5339, /
&RAMP ID='CONE-RAMP', T=163.3000, F=75.5115, /
&RAMP ID='CONE-RAMP', T=163.4000, F=75.4892, /
&RAMP ID='CONE-RAMP', T=163.5000, F=75.4669, /
&RAMP ID='CONE-RAMP', T=163.6000, F=75.4446, /
&RAMP ID='CONE-RAMP', T=163.7000, F=75.4224, /
&RAMP ID='CONE-RAMP', T=163.8000, F=75.4002, /
&RAMP ID='CONE-RAMP', T=163.9000, F=75.3781, /
&RAMP ID='CONE-RAMP', T=164.0000, F=75.3560, /
&RAMP ID='CONE-RAMP', T=164.1000, F=75.3339, /
&RAMP ID='CONE-RAMP', T=164.2000, F=75.3119, /
&RAMP ID='CONE-RAMP', T=164.3000, F=75.2899, /
&RAMP ID='CONE-RAMP', T=164.4000, F=75.2679, /
&RAMP ID='CONE-RAMP', T=164.5000, F=75.2460, /
&RAMP ID='CONE-RAMP', T=164.6000, F=75.2240, /
&RAMP ID='CONE-RAMP', T=164.7000, F=75.2021, /
&RAMP ID='CONE-RAMP', T=164.8000, F=75.1803, /
&RAMP ID='CONE-RAMP', T=164.9000, F=75.1586, /
&RAMP ID='CONE-RAMP', T=165.0000, F=75.1373, /
&RAMP ID='CONE-RAMP', T=165.1000, F=75.1165, /
&RAMP ID='CONE-RAMP', T=165.2000, F=75.0960, /
&RAMP ID='CONE-RAMP', T=165.3000, F=75.0759, /
&RAMP ID='CONE-RAMP', T=165.4000, F=75.0562, /
&RAMP ID='CONE-RAMP', T=165.5000, F=75.0369, /
&RAMP ID='CONE-RAMP', T=165.6000, F=75.0180, /
&RAMP ID='CONE-RAMP', T=165.7000, F=74.9995, /
&RAMP ID='CONE-RAMP', T=165.8000, F=74.9814, /
&RAMP ID='CONE-RAMP', T=165.9000, F=74.9637, /
&RAMP ID='CONE-RAMP', T=166.0000, F=74.9464, /
&RAMP ID='CONE-RAMP', T=166.1000, F=74.9295, /
&RAMP ID='CONE-RAMP', T=166.2000, F=74.9129, /
&RAMP ID='CONE-RAMP', T=166.3000, F=74.8968, /
&RAMP ID='CONE-RAMP', T=166.4000, F=74.8811, /
&RAMP ID='CONE-RAMP', T=166.5000, F=74.8658, /
&RAMP ID='CONE-RAMP', T=166.6000, F=74.8508, /
&RAMP ID='CONE-RAMP', T=166.7000, F=74.8363, /
&RAMP ID='CONE-RAMP', T=166.8000, F=74.8221, /
&RAMP ID='CONE-RAMP', T=166.9000, F=74.8084, /
&RAMP ID='CONE-RAMP', T=167.0000, F=74.7950, /
&RAMP ID='CONE-RAMP', T=167.1000, F=74.7821, /
&RAMP ID='CONE-RAMP', T=167.2000, F=74.7695, /
&RAMP ID='CONE-RAMP', T=167.3000, F=74.7574, /
&RAMP ID='CONE-RAMP', T=167.4000, F=74.7456, /
&RAMP ID='CONE-RAMP', T=167.5000, F=74.7342, /
&RAMP ID='CONE-RAMP', T=167.6000, F=74.7232, /
&RAMP ID='CONE-RAMP', T=167.7000, F=74.7127, /
&RAMP ID='CONE-RAMP', T=167.8000, F=74.7025, /
&RAMP ID='CONE-RAMP', T=167.9000, F=74.6927, /
&RAMP ID='CONE-RAMP', T=168.0000, F=74.6833, /
&RAMP ID='CONE-RAMP', T=168.1000, F=74.6743, /
&RAMP ID='CONE-RAMP', T=168.2000, F=74.6657, /
&RAMP ID='CONE-RAMP', T=168.3000, F=74.6575, /
&RAMP ID='CONE-RAMP', T=168.4000, F=74.6497, /
&RAMP ID='CONE-RAMP', T=168.5000, F=74.6423, /
&RAMP ID='CONE-RAMP', T=168.6000, F=74.6353, /
&RAMP ID='CONE-RAMP', T=168.7000, F=74.6286, /
&RAMP ID='CONE-RAMP', T=168.8000, F=74.6224, /
&RAMP ID='CONE-RAMP', T=168.9000, F=74.6166, /
&RAMP ID='CONE-RAMP', T=169.0000, F=74.6112, /
&RAMP ID='CONE-RAMP', T=169.1000, F=74.6061, /
&RAMP ID='CONE-RAMP', T=169.2000, F=74.6015, /
&RAMP ID='CONE-RAMP', T=169.3000, F=74.5972, /
&RAMP ID='CONE-RAMP', T=169.4000, F=74.5934, /
&RAMP ID='CONE-RAMP', T=169.5000, F=74.5899, /
&RAMP ID='CONE-RAMP', T=169.6000, F=74.5869, /
&RAMP ID='CONE-RAMP', T=169.7000, F=74.5842, /
&RAMP ID='CONE-RAMP', T=169.8000, F=74.5820, /
&RAMP ID='CONE-RAMP', T=169.9000, F=74.5800, /
&RAMP ID='CONE-RAMP', T=170.0000, F=74.5785, /
&RAMP ID='CONE-RAMP', T=170.1000, F=74.5774, /
&RAMP ID='CONE-RAMP', T=170.2000, F=74.5770, /
&RAMP ID='CONE-RAMP', T=170.3000, F=74.5773, /
&RAMP ID='CONE-RAMP', T=170.4000, F=74.5783, /
&RAMP ID='CONE-RAMP', T=170.5000, F=74.5801, /
&RAMP ID='CONE-RAMP', T=170.6000, F=74.5826, /
&RAMP ID='CONE-RAMP', T=170.7000, F=74.5859, /
&RAMP ID='CONE-RAMP', T=170.8000, F=74.5899, /
&RAMP ID='CONE-RAMP', T=170.9000, F=74.5946, /
&RAMP ID='CONE-RAMP', T=171.0000, F=74.6001, /
&RAMP ID='CONE-RAMP', T=171.1000, F=74.6063, /
&RAMP ID='CONE-RAMP', T=171.2000, F=74.6133, /
&RAMP ID='CONE-RAMP', T=171.3000, F=74.6209, /
&RAMP ID='CONE-RAMP', T=171.4000, F=74.6293, /
&RAMP ID='CONE-RAMP', T=171.5000, F=74.6385, /
&RAMP ID='CONE-RAMP', T=171.6000, F=74.6484, /
&RAMP ID='CONE-RAMP', T=171.7000, F=74.6590, /
&RAMP ID='CONE-RAMP', T=171.8000, F=74.6703, /
&RAMP ID='CONE-RAMP', T=171.9000, F=74.6824, /
&RAMP ID='CONE-RAMP', T=172.0000, F=74.6953, /
&RAMP ID='CONE-RAMP', T=172.1000, F=74.7088, /
&RAMP ID='CONE-RAMP', T=172.2000, F=74.7231, /
&RAMP ID='CONE-RAMP', T=172.3000, F=74.7381, /
&RAMP ID='CONE-RAMP', T=172.4000, F=74.7539, /
&RAMP ID='CONE-RAMP', T=172.5000, F=74.7704, /
&RAMP ID='CONE-RAMP', T=172.6000, F=74.7876, /
&RAMP ID='CONE-RAMP', T=172.7000, F=74.8056, /
&RAMP ID='CONE-RAMP', T=172.8000, F=74.8243, /
&RAMP ID='CONE-RAMP', T=172.9000, F=74.8438, /
&RAMP ID='CONE-RAMP', T=173.0000, F=74.8640, /
&RAMP ID='CONE-RAMP', T=173.1000, F=74.8849, /
&RAMP ID='CONE-RAMP', T=173.2000, F=74.9065, /
&RAMP ID='CONE-RAMP', T=173.3000, F=74.9289, /
&RAMP ID='CONE-RAMP', T=173.4000, F=74.9520, /
&RAMP ID='CONE-RAMP', T=173.5000, F=74.9759, /
&RAMP ID='CONE-RAMP', T=173.6000, F=75.0005, /
&RAMP ID='CONE-RAMP', T=173.7000, F=75.0258, /
&RAMP ID='CONE-RAMP', T=173.8000, F=75.0519, /
&RAMP ID='CONE-RAMP', T=173.9000, F=75.0787, /
&RAMP ID='CONE-RAMP', T=174.0000, F=75.1062, /
&RAMP ID='CONE-RAMP', T=174.1000, F=75.1345, /
&RAMP ID='CONE-RAMP', T=174.2000, F=75.1635, /
&RAMP ID='CONE-RAMP', T=174.3000, F=75.1932, /
&RAMP ID='CONE-RAMP', T=174.4000, F=75.2237, /
&RAMP ID='CONE-RAMP', T=174.5000, F=75.2549, /
&RAMP ID='CONE-RAMP', T=174.6000, F=75.2868, /
&RAMP ID='CONE-RAMP', T=174.7000, F=75.3195, /
&RAMP ID='CONE-RAMP', T=174.8000, F=75.3529, /
&RAMP ID='CONE-RAMP', T=174.9000, F=75.3871, /
&RAMP ID='CONE-RAMP', T=175.0000, F=75.4218, /
&RAMP ID='CONE-RAMP', T=175.1000, F=75.4569, /
&RAMP ID='CONE-RAMP', T=175.2000, F=75.4923, /
&RAMP ID='CONE-RAMP', T=175.3000, F=75.5281, /
&RAMP ID='CONE-RAMP', T=175.4000, F=75.5640, /
&RAMP ID='CONE-RAMP', T=175.5000, F=75.6001, /
&RAMP ID='CONE-RAMP', T=175.6000, F=75.6363, /
&RAMP ID='CONE-RAMP', T=175.7000, F=75.6725, /
&RAMP ID='CONE-RAMP', T=175.8000, F=75.7088, /
&RAMP ID='CONE-RAMP', T=175.9000, F=75.7451, /
&RAMP ID='CONE-RAMP', T=176.0000, F=75.7816, /
&RAMP ID='CONE-RAMP', T=176.1000, F=75.8181, /
&RAMP ID='CONE-RAMP', T=176.2000, F=75.8547, /
&RAMP ID='CONE-RAMP', T=176.3000, F=75.8914, /
&RAMP ID='CONE-RAMP', T=176.4000, F=75.9281, /
&RAMP ID='CONE-RAMP', T=176.5000, F=75.9649, /
&RAMP ID='CONE-RAMP', T=176.6000, F=76.0018, /
&RAMP ID='CONE-RAMP', T=176.7000, F=76.0388, /
&RAMP ID='CONE-RAMP', T=176.8000, F=76.0759, /
&RAMP ID='CONE-RAMP', T=176.9000, F=76.1130, /
&RAMP ID='CONE-RAMP', T=177.0000, F=76.1502, /
&RAMP ID='CONE-RAMP', T=177.1000, F=76.1875, /
&RAMP ID='CONE-RAMP', T=177.2000, F=76.2248, /
&RAMP ID='CONE-RAMP', T=177.3000, F=76.2622, /
&RAMP ID='CONE-RAMP', T=177.4000, F=76.2997, /
&RAMP ID='CONE-RAMP', T=177.5000, F=76.3373, /
&RAMP ID='CONE-RAMP', T=177.6000, F=76.3750, /
&RAMP ID='CONE-RAMP', T=177.7000, F=76.4127, /
&RAMP ID='CONE-RAMP', T=177.8000, F=76.4505, /
&RAMP ID='CONE-RAMP', T=177.9000, F=76.4884, /
&RAMP ID='CONE-RAMP', T=178.0000, F=76.5263, /
&RAMP ID='CONE-RAMP', T=178.1000, F=76.5644, /
&RAMP ID='CONE-RAMP', T=178.2000, F=76.6025, /
&RAMP ID='CONE-RAMP', T=178.3000, F=76.6406, /
&RAMP ID='CONE-RAMP', T=178.4000, F=76.6789, /
&RAMP ID='CONE-RAMP', T=178.5000, F=76.7172, /
&RAMP ID='CONE-RAMP', T=178.6000, F=76.7556, /
&RAMP ID='CONE-RAMP', T=178.7000, F=76.7941, /
&RAMP ID='CONE-RAMP', T=178.8000, F=76.8327, /
&RAMP ID='CONE-RAMP', T=178.9000, F=76.8713, /
&RAMP ID='CONE-RAMP', T=179.0000, F=76.9100, /
&RAMP ID='CONE-RAMP', T=179.1000, F=76.9488, /
&RAMP ID='CONE-RAMP', T=179.2000, F=76.9877, /
&RAMP ID='CONE-RAMP', T=179.3000, F=77.0266, /
&RAMP ID='CONE-RAMP', T=179.4000, F=77.0656, /
&RAMP ID='CONE-RAMP', T=179.5000, F=77.1047, /
&RAMP ID='CONE-RAMP', T=179.6000, F=77.1438, /
&RAMP ID='CONE-RAMP', T=179.7000, F=77.1831, /
&RAMP ID='CONE-RAMP', T=179.8000, F=77.2224, /
&RAMP ID='CONE-RAMP', T=179.9000, F=77.2618, /
&RAMP ID='CONE-RAMP', T=180.0000, F=77.3012, /
&RAMP ID='CONE-RAMP', T=180.1000, F=77.3408, /
&RAMP ID='CONE-RAMP', T=180.2000, F=77.3804, /
&RAMP ID='CONE-RAMP', T=180.3000, F=77.4197, /
&RAMP ID='CONE-RAMP', T=180.4000, F=77.4588, /
&RAMP ID='CONE-RAMP', T=180.5000, F=77.4975, /
&RAMP ID='CONE-RAMP', T=180.6000, F=77.5360, /
&RAMP ID='CONE-RAMP', T=180.7000, F=77.5737, /
&RAMP ID='CONE-RAMP', T=180.8000, F=77.6107, /
&RAMP ID='CONE-RAMP', T=180.9000, F=77.6468, /
&RAMP ID='CONE-RAMP', T=181.0000, F=77.6822, /
&RAMP ID='CONE-RAMP', T=181.1000, F=77.7168, /
&RAMP ID='CONE-RAMP', T=181.2000, F=77.7507, /
&RAMP ID='CONE-RAMP', T=181.3000, F=77.7837, /
&RAMP ID='CONE-RAMP', T=181.4000, F=77.8160, /
&RAMP ID='CONE-RAMP', T=181.5000, F=77.8476, /
&RAMP ID='CONE-RAMP', T=181.6000, F=77.8783, /
&RAMP ID='CONE-RAMP', T=181.7000, F=77.9083, /
&RAMP ID='CONE-RAMP', T=181.8000, F=77.9375, /
&RAMP ID='CONE-RAMP', T=181.9000, F=77.9659, /
&RAMP ID='CONE-RAMP', T=182.0000, F=77.9936, /
&RAMP ID='CONE-RAMP', T=182.1000, F=78.0205, /
&RAMP ID='CONE-RAMP', T=182.2000, F=78.0466, /
&RAMP ID='CONE-RAMP', T=182.3000, F=78.0719, /
&RAMP ID='CONE-RAMP', T=182.4000, F=78.0965, /
&RAMP ID='CONE-RAMP', T=182.5000, F=78.1203, /
&RAMP ID='CONE-RAMP', T=182.6000, F=78.1433, /
&RAMP ID='CONE-RAMP', T=182.7000, F=78.1655, /
&RAMP ID='CONE-RAMP', T=182.8000, F=78.1870, /
&RAMP ID='CONE-RAMP', T=182.9000, F=78.2077, /
&RAMP ID='CONE-RAMP', T=183.0000, F=78.2276, /
&RAMP ID='CONE-RAMP', T=183.1000, F=78.2468, /
&RAMP ID='CONE-RAMP', T=183.2000, F=78.2651, /
&RAMP ID='CONE-RAMP', T=183.3000, F=78.2828, /
&RAMP ID='CONE-RAMP', T=183.4000, F=78.2996, /
&RAMP ID='CONE-RAMP', T=183.5000, F=78.3156, /
&RAMP ID='CONE-RAMP', T=183.6000, F=78.3309, /
&RAMP ID='CONE-RAMP', T=183.7000, F=78.3454, /
&RAMP ID='CONE-RAMP', T=183.8000, F=78.3592, /
&RAMP ID='CONE-RAMP', T=183.9000, F=78.3721, /
&RAMP ID='CONE-RAMP', T=184.0000, F=78.3843, /
&RAMP ID='CONE-RAMP', T=184.1000, F=78.3958, /
&RAMP ID='CONE-RAMP', T=184.2000, F=78.4064, /
&RAMP ID='CONE-RAMP', T=184.3000, F=78.4163, /
&RAMP ID='CONE-RAMP', T=184.4000, F=78.4254, /
&RAMP ID='CONE-RAMP', T=184.5000, F=78.4337, /
&RAMP ID='CONE-RAMP', T=184.6000, F=78.4413, /
&RAMP ID='CONE-RAMP', T=184.7000, F=78.4480, /
&RAMP ID='CONE-RAMP', T=184.8000, F=78.4540, /
&RAMP ID='CONE-RAMP', T=184.9000, F=78.4593, /
&RAMP ID='CONE-RAMP', T=185.0000, F=78.4637, /
&RAMP ID='CONE-RAMP', T=185.1000, F=78.4674, /
&RAMP ID='CONE-RAMP', T=185.2000, F=78.4703, /
&RAMP ID='CONE-RAMP', T=185.3000, F=78.4725, /
&RAMP ID='CONE-RAMP', T=185.4000, F=78.4738, /
&RAMP ID='CONE-RAMP', T=185.5000, F=78.4746, /
&RAMP ID='CONE-RAMP', T=185.6000, F=78.4748, /
&RAMP ID='CONE-RAMP', T=185.7000, F=78.4746, /
&RAMP ID='CONE-RAMP', T=185.8000, F=78.4738, /
&RAMP ID='CONE-RAMP', T=185.9000, F=78.4725, /
&RAMP ID='CONE-RAMP', T=186.0000, F=78.4704, /
&RAMP ID='CONE-RAMP', T=186.1000, F=78.4676, /
&RAMP ID='CONE-RAMP', T=186.2000, F=78.4640, /
&RAMP ID='CONE-RAMP', T=186.3000, F=78.4597, /
&RAMP ID='CONE-RAMP', T=186.4000, F=78.4547, /
&RAMP ID='CONE-RAMP', T=186.5000, F=78.4490, /
&RAMP ID='CONE-RAMP', T=186.6000, F=78.4425, /
&RAMP ID='CONE-RAMP', T=186.7000, F=78.4352, /
&RAMP ID='CONE-RAMP', T=186.8000, F=78.4273, /
&RAMP ID='CONE-RAMP', T=186.9000, F=78.4186, /
&RAMP ID='CONE-RAMP', T=187.0000, F=78.4091, /
&RAMP ID='CONE-RAMP', T=187.1000, F=78.3989, /
&RAMP ID='CONE-RAMP', T=187.2000, F=78.3880, /
&RAMP ID='CONE-RAMP', T=187.3000, F=78.3764, /
&RAMP ID='CONE-RAMP', T=187.4000, F=78.3640, /
&RAMP ID='CONE-RAMP', T=187.5000, F=78.3509, /
&RAMP ID='CONE-RAMP', T=187.6000, F=78.3370, /
&RAMP ID='CONE-RAMP', T=187.7000, F=78.3225, /
&RAMP ID='CONE-RAMP', T=187.8000, F=78.3071, /
&RAMP ID='CONE-RAMP', T=187.9000, F=78.2911, /
&RAMP ID='CONE-RAMP', T=188.0000, F=78.2743, /
&RAMP ID='CONE-RAMP', T=188.1000, F=78.2567, /
&RAMP ID='CONE-RAMP', T=188.2000, F=78.2385, /
&RAMP ID='CONE-RAMP', T=188.3000, F=78.2195, /
&RAMP ID='CONE-RAMP', T=188.4000, F=78.1997, /
&RAMP ID='CONE-RAMP', T=188.5000, F=78.1793, /
&RAMP ID='CONE-RAMP', T=188.6000, F=78.1581, /
&RAMP ID='CONE-RAMP', T=188.7000, F=78.1361, /
&RAMP ID='CONE-RAMP', T=188.8000, F=78.1134, /
&RAMP ID='CONE-RAMP', T=188.9000, F=78.0900, /
&RAMP ID='CONE-RAMP', T=189.0000, F=78.0659, /
&RAMP ID='CONE-RAMP', T=189.1000, F=78.0410, /
&RAMP ID='CONE-RAMP', T=189.2000, F=78.0154, /
&RAMP ID='CONE-RAMP', T=189.3000, F=77.9890, /
&RAMP ID='CONE-RAMP', T=189.4000, F=77.9619, /
&RAMP ID='CONE-RAMP', T=189.5000, F=77.9341, /
&RAMP ID='CONE-RAMP', T=189.6000, F=77.9055, /
&RAMP ID='CONE-RAMP', T=189.7000, F=77.8762, /
&RAMP ID='CONE-RAMP', T=189.8000, F=77.8462, /
&RAMP ID='CONE-RAMP', T=189.9000, F=77.8154, /
&RAMP ID='CONE-RAMP', T=190.0000, F=77.7839, /
&RAMP ID='CONE-RAMP', T=190.1000, F=77.7517, /
&RAMP ID='CONE-RAMP', T=190.2000, F=77.7187, /
&RAMP ID='CONE-RAMP', T=190.3000, F=77.6850, /
&RAMP ID='CONE-RAMP', T=190.4000, F=77.6506, /
&RAMP ID='CONE-RAMP', T=190.5000, F=77.6154, /
&RAMP ID='CONE-RAMP', T=190.6000, F=77.5795, /
&RAMP ID='CONE-RAMP', T=190.7000, F=77.5428, /
&RAMP ID='CONE-RAMP', T=190.8000, F=77.5059, /
&RAMP ID='CONE-RAMP', T=190.9000, F=77.4688, /
&RAMP ID='CONE-RAMP', T=191.0000, F=77.4314, /
&RAMP ID='CONE-RAMP', T=191.1000, F=77.3938, /
&RAMP ID='CONE-RAMP', T=191.2000, F=77.3557, /
&RAMP ID='CONE-RAMP', T=191.3000, F=77.3171, /
&RAMP ID='CONE-RAMP', T=191.4000, F=77.2781, /
&RAMP ID='CONE-RAMP', T=191.5000, F=77.2387, /
&RAMP ID='CONE-RAMP', T=191.6000, F=77.1988, /
&RAMP ID='CONE-RAMP', T=191.7000, F=77.1585, /
&RAMP ID='CONE-RAMP', T=191.8000, F=77.1177, /
&RAMP ID='CONE-RAMP', T=191.9000, F=77.0764, /
&RAMP ID='CONE-RAMP', T=192.0000, F=77.0347, /
&RAMP ID='CONE-RAMP', T=192.1000, F=76.9925, /
&RAMP ID='CONE-RAMP', T=192.2000, F=76.9499, /
&RAMP ID='CONE-RAMP', T=192.3000, F=76.9069, /
&RAMP ID='CONE-RAMP', T=192.4000, F=76.8633, /
&RAMP ID='CONE-RAMP', T=192.5000, F=76.8194, /
&RAMP ID='CONE-RAMP', T=192.6000, F=76.7749, /
&RAMP ID='CONE-RAMP', T=192.7000, F=76.7301, /
&RAMP ID='CONE-RAMP', T=192.8000, F=76.6847, /
&RAMP ID='CONE-RAMP', T=192.9000, F=76.6390, /
&RAMP ID='CONE-RAMP', T=193.0000, F=76.5927, /
&RAMP ID='CONE-RAMP', T=193.1000, F=76.5460, /
&RAMP ID='CONE-RAMP', T=193.2000, F=76.4989, /
&RAMP ID='CONE-RAMP', T=193.3000, F=76.4513, /
&RAMP ID='CONE-RAMP', T=193.4000, F=76.4033, /
&RAMP ID='CONE-RAMP', T=193.5000, F=76.3548, /
&RAMP ID='CONE-RAMP', T=193.6000, F=76.3058, /
&RAMP ID='CONE-RAMP', T=193.7000, F=76.2564, /
&RAMP ID='CONE-RAMP', T=193.8000, F=76.2066, /
&RAMP ID='CONE-RAMP', T=193.9000, F=76.1563, /
&RAMP ID='CONE-RAMP', T=194.0000, F=76.1055, /
&RAMP ID='CONE-RAMP', T=194.1000, F=76.0543, /
&RAMP ID='CONE-RAMP', T=194.2000, F=76.0026, /
&RAMP ID='CONE-RAMP', T=194.3000, F=75.9505, /
&RAMP ID='CONE-RAMP', T=194.4000, F=75.8979, /
&RAMP ID='CONE-RAMP', T=194.5000, F=75.8449, /
&RAMP ID='CONE-RAMP', T=194.6000, F=75.7914, /
&RAMP ID='CONE-RAMP', T=194.7000, F=75.7375, /
&RAMP ID='CONE-RAMP', T=194.8000, F=75.6831, /
&RAMP ID='CONE-RAMP', T=194.9000, F=75.6283, /
&RAMP ID='CONE-RAMP', T=195.0000, F=75.5730, /
&RAMP ID='CONE-RAMP', T=195.1000, F=75.5173, /
&RAMP ID='CONE-RAMP', T=195.2000, F=75.4611, /
&RAMP ID='CONE-RAMP', T=195.3000, F=75.4045, /
&RAMP ID='CONE-RAMP', T=195.4000, F=75.3474, /
&RAMP ID='CONE-RAMP', T=195.5000, F=75.2898, /
&RAMP ID='CONE-RAMP', T=195.6000, F=75.2318, /
&RAMP ID='CONE-RAMP', T=195.7000, F=75.1734, /
&RAMP ID='CONE-RAMP', T=195.8000, F=75.1144, /
&RAMP ID='CONE-RAMP', T=195.9000, F=75.0551, /
&RAMP ID='CONE-RAMP', T=196.0000, F=74.9954, /
&RAMP ID='CONE-RAMP', T=196.1000, F=74.9355, /
&RAMP ID='CONE-RAMP', T=196.2000, F=74.8754, /
&RAMP ID='CONE-RAMP', T=196.3000, F=74.8151, /
&RAMP ID='CONE-RAMP', T=196.4000, F=74.7546, /
&RAMP ID='CONE-RAMP', T=196.5000, F=74.6939, /
&RAMP ID='CONE-RAMP', T=196.6000, F=74.6330, /
&RAMP ID='CONE-RAMP', T=196.7000, F=74.5719, /
&RAMP ID='CONE-RAMP', T=196.8000, F=74.5107, /
&RAMP ID='CONE-RAMP', T=196.9000, F=74.4492, /
&RAMP ID='CONE-RAMP', T=197.0000, F=74.3876, /
&RAMP ID='CONE-RAMP', T=197.1000, F=74.3257, /
&RAMP ID='CONE-RAMP', T=197.2000, F=74.2637, /
&RAMP ID='CONE-RAMP', T=197.3000, F=74.2015, /
&RAMP ID='CONE-RAMP', T=197.4000, F=74.1391, /
&RAMP ID='CONE-RAMP', T=197.5000, F=74.0765, /
&RAMP ID='CONE-RAMP', T=197.6000, F=74.0138, /
&RAMP ID='CONE-RAMP', T=197.7000, F=73.9508, /
&RAMP ID='CONE-RAMP', T=197.8000, F=73.8876, /
&RAMP ID='CONE-RAMP', T=197.9000, F=73.8243, /
&RAMP ID='CONE-RAMP', T=198.0000, F=73.7608, /
&RAMP ID='CONE-RAMP', T=198.1000, F=73.6971, /
&RAMP ID='CONE-RAMP', T=198.2000, F=73.6332, /
&RAMP ID='CONE-RAMP', T=198.3000, F=73.5691, /
&RAMP ID='CONE-RAMP', T=198.4000, F=73.5048, /
&RAMP ID='CONE-RAMP', T=198.5000, F=73.4403, /
&RAMP ID='CONE-RAMP', T=198.6000, F=73.3757, /
&RAMP ID='CONE-RAMP', T=198.7000, F=73.3108, /
&RAMP ID='CONE-RAMP', T=198.8000, F=73.2458, /
&RAMP ID='CONE-RAMP', T=198.9000, F=73.1806, /
&RAMP ID='CONE-RAMP', T=199.0000, F=73.1151, /
&RAMP ID='CONE-RAMP', T=199.1000, F=73.0495, /
&RAMP ID='CONE-RAMP', T=199.2000, F=72.9838, /
&RAMP ID='CONE-RAMP', T=199.3000, F=72.9178, /
&RAMP ID='CONE-RAMP', T=199.4000, F=72.8516, /
&RAMP ID='CONE-RAMP', T=199.5000, F=72.7853, /
&RAMP ID='CONE-RAMP', T=199.6000, F=72.7187, /
&RAMP ID='CONE-RAMP', T=199.7000, F=72.6520, /
&RAMP ID='CONE-RAMP', T=199.8000, F=72.5851, /
&RAMP ID='CONE-RAMP', T=199.9000, F=72.5179, /
&RAMP ID='CONE-RAMP', T=200.0000, F=72.4506, /
&RAMP ID='CONE-RAMP', T=200.1000, F=72.3832, /
&RAMP ID='CONE-RAMP', T=200.2000, F=72.3155, /
&RAMP ID='CONE-RAMP', T=200.3000, F=72.2476, /
&RAMP ID='CONE-RAMP', T=200.4000, F=72.1796, /
&RAMP ID='CONE-RAMP', T=200.5000, F=72.1113, /
&RAMP ID='CONE-RAMP', T=200.6000, F=72.0429, /
&RAMP ID='CONE-RAMP', T=200.7000, F=71.9743, /
&RAMP ID='CONE-RAMP', T=200.8000, F=71.9055, /
&RAMP ID='CONE-RAMP', T=200.9000, F=71.8365, /
&RAMP ID='CONE-RAMP', T=201.0000, F=71.7673, /
&RAMP ID='CONE-RAMP', T=201.1000, F=71.6979, /
&RAMP ID='CONE-RAMP', T=201.2000, F=71.6284, /
&RAMP ID='CONE-RAMP', T=201.3000, F=71.5588, /
&RAMP ID='CONE-RAMP', T=201.4000, F=71.4893, /
&RAMP ID='CONE-RAMP', T=201.5000, F=71.4198, /
&RAMP ID='CONE-RAMP', T=201.6000, F=71.3503, /
&RAMP ID='CONE-RAMP', T=201.7000, F=71.2809, /
&RAMP ID='CONE-RAMP', T=201.8000, F=71.2116, /
&RAMP ID='CONE-RAMP', T=201.9000, F=71.1424, /
&RAMP ID='CONE-RAMP', T=202.0000, F=71.0733, /
&RAMP ID='CONE-RAMP', T=202.1000, F=71.0043, /
&RAMP ID='CONE-RAMP', T=202.2000, F=70.9354, /
&RAMP ID='CONE-RAMP', T=202.3000, F=70.8665, /
&RAMP ID='CONE-RAMP', T=202.4000, F=70.7978, /
&RAMP ID='CONE-RAMP', T=202.5000, F=70.7292, /
&RAMP ID='CONE-RAMP', T=202.6000, F=70.6606, /
&RAMP ID='CONE-RAMP', T=202.7000, F=70.5922, /
&RAMP ID='CONE-RAMP', T=202.8000, F=70.5238, /
&RAMP ID='CONE-RAMP', T=202.9000, F=70.4556, /
&RAMP ID='CONE-RAMP', T=203.0000, F=70.3874, /
&RAMP ID='CONE-RAMP', T=203.1000, F=70.3193, /
&RAMP ID='CONE-RAMP', T=203.2000, F=70.2513, /
&RAMP ID='CONE-RAMP', T=203.3000, F=70.1835, /
&RAMP ID='CONE-RAMP', T=203.4000, F=70.1157, /
&RAMP ID='CONE-RAMP', T=203.5000, F=70.0480, /
&RAMP ID='CONE-RAMP', T=203.6000, F=69.9804, /
&RAMP ID='CONE-RAMP', T=203.7000, F=69.9129, /
&RAMP ID='CONE-RAMP', T=203.8000, F=69.8455, /
&RAMP ID='CONE-RAMP', T=203.9000, F=69.7781, /
&RAMP ID='CONE-RAMP', T=204.0000, F=69.7109, /
&RAMP ID='CONE-RAMP', T=204.1000, F=69.6438, /
&RAMP ID='CONE-RAMP', T=204.2000, F=69.5768, /
&RAMP ID='CONE-RAMP', T=204.3000, F=69.5098, /
&RAMP ID='CONE-RAMP', T=204.4000, F=69.4430, /
&RAMP ID='CONE-RAMP', T=204.5000, F=69.3762, /
&RAMP ID='CONE-RAMP', T=204.6000, F=69.3096, /
&RAMP ID='CONE-RAMP', T=204.7000, F=69.2430, /
&RAMP ID='CONE-RAMP', T=204.8000, F=69.1765, /
&RAMP ID='CONE-RAMP', T=204.9000, F=69.1102, /
&RAMP ID='CONE-RAMP', T=205.0000, F=69.0439, /
&RAMP ID='CONE-RAMP', T=205.1000, F=68.9777, /
&RAMP ID='CONE-RAMP', T=205.2000, F=68.9116, /
&RAMP ID='CONE-RAMP', T=205.3000, F=68.8456, /
&RAMP ID='CONE-RAMP', T=205.4000, F=68.7797, /
&RAMP ID='CONE-RAMP', T=205.5000, F=68.7139, /
&RAMP ID='CONE-RAMP', T=205.6000, F=68.6482, /
&RAMP ID='CONE-RAMP', T=205.7000, F=68.5826, /
&RAMP ID='CONE-RAMP', T=205.8000, F=68.5170, /
&RAMP ID='CONE-RAMP', T=205.9000, F=68.4516, /
&RAMP ID='CONE-RAMP', T=206.0000, F=68.3863, /
&RAMP ID='CONE-RAMP', T=206.1000, F=68.3210, /
&RAMP ID='CONE-RAMP', T=206.2000, F=68.2559, /
&RAMP ID='CONE-RAMP', T=206.3000, F=68.1908, /
&RAMP ID='CONE-RAMP', T=206.4000, F=68.1259, /
&RAMP ID='CONE-RAMP', T=206.5000, F=68.0610, /
&RAMP ID='CONE-RAMP', T=206.6000, F=67.9962, /
&RAMP ID='CONE-RAMP', T=206.7000, F=67.9315, /
&RAMP ID='CONE-RAMP', T=206.8000, F=67.8668, /
&RAMP ID='CONE-RAMP', T=206.9000, F=67.8024, /
&RAMP ID='CONE-RAMP', T=207.0000, F=67.7383, /
&RAMP ID='CONE-RAMP', T=207.1000, F=67.6745, /
&RAMP ID='CONE-RAMP', T=207.2000, F=67.6111, /
&RAMP ID='CONE-RAMP', T=207.3000, F=67.5480, /
&RAMP ID='CONE-RAMP', T=207.4000, F=67.4853, /
&RAMP ID='CONE-RAMP', T=207.5000, F=67.4228, /
&RAMP ID='CONE-RAMP', T=207.6000, F=67.3608, /
&RAMP ID='CONE-RAMP', T=207.7000, F=67.2991, /
&RAMP ID='CONE-RAMP', T=207.8000, F=67.2377, /
&RAMP ID='CONE-RAMP', T=207.9000, F=67.1766, /
&RAMP ID='CONE-RAMP', T=208.0000, F=67.1159, /
&RAMP ID='CONE-RAMP', T=208.1000, F=67.0555, /
&RAMP ID='CONE-RAMP', T=208.2000, F=66.9955, /
&RAMP ID='CONE-RAMP', T=208.3000, F=66.9358, /
&RAMP ID='CONE-RAMP', T=208.4000, F=66.8765, /
&RAMP ID='CONE-RAMP', T=208.5000, F=66.8175, /
&RAMP ID='CONE-RAMP', T=208.6000, F=66.7588, /
&RAMP ID='CONE-RAMP', T=208.7000, F=66.7005, /
&RAMP ID='CONE-RAMP', T=208.8000, F=66.6425, /
&RAMP ID='CONE-RAMP', T=208.9000, F=66.5848, /
&RAMP ID='CONE-RAMP', T=209.0000, F=66.5275, /
&RAMP ID='CONE-RAMP', T=209.1000, F=66.4705, /
&RAMP ID='CONE-RAMP', T=209.2000, F=66.4139, /
&RAMP ID='CONE-RAMP', T=209.3000, F=66.3576, /
&RAMP ID='CONE-RAMP', T=209.4000, F=66.3017, /
&RAMP ID='CONE-RAMP', T=209.5000, F=66.2460, /
&RAMP ID='CONE-RAMP', T=209.6000, F=66.1908, /
&RAMP ID='CONE-RAMP', T=209.7000, F=66.1358, /
&RAMP ID='CONE-RAMP', T=209.8000, F=66.0812, /
&RAMP ID='CONE-RAMP', T=209.9000, F=66.0270, /
&RAMP ID='CONE-RAMP', T=210.0000, F=65.9731, /
&RAMP ID='CONE-RAMP', T=210.1000, F=65.9195, /
&RAMP ID='CONE-RAMP', T=210.2000, F=65.8662, /
&RAMP ID='CONE-RAMP', T=210.3000, F=65.8133, /
&RAMP ID='CONE-RAMP', T=210.4000, F=65.7608, /
&RAMP ID='CONE-RAMP', T=210.5000, F=65.7086, /
&RAMP ID='CONE-RAMP', T=210.6000, F=65.6567, /
&RAMP ID='CONE-RAMP', T=210.7000, F=65.6051, /
&RAMP ID='CONE-RAMP', T=210.8000, F=65.5539, /
&RAMP ID='CONE-RAMP', T=210.9000, F=65.5031, /
&RAMP ID='CONE-RAMP', T=211.0000, F=65.4526, /
&RAMP ID='CONE-RAMP', T=211.1000, F=65.4024, /
&RAMP ID='CONE-RAMP', T=211.2000, F=65.3525, /
&RAMP ID='CONE-RAMP', T=211.3000, F=65.3030, /
&RAMP ID='CONE-RAMP', T=211.4000, F=65.2539, /
&RAMP ID='CONE-RAMP', T=211.5000, F=65.2050, /
&RAMP ID='CONE-RAMP', T=211.6000, F=65.1565, /
&RAMP ID='CONE-RAMP', T=211.7000, F=65.1084, /
&RAMP ID='CONE-RAMP', T=211.8000, F=65.0605, /
&RAMP ID='CONE-RAMP', T=211.9000, F=65.0129, /
&RAMP ID='CONE-RAMP', T=212.0000, F=64.9655, /
&RAMP ID='CONE-RAMP', T=212.1000, F=64.9184, /
&RAMP ID='CONE-RAMP', T=212.2000, F=64.8718, /
&RAMP ID='CONE-RAMP', T=212.3000, F=64.8256, /
&RAMP ID='CONE-RAMP', T=212.4000, F=64.7798, /
&RAMP ID='CONE-RAMP', T=212.5000, F=64.7344, /
&RAMP ID='CONE-RAMP', T=212.6000, F=64.6895, /
&RAMP ID='CONE-RAMP', T=212.7000, F=64.6450, /
&RAMP ID='CONE-RAMP', T=212.8000, F=64.6010, /
&RAMP ID='CONE-RAMP', T=212.9000, F=64.5573, /
&RAMP ID='CONE-RAMP', T=213.0000, F=64.5141, /
&RAMP ID='CONE-RAMP', T=213.1000, F=64.4714, /
&RAMP ID='CONE-RAMP', T=213.2000, F=64.4291, /
&RAMP ID='CONE-RAMP', T=213.3000, F=64.3872, /
&RAMP ID='CONE-RAMP', T=213.4000, F=64.3457, /
&RAMP ID='CONE-RAMP', T=213.5000, F=64.3047, /
&RAMP ID='CONE-RAMP', T=213.6000, F=64.2641, /
&RAMP ID='CONE-RAMP', T=213.7000, F=64.2240, /
&RAMP ID='CONE-RAMP', T=213.8000, F=64.1843, /
&RAMP ID='CONE-RAMP', T=213.9000, F=64.1450, /
&RAMP ID='CONE-RAMP', T=214.0000, F=64.1061, /
&RAMP ID='CONE-RAMP', T=214.1000, F=64.0677, /
&RAMP ID='CONE-RAMP', T=214.2000, F=64.0297, /
&RAMP ID='CONE-RAMP', T=214.3000, F=63.9922, /
&RAMP ID='CONE-RAMP', T=214.4000, F=63.9551, /
&RAMP ID='CONE-RAMP', T=214.5000, F=63.9184, /
&RAMP ID='CONE-RAMP', T=214.6000, F=63.8821, /
&RAMP ID='CONE-RAMP', T=214.7000, F=63.8463, /
&RAMP ID='CONE-RAMP', T=214.8000, F=63.8109, /
&RAMP ID='CONE-RAMP', T=214.9000, F=63.7760, /
&RAMP ID='CONE-RAMP', T=215.0000, F=63.7415, /
&RAMP ID='CONE-RAMP', T=215.1000, F=63.7074, /
&RAMP ID='CONE-RAMP', T=215.2000, F=63.6738, /
&RAMP ID='CONE-RAMP', T=215.3000, F=63.6406, /
&RAMP ID='CONE-RAMP', T=215.4000, F=63.6078, /
&RAMP ID='CONE-RAMP', T=215.5000, F=63.5754, /
&RAMP ID='CONE-RAMP', T=215.6000, F=63.5435, /
&RAMP ID='CONE-RAMP', T=215.7000, F=63.5121, /
&RAMP ID='CONE-RAMP', T=215.8000, F=63.4810, /
&RAMP ID='CONE-RAMP', T=215.9000, F=63.4504, /
&RAMP ID='CONE-RAMP', T=216.0000, F=63.4202, /
&RAMP ID='CONE-RAMP', T=216.1000, F=63.3905, /
&RAMP ID='CONE-RAMP', T=216.2000, F=63.3612, /
&RAMP ID='CONE-RAMP', T=216.3000, F=63.3323, /
&RAMP ID='CONE-RAMP', T=216.4000, F=63.3039, /
&RAMP ID='CONE-RAMP', T=216.5000, F=63.2759, /
&RAMP ID='CONE-RAMP', T=216.6000, F=63.2483, /
&RAMP ID='CONE-RAMP', T=216.7000, F=63.2212, /
&RAMP ID='CONE-RAMP', T=216.8000, F=63.1944, /
&RAMP ID='CONE-RAMP', T=216.9000, F=63.1682, /
&RAMP ID='CONE-RAMP', T=217.0000, F=63.1422, /
&RAMP ID='CONE-RAMP', T=217.1000, F=63.1164, /
&RAMP ID='CONE-RAMP', T=217.2000, F=63.0908, /
&RAMP ID='CONE-RAMP', T=217.3000, F=63.0653, /
&RAMP ID='CONE-RAMP', T=217.4000, F=63.0400, /
&RAMP ID='CONE-RAMP', T=217.5000, F=63.0148, /
&RAMP ID='CONE-RAMP', T=217.6000, F=62.9896, /
&RAMP ID='CONE-RAMP', T=217.7000, F=62.9646, /
&RAMP ID='CONE-RAMP', T=217.8000, F=62.9396, /
&RAMP ID='CONE-RAMP', T=217.9000, F=62.9148, /
&RAMP ID='CONE-RAMP', T=218.0000, F=62.8900, /
&RAMP ID='CONE-RAMP', T=218.1000, F=62.8653, /
&RAMP ID='CONE-RAMP', T=218.2000, F=62.8408, /
&RAMP ID='CONE-RAMP', T=218.3000, F=62.8163, /
&RAMP ID='CONE-RAMP', T=218.4000, F=62.7919, /
&RAMP ID='CONE-RAMP', T=218.5000, F=62.7676, /
&RAMP ID='CONE-RAMP', T=218.6000, F=62.7434, /
&RAMP ID='CONE-RAMP', T=218.7000, F=62.7193, /
&RAMP ID='CONE-RAMP', T=218.8000, F=62.6953, /
&RAMP ID='CONE-RAMP', T=218.9000, F=62.6714, /
&RAMP ID='CONE-RAMP', T=219.0000, F=62.6476, /
&RAMP ID='CONE-RAMP', T=219.1000, F=62.6238, /
&RAMP ID='CONE-RAMP', T=219.2000, F=62.6002, /
&RAMP ID='CONE-RAMP', T=219.3000, F=62.5767, /
&RAMP ID='CONE-RAMP', T=219.4000, F=62.5532, /
&RAMP ID='CONE-RAMP', T=219.5000, F=62.5299, /
&RAMP ID='CONE-RAMP', T=219.6000, F=62.5066, /
&RAMP ID='CONE-RAMP', T=219.7000, F=62.4835, /
&RAMP ID='CONE-RAMP', T=219.8000, F=62.4604, /
&RAMP ID='CONE-RAMP', T=219.9000, F=62.4374, /
&RAMP ID='CONE-RAMP', T=220.0000, F=62.4146, /
&RAMP ID='CONE-RAMP', T=220.1000, F=62.3918, /
&RAMP ID='CONE-RAMP', T=220.2000, F=62.3691, /
&RAMP ID='CONE-RAMP', T=220.3000, F=62.3465, /
&RAMP ID='CONE-RAMP', T=220.4000, F=62.3240, /
&RAMP ID='CONE-RAMP', T=220.5000, F=62.3016, /
&RAMP ID='CONE-RAMP', T=220.6000, F=62.2793, /
&RAMP ID='CONE-RAMP', T=220.7000, F=62.2571, /
&RAMP ID='CONE-RAMP', T=220.8000, F=62.2350, /
&RAMP ID='CONE-RAMP', T=220.9000, F=62.2129, /
&RAMP ID='CONE-RAMP', T=221.0000, F=62.1910, /
&RAMP ID='CONE-RAMP', T=221.1000, F=62.1692, /
&RAMP ID='CONE-RAMP', T=221.2000, F=62.1474, /
&RAMP ID='CONE-RAMP', T=221.3000, F=62.1258, /
&RAMP ID='CONE-RAMP', T=221.4000, F=62.1042, /
&RAMP ID='CONE-RAMP', T=221.5000, F=62.0827, /
&RAMP ID='CONE-RAMP', T=221.6000, F=62.0614, /
&RAMP ID='CONE-RAMP', T=221.7000, F=62.0401, /
&RAMP ID='CONE-RAMP', T=221.8000, F=62.0189, /
&RAMP ID='CONE-RAMP', T=221.9000, F=61.9978, /
&RAMP ID='CONE-RAMP', T=222.0000, F=61.9769, /
&RAMP ID='CONE-RAMP', T=222.1000, F=61.9560, /
&RAMP ID='CONE-RAMP', T=222.2000, F=61.9352, /
&RAMP ID='CONE-RAMP', T=222.3000, F=61.9143, /
&RAMP ID='CONE-RAMP', T=222.4000, F=61.8933, /
&RAMP ID='CONE-RAMP', T=222.5000, F=61.8723, /
&RAMP ID='CONE-RAMP', T=222.6000, F=61.8512, /
&RAMP ID='CONE-RAMP', T=222.7000, F=61.8303, /
&RAMP ID='CONE-RAMP', T=222.8000, F=61.8095, /
&RAMP ID='CONE-RAMP', T=222.9000, F=61.7889, /
&RAMP ID='CONE-RAMP', T=223.0000, F=61.7685, /
&RAMP ID='CONE-RAMP', T=223.1000, F=61.7482, /
&RAMP ID='CONE-RAMP', T=223.2000, F=61.7281, /
&RAMP ID='CONE-RAMP', T=223.3000, F=61.7082, /
&RAMP ID='CONE-RAMP', T=223.4000, F=61.6885, /
&RAMP ID='CONE-RAMP', T=223.5000, F=61.6689, /
&RAMP ID='CONE-RAMP', T=223.6000, F=61.6495, /
&RAMP ID='CONE-RAMP', T=223.7000, F=61.6303, /
&RAMP ID='CONE-RAMP', T=223.8000, F=61.6112, /
&RAMP ID='CONE-RAMP', T=223.9000, F=61.5923, /
&RAMP ID='CONE-RAMP', T=224.0000, F=61.5736, /
&RAMP ID='CONE-RAMP', T=224.1000, F=61.5550, /
&RAMP ID='CONE-RAMP', T=224.2000, F=61.5366, /
&RAMP ID='CONE-RAMP', T=224.3000, F=61.5184, /
&RAMP ID='CONE-RAMP', T=224.4000, F=61.5004, /
&RAMP ID='CONE-RAMP', T=224.5000, F=61.4825, /
&RAMP ID='CONE-RAMP', T=224.6000, F=61.4648, /
&RAMP ID='CONE-RAMP', T=224.7000, F=61.4472, /
&RAMP ID='CONE-RAMP', T=224.8000, F=61.4299, /
&RAMP ID='CONE-RAMP', T=224.9000, F=61.4127, /
&RAMP ID='CONE-RAMP', T=225.0000, F=61.3956, /
&RAMP ID='CONE-RAMP', T=225.1000, F=61.3788, /
&RAMP ID='CONE-RAMP', T=225.2000, F=61.3621, /
&RAMP ID='CONE-RAMP', T=225.3000, F=61.3456, /
&RAMP ID='CONE-RAMP', T=225.4000, F=61.3292, /
&RAMP ID='CONE-RAMP', T=225.5000, F=61.3130, /
&RAMP ID='CONE-RAMP', T=225.6000, F=61.2970, /
&RAMP ID='CONE-RAMP', T=225.7000, F=61.2812, /
&RAMP ID='CONE-RAMP', T=225.8000, F=61.2655, /
&RAMP ID='CONE-RAMP', T=225.9000, F=61.2500, /
&RAMP ID='CONE-RAMP', T=226.0000, F=61.2347, /
&RAMP ID='CONE-RAMP', T=226.1000, F=61.2195, /
&RAMP ID='CONE-RAMP', T=226.2000, F=61.2045, /
&RAMP ID='CONE-RAMP', T=226.3000, F=61.1897, /
&RAMP ID='CONE-RAMP', T=226.4000, F=61.1750, /
&RAMP ID='CONE-RAMP', T=226.5000, F=61.1606, /
&RAMP ID='CONE-RAMP', T=226.6000, F=61.1462, /
&RAMP ID='CONE-RAMP', T=226.7000, F=61.1321, /
&RAMP ID='CONE-RAMP', T=226.8000, F=61.1181, /
&RAMP ID='CONE-RAMP', T=226.9000, F=61.1043, /
&RAMP ID='CONE-RAMP', T=227.0000, F=61.0907, /
&RAMP ID='CONE-RAMP', T=227.1000, F=61.0772, /
&RAMP ID='CONE-RAMP', T=227.2000, F=61.0639, /
&RAMP ID='CONE-RAMP', T=227.3000, F=61.0508, /
&RAMP ID='CONE-RAMP', T=227.4000, F=61.0378, /
&RAMP ID='CONE-RAMP', T=227.5000, F=61.0251, /
&RAMP ID='CONE-RAMP', T=227.6000, F=61.0126, /
&RAMP ID='CONE-RAMP', T=227.7000, F=61.0003, /
&RAMP ID='CONE-RAMP', T=227.8000, F=60.9883, /
&RAMP ID='CONE-RAMP', T=227.9000, F=60.9767, /
&RAMP ID='CONE-RAMP', T=228.0000, F=60.9657, /
&RAMP ID='CONE-RAMP', T=228.1000, F=60.9552, /
&RAMP ID='CONE-RAMP', T=228.2000, F=60.9453, /
&RAMP ID='CONE-RAMP', T=228.3000, F=60.9359, /
&RAMP ID='CONE-RAMP', T=228.4000, F=60.9272, /
&RAMP ID='CONE-RAMP', T=228.5000, F=60.9189, /
&RAMP ID='CONE-RAMP', T=228.6000, F=60.9113, /
&RAMP ID='CONE-RAMP', T=228.7000, F=60.9042, /
&RAMP ID='CONE-RAMP', T=228.8000, F=60.8977, /
&RAMP ID='CONE-RAMP', T=228.9000, F=60.8917, /
&RAMP ID='CONE-RAMP', T=229.0000, F=60.8864, /
&RAMP ID='CONE-RAMP', T=229.1000, F=60.8815, /
&RAMP ID='CONE-RAMP', T=229.2000, F=60.8773, /
&RAMP ID='CONE-RAMP', T=229.3000, F=60.8736, /
&RAMP ID='CONE-RAMP', T=229.4000, F=60.8705, /
&RAMP ID='CONE-RAMP', T=229.5000, F=60.8679, /
&RAMP ID='CONE-RAMP', T=229.6000, F=60.8659, /
&RAMP ID='CONE-RAMP', T=229.7000, F=60.8645, /
&RAMP ID='CONE-RAMP', T=229.8000, F=60.8637, /
&RAMP ID='CONE-RAMP', T=229.9000, F=60.8634, /
&RAMP ID='CONE-RAMP', T=230.0000, F=60.8636, /
&RAMP ID='CONE-RAMP', T=230.1000, F=60.8645, /
&RAMP ID='CONE-RAMP', T=230.2000, F=60.8659, /
&RAMP ID='CONE-RAMP', T=230.3000, F=60.8679, /
&RAMP ID='CONE-RAMP', T=230.4000, F=60.8704, /
&RAMP ID='CONE-RAMP', T=230.5000, F=60.8735, /
&RAMP ID='CONE-RAMP', T=230.6000, F=60.8772, /
&RAMP ID='CONE-RAMP', T=230.7000, F=60.8814, /
&RAMP ID='CONE-RAMP', T=230.8000, F=60.8862, /
&RAMP ID='CONE-RAMP', T=230.9000, F=60.8916, /
&RAMP ID='CONE-RAMP', T=231.0000, F=60.8975, /
&RAMP ID='CONE-RAMP', T=231.1000, F=60.9040, /
&RAMP ID='CONE-RAMP', T=231.2000, F=60.9111, /
&RAMP ID='CONE-RAMP', T=231.3000, F=60.9187, /
&RAMP ID='CONE-RAMP', T=231.4000, F=60.9269, /
&RAMP ID='CONE-RAMP', T=231.5000, F=60.9356, /
&RAMP ID='CONE-RAMP', T=231.6000, F=60.9450, /
&RAMP ID='CONE-RAMP', T=231.7000, F=60.9549, /
&RAMP ID='CONE-RAMP', T=231.8000, F=60.9653, /
&RAMP ID='CONE-RAMP', T=231.9000, F=60.9763, /
&RAMP ID='CONE-RAMP', T=232.0000, F=60.9879, /
&RAMP ID='CONE-RAMP', T=232.1000, F=61.0001, /
&RAMP ID='CONE-RAMP', T=232.2000, F=61.0128, /
&RAMP ID='CONE-RAMP', T=232.3000, F=61.0261, /
&RAMP ID='CONE-RAMP', T=232.4000, F=61.0399, /
&RAMP ID='CONE-RAMP', T=232.5000, F=61.0544, /
&RAMP ID='CONE-RAMP', T=232.6000, F=61.0693, /
&RAMP ID='CONE-RAMP', T=232.7000, F=61.0849, /
&RAMP ID='CONE-RAMP', T=232.8000, F=61.1008, /
&RAMP ID='CONE-RAMP', T=232.9000, F=61.1169, /
&RAMP ID='CONE-RAMP', T=233.0000, F=61.1335, /
&RAMP ID='CONE-RAMP', T=233.1000, F=61.1503, /
&RAMP ID='CONE-RAMP', T=233.2000, F=61.1676, /
&RAMP ID='CONE-RAMP', T=233.3000, F=61.1855, /
&RAMP ID='CONE-RAMP', T=233.4000, F=61.2038, /
&RAMP ID='CONE-RAMP', T=233.5000, F=61.2227, /
&RAMP ID='CONE-RAMP', T=233.6000, F=61.2421, /
&RAMP ID='CONE-RAMP', T=233.7000, F=61.2620, /
&RAMP ID='CONE-RAMP', T=233.8000, F=61.2824, /
&RAMP ID='CONE-RAMP', T=233.9000, F=61.3033, /
&RAMP ID='CONE-RAMP', T=234.0000, F=61.3247, /
&RAMP ID='CONE-RAMP', T=234.1000, F=61.3466, /
&RAMP ID='CONE-RAMP', T=234.2000, F=61.3690, /
&RAMP ID='CONE-RAMP', T=234.3000, F=61.3920, /
&RAMP ID='CONE-RAMP', T=234.4000, F=61.4154, /
&RAMP ID='CONE-RAMP', T=234.5000, F=61.4394, /
&RAMP ID='CONE-RAMP', T=234.6000, F=61.4639, /
&RAMP ID='CONE-RAMP', T=234.7000, F=61.4888, /
&RAMP ID='CONE-RAMP', T=234.8000, F=61.5143, /
&RAMP ID='CONE-RAMP', T=234.9000, F=61.5403, /
&RAMP ID='CONE-RAMP', T=235.0000, F=61.5668, /
&RAMP ID='CONE-RAMP', T=235.1000, F=61.5939, /
&RAMP ID='CONE-RAMP', T=235.2000, F=61.6214, /
&RAMP ID='CONE-RAMP', T=235.3000, F=61.6494, /
&RAMP ID='CONE-RAMP', T=235.4000, F=61.6780, /
&RAMP ID='CONE-RAMP', T=235.5000, F=61.7070, /
&RAMP ID='CONE-RAMP', T=235.6000, F=61.7366, /
&RAMP ID='CONE-RAMP', T=235.7000, F=61.7666, /
&RAMP ID='CONE-RAMP', T=235.8000, F=61.7972, /
&RAMP ID='CONE-RAMP', T=235.9000, F=61.8283, /
&RAMP ID='CONE-RAMP', T=236.0000, F=61.8599, /
&RAMP ID='CONE-RAMP', T=236.1000, F=61.8920, /
&RAMP ID='CONE-RAMP', T=236.2000, F=61.9246, /
&RAMP ID='CONE-RAMP', T=236.3000, F=61.9578, /
&RAMP ID='CONE-RAMP', T=236.4000, F=61.9914, /
&RAMP ID='CONE-RAMP', T=236.5000, F=62.0255, /
&RAMP ID='CONE-RAMP', T=236.6000, F=62.0602, /
&RAMP ID='CONE-RAMP', T=236.7000, F=62.0954, /
&RAMP ID='CONE-RAMP', T=236.8000, F=62.1310, /
&RAMP ID='CONE-RAMP', T=236.9000, F=62.1672, /
&RAMP ID='CONE-RAMP', T=237.0000, F=62.2039, /
&RAMP ID='CONE-RAMP', T=237.1000, F=62.2411, /
&RAMP ID='CONE-RAMP', T=237.2000, F=62.2788, /
&RAMP ID='CONE-RAMP', T=237.3000, F=62.3170, /
&RAMP ID='CONE-RAMP', T=237.4000, F=62.3557, /
&RAMP ID='CONE-RAMP', T=237.5000, F=62.3950, /
&RAMP ID='CONE-RAMP', T=237.6000, F=62.4347, /
&RAMP ID='CONE-RAMP', T=237.7000, F=62.4750, /
&RAMP ID='CONE-RAMP', T=237.8000, F=62.5157, /
&RAMP ID='CONE-RAMP', T=237.9000, F=62.5570, /
&RAMP ID='CONE-RAMP', T=238.0000, F=62.5986, /
&RAMP ID='CONE-RAMP', T=238.1000, F=62.6405, /
&RAMP ID='CONE-RAMP', T=238.2000, F=62.6825, /
&RAMP ID='CONE-RAMP', T=238.3000, F=62.7246, /
&RAMP ID='CONE-RAMP', T=238.4000, F=62.7670, /
&RAMP ID='CONE-RAMP', T=238.5000, F=62.8095, /
&RAMP ID='CONE-RAMP', T=238.6000, F=62.8522, /
&RAMP ID='CONE-RAMP', T=238.7000, F=62.8951, /
&RAMP ID='CONE-RAMP', T=238.8000, F=62.9382, /
&RAMP ID='CONE-RAMP', T=238.9000, F=62.9814, /
&RAMP ID='CONE-RAMP', T=239.0000, F=63.0248, /
&RAMP ID='CONE-RAMP', T=239.1000, F=63.0683, /
&RAMP ID='CONE-RAMP', T=239.2000, F=63.1121, /
&RAMP ID='CONE-RAMP', T=239.3000, F=63.1559, /
&RAMP ID='CONE-RAMP', T=239.4000, F=63.2000, /
&RAMP ID='CONE-RAMP', T=239.5000, F=63.2442, /
&RAMP ID='CONE-RAMP', T=239.6000, F=63.2886, /
&RAMP ID='CONE-RAMP', T=239.7000, F=63.3332, /
&RAMP ID='CONE-RAMP', T=239.8000, F=63.3780, /
&RAMP ID='CONE-RAMP', T=239.9000, F=63.4229, /
&RAMP ID='CONE-RAMP', T=240.0000, F=63.4680, /
&RAMP ID='CONE-RAMP', T=240.1000, F=63.5132, /
&RAMP ID='CONE-RAMP', T=240.2000, F=63.5586, /
&RAMP ID='CONE-RAMP', T=240.3000, F=63.6042, /
&RAMP ID='CONE-RAMP', T=240.4000, F=63.6500, /
&RAMP ID='CONE-RAMP', T=240.5000, F=63.6959, /
&RAMP ID='CONE-RAMP', T=240.6000, F=63.7420, /
&RAMP ID='CONE-RAMP', T=240.7000, F=63.7883, /
&RAMP ID='CONE-RAMP', T=240.8000, F=63.8347, /
&RAMP ID='CONE-RAMP', T=240.9000, F=63.8813, /
&RAMP ID='CONE-RAMP', T=241.0000, F=63.9281, /
&RAMP ID='CONE-RAMP', T=241.1000, F=63.9751, /
&RAMP ID='CONE-RAMP', T=241.2000, F=64.0222, /
&RAMP ID='CONE-RAMP', T=241.3000, F=64.0695, /
&RAMP ID='CONE-RAMP', T=241.4000, F=64.1169, /
&RAMP ID='CONE-RAMP', T=241.5000, F=64.1646, /
&RAMP ID='CONE-RAMP', T=241.6000, F=64.2124, /
&RAMP ID='CONE-RAMP', T=241.7000, F=64.2603, /
&RAMP ID='CONE-RAMP', T=241.8000, F=64.3085, /
&RAMP ID='CONE-RAMP', T=241.9000, F=64.3568, /
&RAMP ID='CONE-RAMP', T=242.0000, F=64.4053, /
&RAMP ID='CONE-RAMP', T=242.1000, F=64.4539, /
&RAMP ID='CONE-RAMP', T=242.2000, F=64.5027, /
&RAMP ID='CONE-RAMP', T=242.3000, F=64.5517, /
&RAMP ID='CONE-RAMP', T=242.4000, F=64.6009, /
&RAMP ID='CONE-RAMP', T=242.5000, F=64.6502, /
&RAMP ID='CONE-RAMP', T=242.6000, F=64.6997, /
&RAMP ID='CONE-RAMP', T=242.7000, F=64.7493, /
&RAMP ID='CONE-RAMP', T=242.8000, F=64.7992, /
&RAMP ID='CONE-RAMP', T=242.9000, F=64.8492, /
&RAMP ID='CONE-RAMP', T=243.0000, F=64.8994, /
&RAMP ID='CONE-RAMP', T=243.1000, F=64.9497, /
&RAMP ID='CONE-RAMP', T=243.2000, F=65.0002, /
&RAMP ID='CONE-RAMP', T=243.3000, F=65.0507, /
&RAMP ID='CONE-RAMP', T=243.4000, F=65.1012, /
&RAMP ID='CONE-RAMP', T=243.5000, F=65.1516, /
&RAMP ID='CONE-RAMP', T=243.6000, F=65.2021, /
&RAMP ID='CONE-RAMP', T=243.7000, F=65.2523, /
&RAMP ID='CONE-RAMP', T=243.8000, F=65.3023, /
&RAMP ID='CONE-RAMP', T=243.9000, F=65.3520, /
&RAMP ID='CONE-RAMP', T=244.0000, F=65.4016, /
&RAMP ID='CONE-RAMP', T=244.1000, F=65.4509, /
&RAMP ID='CONE-RAMP', T=244.2000, F=65.5000, /
&RAMP ID='CONE-RAMP', T=244.3000, F=65.5488, /
&RAMP ID='CONE-RAMP', T=244.4000, F=65.5974, /
&RAMP ID='CONE-RAMP', T=244.5000, F=65.6458, /
&RAMP ID='CONE-RAMP', T=244.6000, F=65.6940, /
&RAMP ID='CONE-RAMP', T=244.7000, F=65.7420, /
&RAMP ID='CONE-RAMP', T=244.8000, F=65.7897, /
&RAMP ID='CONE-RAMP', T=244.9000, F=65.8372, /
&RAMP ID='CONE-RAMP', T=245.0000, F=65.8845, /
&RAMP ID='CONE-RAMP', T=245.1000, F=65.9315, /
&RAMP ID='CONE-RAMP', T=245.2000, F=65.9783, /
&RAMP ID='CONE-RAMP', T=245.3000, F=66.0249, /
&RAMP ID='CONE-RAMP', T=245.4000, F=66.0713, /
&RAMP ID='CONE-RAMP', T=245.5000, F=66.1174, /
&RAMP ID='CONE-RAMP', T=245.6000, F=66.1633, /
&RAMP ID='CONE-RAMP', T=245.7000, F=66.2090, /
&RAMP ID='CONE-RAMP', T=245.8000, F=66.2545, /
&RAMP ID='CONE-RAMP', T=245.9000, F=66.2997, /
&RAMP ID='CONE-RAMP', T=246.0000, F=66.3447, /
&RAMP ID='CONE-RAMP', T=246.1000, F=66.3895, /
&RAMP ID='CONE-RAMP', T=246.2000, F=66.4340, /
&RAMP ID='CONE-RAMP', T=246.3000, F=66.4784, /
&RAMP ID='CONE-RAMP', T=246.4000, F=66.5225, /
&RAMP ID='CONE-RAMP', T=246.5000, F=66.5664, /
&RAMP ID='CONE-RAMP', T=246.6000, F=66.6100, /
&RAMP ID='CONE-RAMP', T=246.7000, F=66.6534, /
&RAMP ID='CONE-RAMP', T=246.8000, F=66.6966, /
&RAMP ID='CONE-RAMP', T=246.9000, F=66.7396, /
&RAMP ID='CONE-RAMP', T=247.0000, F=66.7823, /
&RAMP ID='CONE-RAMP', T=247.1000, F=66.8249, /
&RAMP ID='CONE-RAMP', T=247.2000, F=66.8671, /
&RAMP ID='CONE-RAMP', T=247.3000, F=66.9092, /
&RAMP ID='CONE-RAMP', T=247.4000, F=66.9511, /
&RAMP ID='CONE-RAMP', T=247.5000, F=66.9927, /
&RAMP ID='CONE-RAMP', T=247.6000, F=67.0340, /
&RAMP ID='CONE-RAMP', T=247.7000, F=67.0752, /
&RAMP ID='CONE-RAMP', T=247.8000, F=67.1161, /
&RAMP ID='CONE-RAMP', T=247.9000, F=67.1569, /
&RAMP ID='CONE-RAMP', T=248.0000, F=67.1973, /
&RAMP ID='CONE-RAMP', T=248.1000, F=67.2376, /
&RAMP ID='CONE-RAMP', T=248.2000, F=67.2776, /
&RAMP ID='CONE-RAMP', T=248.3000, F=67.3174, /
&RAMP ID='CONE-RAMP', T=248.4000, F=67.3570, /
&RAMP ID='CONE-RAMP', T=248.5000, F=67.3964, /
&RAMP ID='CONE-RAMP', T=248.6000, F=67.4355, /
&RAMP ID='CONE-RAMP', T=248.7000, F=67.4744, /
&RAMP ID='CONE-RAMP', T=248.8000, F=67.5132, /
&RAMP ID='CONE-RAMP', T=248.9000, F=67.5517, /
&RAMP ID='CONE-RAMP', T=249.0000, F=67.5900, /
&RAMP ID='CONE-RAMP', T=249.1000, F=67.6281, /
&RAMP ID='CONE-RAMP', T=249.2000, F=67.6659, /
&RAMP ID='CONE-RAMP', T=249.3000, F=67.7035, /
&RAMP ID='CONE-RAMP', T=249.4000, F=67.7409, /
&RAMP ID='CONE-RAMP', T=249.5000, F=67.7781, /
&RAMP ID='CONE-RAMP', T=249.6000, F=67.8150, /
&RAMP ID='CONE-RAMP', T=249.7000, F=67.8517, /
&RAMP ID='CONE-RAMP', T=249.8000, F=67.8882, /
&RAMP ID='CONE-RAMP', T=249.9000, F=67.9245, /
&RAMP ID='CONE-RAMP', T=250.0000, F=67.9605, /
&RAMP ID='CONE-RAMP', T=250.1000, F=67.9963, /
&RAMP ID='CONE-RAMP', T=250.2000, F=68.0319, /
&RAMP ID='CONE-RAMP', T=250.3000, F=68.0672, /
&RAMP ID='CONE-RAMP', T=250.4000, F=68.1023, /
&RAMP ID='CONE-RAMP', T=250.5000, F=68.1372, /
&RAMP ID='CONE-RAMP', T=250.6000, F=68.1719, /
&RAMP ID='CONE-RAMP', T=250.7000, F=68.2064, /
&RAMP ID='CONE-RAMP', T=250.8000, F=68.2406, /
&RAMP ID='CONE-RAMP', T=250.9000, F=68.2746, /
&RAMP ID='CONE-RAMP', T=251.0000, F=68.3083, /
&RAMP ID='CONE-RAMP', T=251.1000, F=68.3419, /
&RAMP ID='CONE-RAMP', T=251.2000, F=68.3752, /
&RAMP ID='CONE-RAMP', T=251.3000, F=68.4083, /
&RAMP ID='CONE-RAMP', T=251.4000, F=68.4411, /
&RAMP ID='CONE-RAMP', T=251.5000, F=68.4738, /
&RAMP ID='CONE-RAMP', T=251.6000, F=68.5062, /
&RAMP ID='CONE-RAMP', T=251.7000, F=68.5384, /
&RAMP ID='CONE-RAMP', T=251.8000, F=68.5703, /
&RAMP ID='CONE-RAMP', T=251.9000, F=68.6021, /
&RAMP ID='CONE-RAMP', T=252.0000, F=68.6336, /
&RAMP ID='CONE-RAMP', T=252.1000, F=68.6648, /
&RAMP ID='CONE-RAMP', T=252.2000, F=68.6959, /
&RAMP ID='CONE-RAMP', T=252.3000, F=68.7267, /
&RAMP ID='CONE-RAMP', T=252.4000, F=68.7573, /
&RAMP ID='CONE-RAMP', T=252.5000, F=68.7877, /
&RAMP ID='CONE-RAMP', T=252.6000, F=68.8178, /
&RAMP ID='CONE-RAMP', T=252.7000, F=68.8478, /
&RAMP ID='CONE-RAMP', T=252.8000, F=68.8774, /
&RAMP ID='CONE-RAMP', T=252.9000, F=68.9069, /
&RAMP ID='CONE-RAMP', T=253.0000, F=68.9362, /
&RAMP ID='CONE-RAMP', T=253.1000, F=68.9652, /
&RAMP ID='CONE-RAMP', T=253.2000, F=68.9940, /
&RAMP ID='CONE-RAMP', T=253.3000, F=69.0225, /
&RAMP ID='CONE-RAMP', T=253.4000, F=69.0509, /
&RAMP ID='CONE-RAMP', T=253.5000, F=69.0790, /
&RAMP ID='CONE-RAMP', T=253.6000, F=69.1068, /
&RAMP ID='CONE-RAMP', T=253.7000, F=69.1345, /
&RAMP ID='CONE-RAMP', T=253.8000, F=69.1621, /
&RAMP ID='CONE-RAMP', T=253.9000, F=69.1898, /
&RAMP ID='CONE-RAMP', T=254.0000, F=69.2174, /
&RAMP ID='CONE-RAMP', T=254.1000, F=69.2449, /
&RAMP ID='CONE-RAMP', T=254.2000, F=69.2725, /
&RAMP ID='CONE-RAMP', T=254.3000, F=69.3001, /
&RAMP ID='CONE-RAMP', T=254.4000, F=69.3277, /
&RAMP ID='CONE-RAMP', T=254.5000, F=69.3553, /
&RAMP ID='CONE-RAMP', T=254.6000, F=69.3828, /
&RAMP ID='CONE-RAMP', T=254.7000, F=69.4104, /
&RAMP ID='CONE-RAMP', T=254.8000, F=69.4380, /
&RAMP ID='CONE-RAMP', T=254.9000, F=69.4656, /
&RAMP ID='CONE-RAMP', T=255.0000, F=69.4932, /
&RAMP ID='CONE-RAMP', T=255.1000, F=69.5208, /
&RAMP ID='CONE-RAMP', T=255.2000, F=69.5483, /
&RAMP ID='CONE-RAMP', T=255.3000, F=69.5759, /
&RAMP ID='CONE-RAMP', T=255.4000, F=69.6035, /
&RAMP ID='CONE-RAMP', T=255.5000, F=69.6311, /
&RAMP ID='CONE-RAMP', T=255.6000, F=69.6587, /
&RAMP ID='CONE-RAMP', T=255.7000, F=69.6862, /
&RAMP ID='CONE-RAMP', T=255.8000, F=69.7138, /
&RAMP ID='CONE-RAMP', T=255.9000, F=69.7414, /
&RAMP ID='CONE-RAMP', T=256.0000, F=69.7690, /
&RAMP ID='CONE-RAMP', T=256.1000, F=69.7966, /
&RAMP ID='CONE-RAMP', T=256.2000, F=69.8241, /
&RAMP ID='CONE-RAMP', T=256.3000, F=69.8517, /
&RAMP ID='CONE-RAMP', T=256.4000, F=69.8793, /
&RAMP ID='CONE-RAMP', T=256.5000, F=69.9069, /
&RAMP ID='CONE-RAMP', T=256.6000, F=69.9345, /
&RAMP ID='CONE-RAMP', T=256.7000, F=69.9621, /
&RAMP ID='CONE-RAMP', T=256.8000, F=69.9896, /
&RAMP ID='CONE-RAMP', T=256.9000, F=70.0172, /
&RAMP ID='CONE-RAMP', T=257.0000, F=70.0448, /
&RAMP ID='CONE-RAMP', T=257.1000, F=70.0724, /
&RAMP ID='CONE-RAMP', T=257.2000, F=70.1000, /
&RAMP ID='CONE-RAMP', T=257.3000, F=70.1275, /
&RAMP ID='CONE-RAMP', T=257.4000, F=70.1551, /
&RAMP ID='CONE-RAMP', T=257.5000, F=70.1827, /
&RAMP ID='CONE-RAMP', T=257.6000, F=70.2103, /
&RAMP ID='CONE-RAMP', T=257.7000, F=70.2379, /
&RAMP ID='CONE-RAMP', T=257.8000, F=70.2655, /
&RAMP ID='CONE-RAMP', T=257.9000, F=70.2930, /
&RAMP ID='CONE-RAMP', T=258.0000, F=70.3206, /
&RAMP ID='CONE-RAMP', T=258.1000, F=70.3482, /
&RAMP ID='CONE-RAMP', T=258.2000, F=70.3758, /
&RAMP ID='CONE-RAMP', T=258.3000, F=70.4034, /
&RAMP ID='CONE-RAMP', T=258.4000, F=70.4309, /
&RAMP ID='CONE-RAMP', T=258.5000, F=70.4585, /
&RAMP ID='CONE-RAMP', T=258.6000, F=70.4861, /
&RAMP ID='CONE-RAMP', T=258.7000, F=70.5137, /
&RAMP ID='CONE-RAMP', T=258.8000, F=70.5413, /
&RAMP ID='CONE-RAMP', T=258.9000, F=70.5688, /
&RAMP ID='CONE-RAMP', T=259.0000, F=70.5964, /
&RAMP ID='CONE-RAMP', T=259.1000, F=70.6240, /
&RAMP ID='CONE-RAMP', T=259.2000, F=70.6517, /
&RAMP ID='CONE-RAMP', T=259.3000, F=70.6793, /
&RAMP ID='CONE-RAMP', T=259.4000, F=70.7070, /
&RAMP ID='CONE-RAMP', T=259.5000, F=70.7348, /
&RAMP ID='CONE-RAMP', T=259.6000, F=70.7627, /
&RAMP ID='CONE-RAMP', T=259.7000, F=70.7907, /
&RAMP ID='CONE-RAMP', T=259.8000, F=70.8188, /
&RAMP ID='CONE-RAMP', T=259.9000, F=70.8470, /
&RAMP ID='CONE-RAMP', T=260.0000, F=70.8752, /
&RAMP ID='CONE-RAMP', T=260.1000, F=70.9036, /
&RAMP ID='CONE-RAMP', T=260.2000, F=70.9321, /
&RAMP ID='CONE-RAMP', T=260.3000, F=70.9606, /
&RAMP ID='CONE-RAMP', T=260.4000, F=70.9893, /
&RAMP ID='CONE-RAMP', T=260.5000, F=71.0180, /
&RAMP ID='CONE-RAMP', T=260.6000, F=71.0468, /
&RAMP ID='CONE-RAMP', T=260.7000, F=71.0758, /
&RAMP ID='CONE-RAMP', T=260.8000, F=71.1048, /
&RAMP ID='CONE-RAMP', T=260.9000, F=71.1339, /
&RAMP ID='CONE-RAMP', T=261.0000, F=71.1631, /
&RAMP ID='CONE-RAMP', T=261.1000, F=71.1924, /
&RAMP ID='CONE-RAMP', T=261.2000, F=71.2218, /
&RAMP ID='CONE-RAMP', T=261.3000, F=71.2513, /
&RAMP ID='CONE-RAMP', T=261.4000, F=71.2809, /
&RAMP ID='CONE-RAMP', T=261.5000, F=71.3106, /
&RAMP ID='CONE-RAMP', T=261.6000, F=71.3404, /
&RAMP ID='CONE-RAMP', T=261.7000, F=71.3702, /
&RAMP ID='CONE-RAMP', T=261.8000, F=71.4002, /
&RAMP ID='CONE-RAMP', T=261.9000, F=71.4303, /
&RAMP ID='CONE-RAMP', T=262.0000, F=71.4604, /
&RAMP ID='CONE-RAMP', T=262.1000, F=71.4907, /
&RAMP ID='CONE-RAMP', T=262.2000, F=71.5210, /
&RAMP ID='CONE-RAMP', T=262.3000, F=71.5515, /
&RAMP ID='CONE-RAMP', T=262.4000, F=71.5820, /
&RAMP ID='CONE-RAMP', T=262.5000, F=71.6126, /
&RAMP ID='CONE-RAMP', T=262.6000, F=71.6433, /
&RAMP ID='CONE-RAMP', T=262.7000, F=71.6742, /
&RAMP ID='CONE-RAMP', T=262.8000, F=71.7051, /
&RAMP ID='CONE-RAMP', T=262.9000, F=71.7361, /
&RAMP ID='CONE-RAMP', T=263.0000, F=71.7672, /
&RAMP ID='CONE-RAMP', T=263.1000, F=71.7984, /
&RAMP ID='CONE-RAMP', T=263.2000, F=71.8296, /
&RAMP ID='CONE-RAMP', T=263.3000, F=71.8610, /
&RAMP ID='CONE-RAMP', T=263.4000, F=71.8925, /
&RAMP ID='CONE-RAMP', T=263.5000, F=71.9241, /
&RAMP ID='CONE-RAMP', T=263.6000, F=71.9557, /
&RAMP ID='CONE-RAMP', T=263.7000, F=71.9875, /
&RAMP ID='CONE-RAMP', T=263.8000, F=72.0193, /
&RAMP ID='CONE-RAMP', T=263.9000, F=72.0513, /
&RAMP ID='CONE-RAMP', T=264.0000, F=72.0833, /
&RAMP ID='CONE-RAMP', T=264.1000, F=72.1155, /
&RAMP ID='CONE-RAMP', T=264.2000, F=72.1477, /
&RAMP ID='CONE-RAMP', T=264.3000, F=72.1800, /
&RAMP ID='CONE-RAMP', T=264.4000, F=72.2124, /
&RAMP ID='CONE-RAMP', T=264.5000, F=72.2448, /
&RAMP ID='CONE-RAMP', T=264.6000, F=72.2774, /
&RAMP ID='CONE-RAMP', T=264.7000, F=72.3101, /
&RAMP ID='CONE-RAMP', T=264.8000, F=72.3431, /
&RAMP ID='CONE-RAMP', T=264.9000, F=72.3762, /
&RAMP ID='CONE-RAMP', T=265.0000, F=72.4096, /
&RAMP ID='CONE-RAMP', T=265.1000, F=72.4431, /
&RAMP ID='CONE-RAMP', T=265.2000, F=72.4769, /
&RAMP ID='CONE-RAMP', T=265.3000, F=72.5109, /
&RAMP ID='CONE-RAMP', T=265.4000, F=72.5451, /
&RAMP ID='CONE-RAMP', T=265.5000, F=72.5795, /
&RAMP ID='CONE-RAMP', T=265.6000, F=72.6141, /
&RAMP ID='CONE-RAMP', T=265.7000, F=72.6489, /
&RAMP ID='CONE-RAMP', T=265.8000, F=72.6839, /
&RAMP ID='CONE-RAMP', T=265.9000, F=72.7192, /
&RAMP ID='CONE-RAMP', T=266.0000, F=72.7546, /
&RAMP ID='CONE-RAMP', T=266.1000, F=72.7902, /
&RAMP ID='CONE-RAMP', T=266.2000, F=72.8261, /
&RAMP ID='CONE-RAMP', T=266.3000, F=72.8622, /
&RAMP ID='CONE-RAMP', T=266.4000, F=72.8984, /
&RAMP ID='CONE-RAMP', T=266.5000, F=72.9349, /
&RAMP ID='CONE-RAMP', T=266.6000, F=72.9716, /
&RAMP ID='CONE-RAMP', T=266.7000, F=73.0085, /
&RAMP ID='CONE-RAMP', T=266.8000, F=73.0456, /
&RAMP ID='CONE-RAMP', T=266.9000, F=73.0829, /
&RAMP ID='CONE-RAMP', T=267.0000, F=73.1204, /
&RAMP ID='CONE-RAMP', T=267.1000, F=73.1581, /
&RAMP ID='CONE-RAMP', T=267.2000, F=73.1960, /
&RAMP ID='CONE-RAMP', T=267.3000, F=73.2342, /
&RAMP ID='CONE-RAMP', T=267.4000, F=73.2725, /
&RAMP ID='CONE-RAMP', T=267.5000, F=73.3110, /
&RAMP ID='CONE-RAMP', T=267.6000, F=73.3498, /
&RAMP ID='CONE-RAMP', T=267.7000, F=73.3888, /
&RAMP ID='CONE-RAMP', T=267.8000, F=73.4279, /
&RAMP ID='CONE-RAMP', T=267.9000, F=73.4673, /
&RAMP ID='CONE-RAMP', T=268.0000, F=73.5069, /
&RAMP ID='CONE-RAMP', T=268.1000, F=73.5467, /
&RAMP ID='CONE-RAMP', T=268.2000, F=73.5867, /
&RAMP ID='CONE-RAMP', T=268.3000, F=73.6269, /
&RAMP ID='CONE-RAMP', T=268.4000, F=73.6673, /
&RAMP ID='CONE-RAMP', T=268.5000, F=73.7079, /
&RAMP ID='CONE-RAMP', T=268.6000, F=73.7488, /
&RAMP ID='CONE-RAMP', T=268.7000, F=73.7898, /
&RAMP ID='CONE-RAMP', T=268.8000, F=73.8310, /
&RAMP ID='CONE-RAMP', T=268.9000, F=73.8725, /
&RAMP ID='CONE-RAMP', T=269.0000, F=73.9142, /
&RAMP ID='CONE-RAMP', T=269.1000, F=73.9560, /
&RAMP ID='CONE-RAMP', T=269.2000, F=73.9981, /
&RAMP ID='CONE-RAMP', T=269.3000, F=74.0404, /
&RAMP ID='CONE-RAMP', T=269.4000, F=74.0829, /
&RAMP ID='CONE-RAMP', T=269.5000, F=74.1255, /
&RAMP ID='CONE-RAMP', T=269.6000, F=74.1683, /
&RAMP ID='CONE-RAMP', T=269.7000, F=74.2112, /
&RAMP ID='CONE-RAMP', T=269.8000, F=74.2543, /
&RAMP ID='CONE-RAMP', T=269.9000, F=74.2974, /
&RAMP ID='CONE-RAMP', T=270.0000, F=74.3404, /
&RAMP ID='CONE-RAMP', T=270.1000, F=74.3833, /
&RAMP ID='CONE-RAMP', T=270.2000, F=74.4262, /
&RAMP ID='CONE-RAMP', T=270.3000, F=74.4690, /
&RAMP ID='CONE-RAMP', T=270.4000, F=74.5117, /
&RAMP ID='CONE-RAMP', T=270.5000, F=74.5543, /
&RAMP ID='CONE-RAMP', T=270.6000, F=74.5969, /
&RAMP ID='CONE-RAMP', T=270.7000, F=74.6393, /
&RAMP ID='CONE-RAMP', T=270.8000, F=74.6817, /
&RAMP ID='CONE-RAMP', T=270.9000, F=74.7241, /
&RAMP ID='CONE-RAMP', T=271.0000, F=74.7663, /
&RAMP ID='CONE-RAMP', T=271.1000, F=74.8085, /
&RAMP ID='CONE-RAMP', T=271.2000, F=74.8506, /
&RAMP ID='CONE-RAMP', T=271.3000, F=74.8926, /
&RAMP ID='CONE-RAMP', T=271.4000, F=74.9346, /
&RAMP ID='CONE-RAMP', T=271.5000, F=74.9765, /
&RAMP ID='CONE-RAMP', T=271.6000, F=75.0183, /
&RAMP ID='CONE-RAMP', T=271.7000, F=75.0600, /
&RAMP ID='CONE-RAMP', T=271.8000, F=75.1016, /
&RAMP ID='CONE-RAMP', T=271.9000, F=75.1432, /
&RAMP ID='CONE-RAMP', T=272.0000, F=75.1847, /
&RAMP ID='CONE-RAMP', T=272.1000, F=75.2261, /
&RAMP ID='CONE-RAMP', T=272.2000, F=75.2675, /
&RAMP ID='CONE-RAMP', T=272.3000, F=75.3088, /
&RAMP ID='CONE-RAMP', T=272.4000, F=75.3499, /
&RAMP ID='CONE-RAMP', T=272.5000, F=75.3911, /
&RAMP ID='CONE-RAMP', T=272.6000, F=75.4321, /
&RAMP ID='CONE-RAMP', T=272.7000, F=75.4731, /
&RAMP ID='CONE-RAMP', T=272.8000, F=75.5140, /
&RAMP ID='CONE-RAMP', T=272.9000, F=75.5548, /
&RAMP ID='CONE-RAMP', T=273.0000, F=75.5955, /
&RAMP ID='CONE-RAMP', T=273.1000, F=75.6362, /
&RAMP ID='CONE-RAMP', T=273.2000, F=75.6768, /
&RAMP ID='CONE-RAMP', T=273.3000, F=75.7173, /
&RAMP ID='CONE-RAMP', T=273.4000, F=75.7578, /
&RAMP ID='CONE-RAMP', T=273.5000, F=75.7981, /
&RAMP ID='CONE-RAMP', T=273.6000, F=75.8384, /
&RAMP ID='CONE-RAMP', T=273.7000, F=75.8787, /
&RAMP ID='CONE-RAMP', T=273.8000, F=75.9188, /
&RAMP ID='CONE-RAMP', T=273.9000, F=75.9589, /
&RAMP ID='CONE-RAMP', T=274.0000, F=75.9988, /
&RAMP ID='CONE-RAMP', T=274.1000, F=76.0388, /
&RAMP ID='CONE-RAMP', T=274.2000, F=76.0786, /
&RAMP ID='CONE-RAMP', T=274.3000, F=76.1184, /
&RAMP ID='CONE-RAMP', T=274.4000, F=76.1581, /
&RAMP ID='CONE-RAMP', T=274.5000, F=76.1977, /
&RAMP ID='CONE-RAMP', T=274.6000, F=76.2372, /
&RAMP ID='CONE-RAMP', T=274.7000, F=76.2767, /
&RAMP ID='CONE-RAMP', T=274.8000, F=76.3159, /
&RAMP ID='CONE-RAMP', T=274.9000, F=76.3550, /
&RAMP ID='CONE-RAMP', T=275.0000, F=76.3938, /
&RAMP ID='CONE-RAMP', T=275.1000, F=76.4324, /
&RAMP ID='CONE-RAMP', T=275.2000, F=76.4705, /
&RAMP ID='CONE-RAMP', T=275.3000, F=76.5080, /
&RAMP ID='CONE-RAMP', T=275.4000, F=76.5450, /
&RAMP ID='CONE-RAMP', T=275.5000, F=76.5813, /
&RAMP ID='CONE-RAMP', T=275.6000, F=76.6171, /
&RAMP ID='CONE-RAMP', T=275.7000, F=76.6524, /
&RAMP ID='CONE-RAMP', T=275.8000, F=76.6870, /
&RAMP ID='CONE-RAMP', T=275.9000, F=76.7211, /
&RAMP ID='CONE-RAMP', T=276.0000, F=76.7547, /
&RAMP ID='CONE-RAMP', T=276.1000, F=76.7877, /
&RAMP ID='CONE-RAMP', T=276.2000, F=76.8201, /
&RAMP ID='CONE-RAMP', T=276.3000, F=76.8519, /
&RAMP ID='CONE-RAMP', T=276.4000, F=76.8832, /
&RAMP ID='CONE-RAMP', T=276.5000, F=76.9139, /
&RAMP ID='CONE-RAMP', T=276.6000, F=76.9440, /
&RAMP ID='CONE-RAMP', T=276.7000, F=76.9736, /
&RAMP ID='CONE-RAMP', T=276.8000, F=77.0026, /
&RAMP ID='CONE-RAMP', T=276.9000, F=77.0311, /
&RAMP ID='CONE-RAMP', T=277.0000, F=77.0590, /
&RAMP ID='CONE-RAMP', T=277.1000, F=77.0863, /
&RAMP ID='CONE-RAMP', T=277.2000, F=77.1130, /
&RAMP ID='CONE-RAMP', T=277.3000, F=77.1392, /
&RAMP ID='CONE-RAMP', T=277.4000, F=77.1648, /
&RAMP ID='CONE-RAMP', T=277.5000, F=77.1899, /
&RAMP ID='CONE-RAMP', T=277.6000, F=77.2144, /
&RAMP ID='CONE-RAMP', T=277.7000, F=77.2383, /
&RAMP ID='CONE-RAMP', T=277.8000, F=77.2617, /
&RAMP ID='CONE-RAMP', T=277.9000, F=77.2845, /
&RAMP ID='CONE-RAMP', T=278.0000, F=77.3067, /
&RAMP ID='CONE-RAMP', T=278.1000, F=77.3283, /
&RAMP ID='CONE-RAMP', T=278.2000, F=77.3494, /
&RAMP ID='CONE-RAMP', T=278.3000, F=77.3700, /
&RAMP ID='CONE-RAMP', T=278.4000, F=77.3899, /
&RAMP ID='CONE-RAMP', T=278.5000, F=77.4093, /
&RAMP ID='CONE-RAMP', T=278.6000, F=77.4282, /
&RAMP ID='CONE-RAMP', T=278.7000, F=77.4464, /
&RAMP ID='CONE-RAMP', T=278.8000, F=77.4641, /
&RAMP ID='CONE-RAMP', T=278.9000, F=77.4813, /
&RAMP ID='CONE-RAMP', T=279.0000, F=77.4978, /
&RAMP ID='CONE-RAMP', T=279.1000, F=77.5138, /
&RAMP ID='CONE-RAMP', T=279.2000, F=77.5293, /
&RAMP ID='CONE-RAMP', T=279.3000, F=77.5441, /
&RAMP ID='CONE-RAMP', T=279.4000, F=77.5584, /
&RAMP ID='CONE-RAMP', T=279.5000, F=77.5722, /
&RAMP ID='CONE-RAMP', T=279.6000, F=77.5853, /
&RAMP ID='CONE-RAMP', T=279.7000, F=77.5980, /
&RAMP ID='CONE-RAMP', T=279.8000, F=77.6100, /
&RAMP ID='CONE-RAMP', T=279.9000, F=77.6215, /
&RAMP ID='CONE-RAMP', T=280.0000, F=77.6325, /
&RAMP ID='CONE-RAMP', T=280.1000, F=77.6431, /
&RAMP ID='CONE-RAMP', T=280.2000, F=77.6534, /
&RAMP ID='CONE-RAMP', T=280.3000, F=77.6634, /
&RAMP ID='CONE-RAMP', T=280.4000, F=77.6728, /
&RAMP ID='CONE-RAMP', T=280.5000, F=77.6816, /
&RAMP ID='CONE-RAMP', T=280.6000, F=77.6897, /
&RAMP ID='CONE-RAMP', T=280.7000, F=77.6971, /
&RAMP ID='CONE-RAMP', T=280.8000, F=77.7039, /
&RAMP ID='CONE-RAMP', T=280.9000, F=77.7101, /
&RAMP ID='CONE-RAMP', T=281.0000, F=77.7155, /
&RAMP ID='CONE-RAMP', T=281.1000, F=77.7203, /
&RAMP ID='CONE-RAMP', T=281.2000, F=77.7245, /
&RAMP ID='CONE-RAMP', T=281.3000, F=77.7280, /
&RAMP ID='CONE-RAMP', T=281.4000, F=77.7308, /
&RAMP ID='CONE-RAMP', T=281.5000, F=77.7330, /
&RAMP ID='CONE-RAMP', T=281.6000, F=77.7345, /
&RAMP ID='CONE-RAMP', T=281.7000, F=77.7353, /
&RAMP ID='CONE-RAMP', T=281.8000, F=77.7355, /
&RAMP ID='CONE-RAMP', T=281.9000, F=77.7350, /
&RAMP ID='CONE-RAMP', T=282.0000, F=77.7339, /
&RAMP ID='CONE-RAMP', T=282.1000, F=77.7321, /
&RAMP ID='CONE-RAMP', T=282.2000, F=77.7297, /
&RAMP ID='CONE-RAMP', T=282.3000, F=77.7266, /
&RAMP ID='CONE-RAMP', T=282.4000, F=77.7228, /
&RAMP ID='CONE-RAMP', T=282.5000, F=77.7183, /
&RAMP ID='CONE-RAMP', T=282.6000, F=77.7133, /
&RAMP ID='CONE-RAMP', T=282.7000, F=77.7075, /
&RAMP ID='CONE-RAMP', T=282.8000, F=77.7011, /
&RAMP ID='CONE-RAMP', T=282.9000, F=77.6940, /
&RAMP ID='CONE-RAMP', T=283.0000, F=77.6863, /
&RAMP ID='CONE-RAMP', T=283.1000, F=77.6779, /
&RAMP ID='CONE-RAMP', T=283.2000, F=77.6688, /
&RAMP ID='CONE-RAMP', T=283.3000, F=77.6591, /
&RAMP ID='CONE-RAMP', T=283.4000, F=77.6488, /
&RAMP ID='CONE-RAMP', T=283.5000, F=77.6377, /
&RAMP ID='CONE-RAMP', T=283.6000, F=77.6260, /
&RAMP ID='CONE-RAMP', T=283.7000, F=77.6137, /
&RAMP ID='CONE-RAMP', T=283.8000, F=77.6007, /
&RAMP ID='CONE-RAMP', T=283.9000, F=77.5870, /
&RAMP ID='CONE-RAMP', T=284.0000, F=77.5727, /
&RAMP ID='CONE-RAMP', T=284.1000, F=77.5577, /
&RAMP ID='CONE-RAMP', T=284.2000, F=77.5420, /
&RAMP ID='CONE-RAMP', T=284.3000, F=77.5257, /
&RAMP ID='CONE-RAMP', T=284.4000, F=77.5087, /
&RAMP ID='CONE-RAMP', T=284.5000, F=77.4911, /
&RAMP ID='CONE-RAMP', T=284.6000, F=77.4728, /
&RAMP ID='CONE-RAMP', T=284.7000, F=77.4539, /
&RAMP ID='CONE-RAMP', T=284.8000, F=77.4342, /
&RAMP ID='CONE-RAMP', T=284.9000, F=77.4140, /
&RAMP ID='CONE-RAMP', T=285.0000, F=77.3930, /
&RAMP ID='CONE-RAMP', T=285.1000, F=77.3714, /
&RAMP ID='CONE-RAMP', T=285.2000, F=77.3492, /
&RAMP ID='CONE-RAMP', T=285.3000, F=77.3266, /
&RAMP ID='CONE-RAMP', T=285.4000, F=77.3038, /
&RAMP ID='CONE-RAMP', T=285.5000, F=77.2806, /
&RAMP ID='CONE-RAMP', T=285.6000, F=77.2572, /
&RAMP ID='CONE-RAMP', T=285.7000, F=77.2334, /
&RAMP ID='CONE-RAMP', T=285.8000, F=77.2093, /
&RAMP ID='CONE-RAMP', T=285.9000, F=77.1848, /
&RAMP ID='CONE-RAMP', T=286.0000, F=77.1601, /
&RAMP ID='CONE-RAMP', T=286.1000, F=77.1350, /
&RAMP ID='CONE-RAMP', T=286.2000, F=77.1097, /
&RAMP ID='CONE-RAMP', T=286.3000, F=77.0840, /
&RAMP ID='CONE-RAMP', T=286.4000, F=77.0579, /
&RAMP ID='CONE-RAMP', T=286.5000, F=77.0316, /
&RAMP ID='CONE-RAMP', T=286.6000, F=77.0049, /
&RAMP ID='CONE-RAMP', T=286.7000, F=76.9779, /
&RAMP ID='CONE-RAMP', T=286.8000, F=76.9506, /
&RAMP ID='CONE-RAMP', T=286.9000, F=76.9230, /
&RAMP ID='CONE-RAMP', T=287.0000, F=76.8950, /
&RAMP ID='CONE-RAMP', T=287.1000, F=76.8668, /
&RAMP ID='CONE-RAMP', T=287.2000, F=76.8382, /
&RAMP ID='CONE-RAMP', T=287.3000, F=76.8093, /
&RAMP ID='CONE-RAMP', T=287.4000, F=76.7800, /
&RAMP ID='CONE-RAMP', T=287.5000, F=76.7505, /
&RAMP ID='CONE-RAMP', T=287.6000, F=76.7206, /
&RAMP ID='CONE-RAMP', T=287.7000, F=76.6904, /
&RAMP ID='CONE-RAMP', T=287.8000, F=76.6599, /
&RAMP ID='CONE-RAMP', T=287.9000, F=76.6291, /
&RAMP ID='CONE-RAMP', T=288.0000, F=76.5979, /
&RAMP ID='CONE-RAMP', T=288.1000, F=76.5664, /
&RAMP ID='CONE-RAMP', T=288.2000, F=76.5346, /
&RAMP ID='CONE-RAMP', T=288.3000, F=76.5025, /
&RAMP ID='CONE-RAMP', T=288.4000, F=76.4701, /
&RAMP ID='CONE-RAMP', T=288.5000, F=76.4373, /
&RAMP ID='CONE-RAMP', T=288.6000, F=76.4043, /
&RAMP ID='CONE-RAMP', T=288.7000, F=76.3709, /
&RAMP ID='CONE-RAMP', T=288.8000, F=76.3371, /
&RAMP ID='CONE-RAMP', T=288.9000, F=76.3031, /
&RAMP ID='CONE-RAMP', T=289.0000, F=76.2687, /
&RAMP ID='CONE-RAMP', T=289.1000, F=76.2340, /
&RAMP ID='CONE-RAMP', T=289.2000, F=76.1990, /
&RAMP ID='CONE-RAMP', T=289.3000, F=76.1637, /
&RAMP ID='CONE-RAMP', T=289.4000, F=76.1281, /
&RAMP ID='CONE-RAMP', T=289.5000, F=76.0921, /
&RAMP ID='CONE-RAMP', T=289.6000, F=76.0558, /
&RAMP ID='CONE-RAMP', T=289.7000, F=76.0192, /
&RAMP ID='CONE-RAMP', T=289.8000, F=75.9823, /
&RAMP ID='CONE-RAMP', T=289.9000, F=75.9451, /
&RAMP ID='CONE-RAMP', T=290.0000, F=75.9075, /
&RAMP ID='CONE-RAMP', T=290.1000, F=75.8696, /
&RAMP ID='CONE-RAMP', T=290.2000, F=75.8314, /
&RAMP ID='CONE-RAMP', T=290.3000, F=75.7929, /
&RAMP ID='CONE-RAMP', T=290.4000, F=75.7540, /
&RAMP ID='CONE-RAMP', T=290.5000, F=75.7150, /
&RAMP ID='CONE-RAMP', T=290.6000, F=75.6760, /
&RAMP ID='CONE-RAMP', T=290.7000, F=75.6369, /
&RAMP ID='CONE-RAMP', T=290.8000, F=75.5978, /
&RAMP ID='CONE-RAMP', T=290.9000, F=75.5588, /
&RAMP ID='CONE-RAMP', T=291.0000, F=75.5200, /
&RAMP ID='CONE-RAMP', T=291.1000, F=75.4814, /
&RAMP ID='CONE-RAMP', T=291.2000, F=75.4430, /
&RAMP ID='CONE-RAMP', T=291.3000, F=75.4048, /
&RAMP ID='CONE-RAMP', T=291.4000, F=75.3667, /
&RAMP ID='CONE-RAMP', T=291.5000, F=75.3288, /
&RAMP ID='CONE-RAMP', T=291.6000, F=75.2912, /
&RAMP ID='CONE-RAMP', T=291.7000, F=75.2537, /
&RAMP ID='CONE-RAMP', T=291.8000, F=75.2164, /
&RAMP ID='CONE-RAMP', T=291.9000, F=75.1793, /
&RAMP ID='CONE-RAMP', T=292.0000, F=75.1424, /
&RAMP ID='CONE-RAMP', T=292.1000, F=75.1056, /
&RAMP ID='CONE-RAMP', T=292.2000, F=75.0691, /
&RAMP ID='CONE-RAMP', T=292.3000, F=75.0328, /
&RAMP ID='CONE-RAMP', T=292.4000, F=74.9966, /
&RAMP ID='CONE-RAMP', T=292.5000, F=74.9606, /
&RAMP ID='CONE-RAMP', T=292.6000, F=74.9248, /
&RAMP ID='CONE-RAMP', T=292.7000, F=74.8892, /
&RAMP ID='CONE-RAMP', T=292.8000, F=74.8538, /
&RAMP ID='CONE-RAMP', T=292.9000, F=74.8186, /
&RAMP ID='CONE-RAMP', T=293.0000, F=74.7836, /
&RAMP ID='CONE-RAMP', T=293.1000, F=74.7487, /
&RAMP ID='CONE-RAMP', T=293.2000, F=74.7141, /
&RAMP ID='CONE-RAMP', T=293.3000, F=74.6796, /
&RAMP ID='CONE-RAMP', T=293.4000, F=74.6453, /
&RAMP ID='CONE-RAMP', T=293.5000, F=74.6113, /
&RAMP ID='CONE-RAMP', T=293.6000, F=74.5774, /
&RAMP ID='CONE-RAMP', T=293.7000, F=74.5436, /
&RAMP ID='CONE-RAMP', T=293.8000, F=74.5101, /
&RAMP ID='CONE-RAMP', T=293.9000, F=74.4768, /
&RAMP ID='CONE-RAMP', T=294.0000, F=74.4436, /
&RAMP ID='CONE-RAMP', T=294.1000, F=74.4107, /
&RAMP ID='CONE-RAMP', T=294.2000, F=74.3779, /
&RAMP ID='CONE-RAMP', T=294.3000, F=74.3453, /
&RAMP ID='CONE-RAMP', T=294.4000, F=74.3130, /
&RAMP ID='CONE-RAMP', T=294.5000, F=74.2808, /
&RAMP ID='CONE-RAMP', T=294.6000, F=74.2487, /
&RAMP ID='CONE-RAMP', T=294.7000, F=74.2169, /
&RAMP ID='CONE-RAMP', T=294.8000, F=74.1853, /
&RAMP ID='CONE-RAMP', T=294.9000, F=74.1538, /
&RAMP ID='CONE-RAMP', T=295.0000, F=74.1226, /
&RAMP ID='CONE-RAMP', T=295.1000, F=74.0915, /
&RAMP ID='CONE-RAMP', T=295.2000, F=74.0606, /
&RAMP ID='CONE-RAMP', T=295.3000, F=74.0299, /
&RAMP ID='CONE-RAMP', T=295.4000, F=73.9994, /
&RAMP ID='CONE-RAMP', T=295.5000, F=73.9691, /
&RAMP ID='CONE-RAMP', T=295.6000, F=73.9390, /
&RAMP ID='CONE-RAMP', T=295.7000, F=73.9090, /
&RAMP ID='CONE-RAMP', T=295.8000, F=73.8793, /
&RAMP ID='CONE-RAMP', T=295.9000, F=73.8498, /
&RAMP ID='CONE-RAMP', T=296.0000, F=73.8205, /
&RAMP ID='CONE-RAMP', T=296.1000, F=73.7914, /
&RAMP ID='CONE-RAMP', T=296.2000, F=73.7626, /
&RAMP ID='CONE-RAMP', T=296.3000, F=73.7342, /
&RAMP ID='CONE-RAMP', T=296.4000, F=73.7062, /
&RAMP ID='CONE-RAMP', T=296.5000, F=73.6785, /
&RAMP ID='CONE-RAMP', T=296.6000, F=73.6512, /
&RAMP ID='CONE-RAMP', T=296.7000, F=73.6242, /
&RAMP ID='CONE-RAMP', T=296.8000, F=73.5976, /
&RAMP ID='CONE-RAMP', T=296.9000, F=73.5714, /
&RAMP ID='CONE-RAMP', T=297.0000, F=73.5455, /
&RAMP ID='CONE-RAMP', T=297.1000, F=73.5200, /
&RAMP ID='CONE-RAMP', T=297.2000, F=73.4948, /
&RAMP ID='CONE-RAMP', T=297.3000, F=73.4700, /
&RAMP ID='CONE-RAMP', T=297.4000, F=73.4456, /
&RAMP ID='CONE-RAMP', T=297.5000, F=73.4215, /
&RAMP ID='CONE-RAMP', T=297.6000, F=73.3977, /
&RAMP ID='CONE-RAMP', T=297.7000, F=73.3744, /
&RAMP ID='CONE-RAMP', T=297.8000, F=73.3513, /
&RAMP ID='CONE-RAMP', T=297.9000, F=73.3287, /
&RAMP ID='CONE-RAMP', T=298.0000, F=73.3064, /
&RAMP ID='CONE-RAMP', T=298.1000, F=73.2844, /
&RAMP ID='CONE-RAMP', T=298.2000, F=73.2628, /
&RAMP ID='CONE-RAMP', T=298.3000, F=73.2416, /
&RAMP ID='CONE-RAMP', T=298.4000, F=73.2208, /
&RAMP ID='CONE-RAMP', T=298.5000, F=73.2002, /
&RAMP ID='CONE-RAMP', T=298.6000, F=73.1801, /
&RAMP ID='CONE-RAMP', T=298.7000, F=73.1603, /
&RAMP ID='CONE-RAMP', T=298.8000, F=73.1409, /
&RAMP ID='CONE-RAMP', T=298.9000, F=73.1218, /
&RAMP ID='CONE-RAMP', T=299.0000, F=73.1031, /
&RAMP ID='CONE-RAMP', T=299.1000, F=73.0847, /
&RAMP ID='CONE-RAMP', T=299.2000, F=73.0667, /
&RAMP ID='CONE-RAMP', T=299.3000, F=73.0491, /
&RAMP ID='CONE-RAMP', T=299.4000, F=73.0318, /
&RAMP ID='CONE-RAMP', T=299.5000, F=73.0149, /
&RAMP ID='CONE-RAMP', T=299.6000, F=72.9983, /
&RAMP ID='CONE-RAMP', T=299.7000, F=72.9821, /
&RAMP ID='CONE-RAMP', T=299.8000, F=72.9662, /
&RAMP ID='CONE-RAMP', T=299.9000, F=72.9507, /
&RAMP ID='CONE-RAMP', T=300.0000, F=72.9356, /
&RAMP ID='CONE-RAMP', T=300.1000, F=72.9208, /
&RAMP ID='CONE-RAMP', T=300.2000, F=72.9064, /
&RAMP ID='CONE-RAMP', T=300.3000, F=72.8924, /
&RAMP ID='CONE-RAMP', T=300.4000, F=72.8787, /
&RAMP ID='CONE-RAMP', T=300.5000, F=72.8653, /
&RAMP ID='CONE-RAMP', T=300.6000, F=72.8523, /
&RAMP ID='CONE-RAMP', T=300.7000, F=72.8397, /
&RAMP ID='CONE-RAMP', T=300.8000, F=72.8274, /
&RAMP ID='CONE-RAMP', T=300.9000, F=72.8155, /
&RAMP ID='CONE-RAMP', T=301.0000, F=72.8039, /
&RAMP ID='CONE-RAMP', T=301.1000, F=72.7924, /
&RAMP ID='CONE-RAMP', T=301.2000, F=72.7810, /
&RAMP ID='CONE-RAMP', T=301.3000, F=72.7698, /
&RAMP ID='CONE-RAMP', T=301.4000, F=72.7587, /
&RAMP ID='CONE-RAMP', T=301.5000, F=72.7478, /
&RAMP ID='CONE-RAMP', T=301.6000, F=72.7369, /
&RAMP ID='CONE-RAMP', T=301.7000, F=72.7262, /
&RAMP ID='CONE-RAMP', T=301.8000, F=72.7156, /
&RAMP ID='CONE-RAMP', T=301.9000, F=72.7051, /
&RAMP ID='CONE-RAMP', T=302.0000, F=72.6947, /
&RAMP ID='CONE-RAMP', T=302.1000, F=72.6844, /
&RAMP ID='CONE-RAMP', T=302.2000, F=72.6742, /
&RAMP ID='CONE-RAMP', T=302.3000, F=72.6642, /
&RAMP ID='CONE-RAMP', T=302.4000, F=72.6543, /
&RAMP ID='CONE-RAMP', T=302.5000, F=72.6444, /
&RAMP ID='CONE-RAMP', T=302.6000, F=72.6347, /
&RAMP ID='CONE-RAMP', T=302.7000, F=72.6251, /
&RAMP ID='CONE-RAMP', T=302.8000, F=72.6156, /
&RAMP ID='CONE-RAMP', T=302.9000, F=72.6063, /
&RAMP ID='CONE-RAMP', T=303.0000, F=72.5970, /
&RAMP ID='CONE-RAMP', T=303.1000, F=72.5879, /
&RAMP ID='CONE-RAMP', T=303.2000, F=72.5788, /
&RAMP ID='CONE-RAMP', T=303.3000, F=72.5699, /
&RAMP ID='CONE-RAMP', T=303.4000, F=72.5611, /
&RAMP ID='CONE-RAMP', T=303.5000, F=72.5524, /
&RAMP ID='CONE-RAMP', T=303.6000, F=72.5438, /
&RAMP ID='CONE-RAMP', T=303.7000, F=72.5354, /
&RAMP ID='CONE-RAMP', T=303.8000, F=72.5270, /
&RAMP ID='CONE-RAMP', T=303.9000, F=72.5188, /
&RAMP ID='CONE-RAMP', T=304.0000, F=72.5106, /
&RAMP ID='CONE-RAMP', T=304.1000, F=72.5026, /
&RAMP ID='CONE-RAMP', T=304.2000, F=72.4947, /
&RAMP ID='CONE-RAMP', T=304.3000, F=72.4869, /
&RAMP ID='CONE-RAMP', T=304.4000, F=72.4792, /
&RAMP ID='CONE-RAMP', T=304.5000, F=72.4717, /
&RAMP ID='CONE-RAMP', T=304.6000, F=72.4642, /
&RAMP ID='CONE-RAMP', T=304.7000, F=72.4569, /
&RAMP ID='CONE-RAMP', T=304.8000, F=72.4497, /
&RAMP ID='CONE-RAMP', T=304.9000, F=72.4426, /
&RAMP ID='CONE-RAMP', T=305.0000, F=72.4356, /
&RAMP ID='CONE-RAMP', T=305.1000, F=72.4287, /
&RAMP ID='CONE-RAMP', T=305.2000, F=72.4219, /
&RAMP ID='CONE-RAMP', T=305.3000, F=72.4153, /
&RAMP ID='CONE-RAMP', T=305.4000, F=72.4087, /
&RAMP ID='CONE-RAMP', T=305.5000, F=72.4023, /
&RAMP ID='CONE-RAMP', T=305.6000, F=72.3960, /
&RAMP ID='CONE-RAMP', T=305.7000, F=72.3898, /
&RAMP ID='CONE-RAMP', T=305.8000, F=72.3837, /
&RAMP ID='CONE-RAMP', T=305.9000, F=72.3777, /
&RAMP ID='CONE-RAMP', T=306.0000, F=72.3718, /
&RAMP ID='CONE-RAMP', T=306.1000, F=72.3661, /
&RAMP ID='CONE-RAMP', T=306.2000, F=72.3604, /
&RAMP ID='CONE-RAMP', T=306.3000, F=72.3548, /
&RAMP ID='CONE-RAMP', T=306.4000, F=72.3490, /
&RAMP ID='CONE-RAMP', T=306.5000, F=72.3433, /
&RAMP ID='CONE-RAMP', T=306.6000, F=72.3375, /
&RAMP ID='CONE-RAMP', T=306.7000, F=72.3323, /
&RAMP ID='CONE-RAMP', T=306.8000, F=72.3276, /
&RAMP ID='CONE-RAMP', T=306.9000, F=72.3234, /
&RAMP ID='CONE-RAMP', T=307.0000, F=72.3198, /
&RAMP ID='CONE-RAMP', T=307.1000, F=72.3168, /
&RAMP ID='CONE-RAMP', T=307.2000, F=72.3142, /
&RAMP ID='CONE-RAMP', T=307.3000, F=72.3123, /
&RAMP ID='CONE-RAMP', T=307.4000, F=72.3109, /
&RAMP ID='CONE-RAMP', T=307.5000, F=72.3100, /
&RAMP ID='CONE-RAMP', T=307.6000, F=72.3097, /
&RAMP ID='CONE-RAMP', T=307.7000, F=72.3099, /
&RAMP ID='CONE-RAMP', T=307.8000, F=72.3107, /
&RAMP ID='CONE-RAMP', T=307.9000, F=72.3120, /
&RAMP ID='CONE-RAMP', T=308.0000, F=72.3139, /
&RAMP ID='CONE-RAMP', T=308.1000, F=72.3163, /
&RAMP ID='CONE-RAMP', T=308.2000, F=72.3192, /
&RAMP ID='CONE-RAMP', T=308.3000, F=72.3228, /
&RAMP ID='CONE-RAMP', T=308.4000, F=72.3268, /
&RAMP ID='CONE-RAMP', T=308.5000, F=72.3314, /
&RAMP ID='CONE-RAMP', T=308.6000, F=72.3366, /
&RAMP ID='CONE-RAMP', T=308.7000, F=72.3423, /
&RAMP ID='CONE-RAMP', T=308.8000, F=72.3485, /
&RAMP ID='CONE-RAMP', T=308.9000, F=72.3553, /
&RAMP ID='CONE-RAMP', T=309.0000, F=72.3626, /
&RAMP ID='CONE-RAMP', T=309.1000, F=72.3705, /
&RAMP ID='CONE-RAMP', T=309.2000, F=72.3789, /
&RAMP ID='CONE-RAMP', T=309.3000, F=72.3879, /
&RAMP ID='CONE-RAMP', T=309.4000, F=72.3974, /
&RAMP ID='CONE-RAMP', T=309.5000, F=72.4075, /
&RAMP ID='CONE-RAMP', T=309.6000, F=72.4181, /
&RAMP ID='CONE-RAMP', T=309.7000, F=72.4293, /
&RAMP ID='CONE-RAMP', T=309.8000, F=72.4410, /
&RAMP ID='CONE-RAMP', T=309.9000, F=72.4533, /
&RAMP ID='CONE-RAMP', T=310.0000, F=72.4661, /
&RAMP ID='CONE-RAMP', T=310.1000, F=72.4794, /
&RAMP ID='CONE-RAMP', T=310.2000, F=72.4933, /
&RAMP ID='CONE-RAMP', T=310.3000, F=72.5078, /
&RAMP ID='CONE-RAMP', T=310.4000, F=72.5228, /
&RAMP ID='CONE-RAMP', T=310.5000, F=72.5383, /
&RAMP ID='CONE-RAMP', T=310.6000, F=72.5544, /
&RAMP ID='CONE-RAMP', T=310.7000, F=72.5710, /
&RAMP ID='CONE-RAMP', T=310.8000, F=72.5882, /
&RAMP ID='CONE-RAMP', T=310.9000, F=72.6059, /
&RAMP ID='CONE-RAMP', T=311.0000, F=72.6242, /
&RAMP ID='CONE-RAMP', T=311.1000, F=72.6430, /
&RAMP ID='CONE-RAMP', T=311.2000, F=72.6624, /
&RAMP ID='CONE-RAMP', T=311.3000, F=72.6823, /
&RAMP ID='CONE-RAMP', T=311.4000, F=72.7028, /
&RAMP ID='CONE-RAMP', T=311.5000, F=72.7238, /
&RAMP ID='CONE-RAMP', T=311.6000, F=72.7454, /
&RAMP ID='CONE-RAMP', T=311.7000, F=72.7676, /
&RAMP ID='CONE-RAMP', T=311.8000, F=72.7904, /
&RAMP ID='CONE-RAMP', T=311.9000, F=72.8142, /
&RAMP ID='CONE-RAMP', T=312.0000, F=72.8393, /
&RAMP ID='CONE-RAMP', T=312.1000, F=72.8659, /
&RAMP ID='CONE-RAMP', T=312.2000, F=72.8938, /
&RAMP ID='CONE-RAMP', T=312.3000, F=72.9232, /
&RAMP ID='CONE-RAMP', T=312.4000, F=72.9539, /
&RAMP ID='CONE-RAMP', T=312.5000, F=72.9861, /
&RAMP ID='CONE-RAMP', T=312.6000, F=73.0196, /
&RAMP ID='CONE-RAMP', T=312.7000, F=73.0546, /
&RAMP ID='CONE-RAMP', T=312.8000, F=73.0909, /
&RAMP ID='CONE-RAMP', T=312.9000, F=73.1286, /
&RAMP ID='CONE-RAMP', T=313.0000, F=73.1678, /
&RAMP ID='CONE-RAMP', T=313.1000, F=73.2083, /
&RAMP ID='CONE-RAMP', T=313.2000, F=73.2502, /
&RAMP ID='CONE-RAMP', T=313.3000, F=73.2935, /
&RAMP ID='CONE-RAMP', T=313.4000, F=73.3382, /
&RAMP ID='CONE-RAMP', T=313.5000, F=73.3843, /
&RAMP ID='CONE-RAMP', T=313.6000, F=73.4318, /
&RAMP ID='CONE-RAMP', T=313.7000, F=73.4807, /
&RAMP ID='CONE-RAMP', T=313.8000, F=73.5310, /
&RAMP ID='CONE-RAMP', T=313.9000, F=73.5827, /
&RAMP ID='CONE-RAMP', T=314.0000, F=73.6357, /
&RAMP ID='CONE-RAMP', T=314.1000, F=73.6902, /
&RAMP ID='CONE-RAMP', T=314.2000, F=73.7461, /
&RAMP ID='CONE-RAMP', T=314.3000, F=73.8033, /
&RAMP ID='CONE-RAMP', T=314.4000, F=73.8620, /
&RAMP ID='CONE-RAMP', T=314.5000, F=73.9221, /
&RAMP ID='CONE-RAMP', T=314.6000, F=73.9835, /
&RAMP ID='CONE-RAMP', T=314.7000, F=74.0464, /
&RAMP ID='CONE-RAMP', T=314.8000, F=74.1106, /
&RAMP ID='CONE-RAMP', T=314.9000, F=74.1762, /
&RAMP ID='CONE-RAMP', T=315.0000, F=74.2433, /
&RAMP ID='CONE-RAMP', T=315.1000, F=74.3117, /
&RAMP ID='CONE-RAMP', T=315.2000, F=74.3815, /
&RAMP ID='CONE-RAMP', T=315.3000, F=74.4528, /
&RAMP ID='CONE-RAMP', T=315.4000, F=74.5254, /
&RAMP ID='CONE-RAMP', T=315.5000, F=74.5994, /
&RAMP ID='CONE-RAMP', T=315.6000, F=74.6748, /
&RAMP ID='CONE-RAMP', T=315.7000, F=74.7516, /
&RAMP ID='CONE-RAMP', T=315.8000, F=74.8298, /
&RAMP ID='CONE-RAMP', T=315.9000, F=74.9094, /
&RAMP ID='CONE-RAMP', T=316.0000, F=74.9904, /
&RAMP ID='CONE-RAMP', T=316.1000, F=75.0728, /
&RAMP ID='CONE-RAMP', T=316.2000, F=75.1565, /
&RAMP ID='CONE-RAMP', T=316.3000, F=75.2417, /
&RAMP ID='CONE-RAMP', T=316.4000, F=75.3283, /
&RAMP ID='CONE-RAMP', T=316.5000, F=75.4163, /
&RAMP ID='CONE-RAMP', T=316.6000, F=75.5056, /
&RAMP ID='CONE-RAMP', T=316.7000, F=75.5964, /
&RAMP ID='CONE-RAMP', T=316.8000, F=75.6880, /
&RAMP ID='CONE-RAMP', T=316.9000, F=75.7803, /
&RAMP ID='CONE-RAMP', T=317.0000, F=75.8735, /
&RAMP ID='CONE-RAMP', T=317.1000, F=75.9675, /
&RAMP ID='CONE-RAMP', T=317.2000, F=76.0627, /
&RAMP ID='CONE-RAMP', T=317.3000, F=76.1591, /
&RAMP ID='CONE-RAMP', T=317.4000, F=76.2567, /
&RAMP ID='CONE-RAMP', T=317.5000, F=76.3554, /
&RAMP ID='CONE-RAMP', T=317.6000, F=76.4554, /
&RAMP ID='CONE-RAMP', T=317.7000, F=76.5565, /
&RAMP ID='CONE-RAMP', T=317.8000, F=76.6588, /
&RAMP ID='CONE-RAMP', T=317.9000, F=76.7623, /
&RAMP ID='CONE-RAMP', T=318.0000, F=76.8670, /
&RAMP ID='CONE-RAMP', T=318.1000, F=76.9729, /
&RAMP ID='CONE-RAMP', T=318.2000, F=77.0800, /
&RAMP ID='CONE-RAMP', T=318.3000, F=77.1882, /
&RAMP ID='CONE-RAMP', T=318.4000, F=77.2977, /
&RAMP ID='CONE-RAMP', T=318.5000, F=77.4083, /
&RAMP ID='CONE-RAMP', T=318.6000, F=77.5202, /
&RAMP ID='CONE-RAMP', T=318.7000, F=77.6332, /
&RAMP ID='CONE-RAMP', T=318.8000, F=77.7474, /
&RAMP ID='CONE-RAMP', T=318.9000, F=77.8628, /
&RAMP ID='CONE-RAMP', T=319.0000, F=77.9793, /
&RAMP ID='CONE-RAMP', T=319.1000, F=78.0971, /
&RAMP ID='CONE-RAMP', T=319.2000, F=78.2160, /
&RAMP ID='CONE-RAMP', T=319.3000, F=78.3362, /
&RAMP ID='CONE-RAMP', T=319.4000, F=78.4575, /
&RAMP ID='CONE-RAMP', T=319.5000, F=78.5800, /
&RAMP ID='CONE-RAMP', T=319.6000, F=78.7037, /
&RAMP ID='CONE-RAMP', T=319.7000, F=78.8286, /
&RAMP ID='CONE-RAMP', T=319.8000, F=78.9547, /
&RAMP ID='CONE-RAMP', T=319.9000, F=79.0820, /
&RAMP ID='CONE-RAMP', T=320.0000, F=79.2104, /
&RAMP ID='CONE-RAMP', T=320.1000, F=79.3401, /
&RAMP ID='CONE-RAMP', T=320.2000, F=79.4709, /
&RAMP ID='CONE-RAMP', T=320.3000, F=79.6030, /
&RAMP ID='CONE-RAMP', T=320.4000, F=79.7362, /
&RAMP ID='CONE-RAMP', T=320.5000, F=79.8706, /
&RAMP ID='CONE-RAMP', T=320.6000, F=80.0061, /
&RAMP ID='CONE-RAMP', T=320.7000, F=80.1429, /
&RAMP ID='CONE-RAMP', T=320.8000, F=80.2809, /
&RAMP ID='CONE-RAMP', T=320.9000, F=80.4200, /
&RAMP ID='CONE-RAMP', T=321.0000, F=80.5604, /
&RAMP ID='CONE-RAMP', T=321.1000, F=80.7019, /
&RAMP ID='CONE-RAMP', T=321.2000, F=80.8446, /
&RAMP ID='CONE-RAMP', T=321.3000, F=80.9885, /
&RAMP ID='CONE-RAMP', T=321.4000, F=81.1336, /
&RAMP ID='CONE-RAMP', T=321.5000, F=81.2799, /
&RAMP ID='CONE-RAMP', T=321.6000, F=81.4274, /
&RAMP ID='CONE-RAMP', T=321.7000, F=81.5760, /
&RAMP ID='CONE-RAMP', T=321.8000, F=81.7259, /
&RAMP ID='CONE-RAMP', T=321.9000, F=81.8769, /
&RAMP ID='CONE-RAMP', T=322.0000, F=82.0287, /
&RAMP ID='CONE-RAMP', T=322.1000, F=82.1809, /
&RAMP ID='CONE-RAMP', T=322.2000, F=82.3335, /
&RAMP ID='CONE-RAMP', T=322.3000, F=82.4864, /
&RAMP ID='CONE-RAMP', T=322.4000, F=82.6396, /
&RAMP ID='CONE-RAMP', T=322.5000, F=82.7928, /
&RAMP ID='CONE-RAMP', T=322.6000, F=82.9461, /
&RAMP ID='CONE-RAMP', T=322.7000, F=83.0994, /
&RAMP ID='CONE-RAMP', T=322.8000, F=83.2528, /
&RAMP ID='CONE-RAMP', T=322.9000, F=83.4063, /
&RAMP ID='CONE-RAMP', T=323.0000, F=83.5598, /
&RAMP ID='CONE-RAMP', T=323.1000, F=83.7133, /
&RAMP ID='CONE-RAMP', T=323.2000, F=83.8669, /
&RAMP ID='CONE-RAMP', T=323.3000, F=84.0206, /
&RAMP ID='CONE-RAMP', T=323.4000, F=84.1743, /
&RAMP ID='CONE-RAMP', T=323.5000, F=84.3281, /
&RAMP ID='CONE-RAMP', T=323.6000, F=84.4820, /
&RAMP ID='CONE-RAMP', T=323.7000, F=84.6359, /
&RAMP ID='CONE-RAMP', T=323.8000, F=84.7898, /
&RAMP ID='CONE-RAMP', T=323.9000, F=84.9438, /
&RAMP ID='CONE-RAMP', T=324.0000, F=85.0979, /
&RAMP ID='CONE-RAMP', T=324.1000, F=85.2520, /
&RAMP ID='CONE-RAMP', T=324.2000, F=85.4062, /
&RAMP ID='CONE-RAMP', T=324.3000, F=85.5604, /
&RAMP ID='CONE-RAMP', T=324.4000, F=85.7147, /
&RAMP ID='CONE-RAMP', T=324.5000, F=85.8691, /
&RAMP ID='CONE-RAMP', T=324.6000, F=86.0235, /
&RAMP ID='CONE-RAMP', T=324.7000, F=86.1780, /
&RAMP ID='CONE-RAMP', T=324.8000, F=86.3325, /
&RAMP ID='CONE-RAMP', T=324.9000, F=86.4871, /
&RAMP ID='CONE-RAMP', T=325.0000, F=86.6417, /
&RAMP ID='CONE-RAMP', T=325.1000, F=86.7964, /
&RAMP ID='CONE-RAMP', T=325.2000, F=86.9511, /
&RAMP ID='CONE-RAMP', T=325.3000, F=87.1059, /
&RAMP ID='CONE-RAMP', T=325.4000, F=87.2608, /
&RAMP ID='CONE-RAMP', T=325.5000, F=87.4157, /
&RAMP ID='CONE-RAMP', T=325.6000, F=87.5707, /
&RAMP ID='CONE-RAMP', T=325.7000, F=87.7257, /
&RAMP ID='CONE-RAMP', T=325.8000, F=87.8808, /
&RAMP ID='CONE-RAMP', T=325.9000, F=88.0360, /
&RAMP ID='CONE-RAMP', T=326.0000, F=88.1912, /
&RAMP ID='CONE-RAMP', T=326.1000, F=88.3464, /
&RAMP ID='CONE-RAMP', T=326.2000, F=88.5017, /
&RAMP ID='CONE-RAMP', T=326.3000, F=88.6571, /
&RAMP ID='CONE-RAMP', T=326.4000, F=88.8125, /
&RAMP ID='CONE-RAMP', T=326.5000, F=88.9680, /
&RAMP ID='CONE-RAMP', T=326.6000, F=89.1235, /
&RAMP ID='CONE-RAMP', T=326.7000, F=89.2791, /
&RAMP ID='CONE-RAMP', T=326.8000, F=89.4348, /
&RAMP ID='CONE-RAMP', T=326.9000, F=89.5905, /
&RAMP ID='CONE-RAMP', T=327.0000, F=89.7463, /
&RAMP ID='CONE-RAMP', T=327.1000, F=89.9021, /
&RAMP ID='CONE-RAMP', T=327.2000, F=90.0580, /
&RAMP ID='CONE-RAMP', T=327.3000, F=90.2135, /
&RAMP ID='CONE-RAMP', T=327.4000, F=90.3688, /
&RAMP ID='CONE-RAMP', T=327.5000, F=90.5237, /
&RAMP ID='CONE-RAMP', T=327.6000, F=90.6783, /
&RAMP ID='CONE-RAMP', T=327.7000, F=90.8317, /
&RAMP ID='CONE-RAMP', T=327.8000, F=90.9840, /
&RAMP ID='CONE-RAMP', T=327.9000, F=91.1352, /
&RAMP ID='CONE-RAMP', T=328.0000, F=91.2852, /
&RAMP ID='CONE-RAMP', T=328.1000, F=91.4340, /
&RAMP ID='CONE-RAMP', T=328.2000, F=91.5817, /
&RAMP ID='CONE-RAMP', T=328.3000, F=91.7283, /
&RAMP ID='CONE-RAMP', T=328.4000, F=91.8736, /
&RAMP ID='CONE-RAMP', T=328.5000, F=92.0179, /
&RAMP ID='CONE-RAMP', T=328.6000, F=92.1610, /
&RAMP ID='CONE-RAMP', T=328.7000, F=92.3029, /
&RAMP ID='CONE-RAMP', T=328.8000, F=92.4437, /
&RAMP ID='CONE-RAMP', T=328.9000, F=92.5834, /
&RAMP ID='CONE-RAMP', T=329.0000, F=92.7218, /
&RAMP ID='CONE-RAMP', T=329.1000, F=92.8592, /
&RAMP ID='CONE-RAMP', T=329.2000, F=92.9954, /
&RAMP ID='CONE-RAMP', T=329.3000, F=93.1304, /
&RAMP ID='CONE-RAMP', T=329.4000, F=93.2643, /
&RAMP ID='CONE-RAMP', T=329.5000, F=93.3970, /
&RAMP ID='CONE-RAMP', T=329.6000, F=93.5286, /
&RAMP ID='CONE-RAMP', T=329.7000, F=93.6591, /
&RAMP ID='CONE-RAMP', T=329.8000, F=93.7884, /
&RAMP ID='CONE-RAMP', T=329.9000, F=93.9165, /
&RAMP ID='CONE-RAMP', T=330.0000, F=94.0435, /
&RAMP ID='CONE-RAMP', T=330.1000, F=94.1693, /
&RAMP ID='CONE-RAMP', T=330.2000, F=94.2940, /
&RAMP ID='CONE-RAMP', T=330.3000, F=94.4175, /
&RAMP ID='CONE-RAMP', T=330.4000, F=94.5399, /
&RAMP ID='CONE-RAMP', T=330.5000, F=94.6612, /
&RAMP ID='CONE-RAMP', T=330.6000, F=94.7813, /
&RAMP ID='CONE-RAMP', T=330.7000, F=94.9002, /
&RAMP ID='CONE-RAMP', T=330.8000, F=95.0180, /
&RAMP ID='CONE-RAMP', T=330.9000, F=95.1346, /
&RAMP ID='CONE-RAMP', T=331.0000, F=95.2501, /
&RAMP ID='CONE-RAMP', T=331.1000, F=95.3644, /
&RAMP ID='CONE-RAMP', T=331.2000, F=95.4776, /
&RAMP ID='CONE-RAMP', T=331.3000, F=95.5896, /
&RAMP ID='CONE-RAMP', T=331.4000, F=95.7005, /
&RAMP ID='CONE-RAMP', T=331.5000, F=95.8102, /
&RAMP ID='CONE-RAMP', T=331.6000, F=95.9188, /
&RAMP ID='CONE-RAMP', T=331.7000, F=96.0263, /
&RAMP ID='CONE-RAMP', T=331.8000, F=96.1325, /
&RAMP ID='CONE-RAMP', T=331.9000, F=96.2377, /
&RAMP ID='CONE-RAMP', T=332.0000, F=96.3417, /
&RAMP ID='CONE-RAMP', T=332.1000, F=96.4445, /
&RAMP ID='CONE-RAMP', T=332.2000, F=96.5462, /
&RAMP ID='CONE-RAMP', T=332.3000, F=96.6467, /
&RAMP ID='CONE-RAMP', T=332.4000, F=96.7461, /
&RAMP ID='CONE-RAMP', T=332.5000, F=96.8445, /
&RAMP ID='CONE-RAMP', T=332.6000, F=96.9420, /
&RAMP ID='CONE-RAMP', T=332.7000, F=97.0387, /
&RAMP ID='CONE-RAMP', T=332.8000, F=97.1346, /
&RAMP ID='CONE-RAMP', T=332.9000, F=97.2293, /
&RAMP ID='CONE-RAMP', T=333.0000, F=97.3222, /
&RAMP ID='CONE-RAMP', T=333.1000, F=97.4134, /
&RAMP ID='CONE-RAMP', T=333.2000, F=97.5028, /
&RAMP ID='CONE-RAMP', T=333.3000, F=97.5906, /
&RAMP ID='CONE-RAMP', T=333.4000, F=97.6766, /
&RAMP ID='CONE-RAMP', T=333.5000, F=97.7610, /
&RAMP ID='CONE-RAMP', T=333.6000, F=97.8436, /
&RAMP ID='CONE-RAMP', T=333.7000, F=97.9245, /
&RAMP ID='CONE-RAMP', T=333.8000, F=98.0037, /
&RAMP ID='CONE-RAMP', T=333.9000, F=98.0811, /
&RAMP ID='CONE-RAMP', T=334.0000, F=98.1569, /
&RAMP ID='CONE-RAMP', T=334.1000, F=98.2309, /
&RAMP ID='CONE-RAMP', T=334.2000, F=98.3032, /
&RAMP ID='CONE-RAMP', T=334.3000, F=98.3738, /
&RAMP ID='CONE-RAMP', T=334.4000, F=98.4427, /
&RAMP ID='CONE-RAMP', T=334.5000, F=98.5099, /
&RAMP ID='CONE-RAMP', T=334.6000, F=98.5753, /
&RAMP ID='CONE-RAMP', T=334.7000, F=98.6390, /
&RAMP ID='CONE-RAMP', T=334.8000, F=98.7011, /
&RAMP ID='CONE-RAMP', T=334.9000, F=98.7614, /
&RAMP ID='CONE-RAMP', T=335.0000, F=98.8200, /
&RAMP ID='CONE-RAMP', T=335.1000, F=98.8768, /
&RAMP ID='CONE-RAMP', T=335.2000, F=98.9320, /
&RAMP ID='CONE-RAMP', T=335.3000, F=98.9854, /
&RAMP ID='CONE-RAMP', T=335.4000, F=99.0371, /
&RAMP ID='CONE-RAMP', T=335.5000, F=99.0871, /
&RAMP ID='CONE-RAMP', T=335.6000, F=99.1354, /
&RAMP ID='CONE-RAMP', T=335.7000, F=99.1820, /
&RAMP ID='CONE-RAMP', T=335.8000, F=99.2269, /
&RAMP ID='CONE-RAMP', T=335.9000, F=99.2700, /
&RAMP ID='CONE-RAMP', T=336.0000, F=99.3114, /
&RAMP ID='CONE-RAMP', T=336.1000, F=99.3511, /
&RAMP ID='CONE-RAMP', T=336.2000, F=99.3891, /
&RAMP ID='CONE-RAMP', T=336.3000, F=99.4254, /
&RAMP ID='CONE-RAMP', T=336.4000, F=99.4600, /
&RAMP ID='CONE-RAMP', T=336.5000, F=99.4928, /
&RAMP ID='CONE-RAMP', T=336.6000, F=99.5239, /
&RAMP ID='CONE-RAMP', T=336.7000, F=99.5533, /
&RAMP ID='CONE-RAMP', T=336.8000, F=99.5810, /
&RAMP ID='CONE-RAMP', T=336.9000, F=99.6070, /
&RAMP ID='CONE-RAMP', T=337.0000, F=99.6313, /
&RAMP ID='CONE-RAMP', T=337.1000, F=99.6538, /
&RAMP ID='CONE-RAMP', T=337.2000, F=99.6746, /
&RAMP ID='CONE-RAMP', T=337.3000, F=99.6938, /
&RAMP ID='CONE-RAMP', T=337.4000, F=99.7112, /
&RAMP ID='CONE-RAMP', T=337.5000, F=99.7268, /
&RAMP ID='CONE-RAMP', T=337.6000, F=99.7408, /
&RAMP ID='CONE-RAMP', T=337.7000, F=99.7531, /
&RAMP ID='CONE-RAMP', T=337.8000, F=99.7644, /
&RAMP ID='CONE-RAMP', T=337.9000, F=99.7749, /
&RAMP ID='CONE-RAMP', T=338.0000, F=99.7845, /
&RAMP ID='CONE-RAMP', T=338.1000, F=99.7932, /
&RAMP ID='CONE-RAMP', T=338.2000, F=99.8002, /
&RAMP ID='CONE-RAMP', T=338.3000, F=99.8054, /
&RAMP ID='CONE-RAMP', T=338.4000, F=99.8089, /
&RAMP ID='CONE-RAMP', T=338.5000, F=99.8106, /
&RAMP ID='CONE-RAMP', T=338.6000, F=99.8107, /
&RAMP ID='CONE-RAMP', T=338.7000, F=99.8090, /
&RAMP ID='CONE-RAMP', T=338.8000, F=99.8055, /
&RAMP ID='CONE-RAMP', T=338.9000, F=99.8003, /
&RAMP ID='CONE-RAMP', T=339.0000, F=99.7934, /
&RAMP ID='CONE-RAMP', T=339.1000, F=99.7848, /
&RAMP ID='CONE-RAMP', T=339.2000, F=99.7744, /
&RAMP ID='CONE-RAMP', T=339.3000, F=99.7623, /
&RAMP ID='CONE-RAMP', T=339.4000, F=99.7484, /
&RAMP ID='CONE-RAMP', T=339.5000, F=99.7329, /
&RAMP ID='CONE-RAMP', T=339.6000, F=99.7155, /
&RAMP ID='CONE-RAMP', T=339.7000, F=99.6965, /
&RAMP ID='CONE-RAMP', T=339.8000, F=99.6757, /
&RAMP ID='CONE-RAMP', T=339.9000, F=99.6532, /
&RAMP ID='CONE-RAMP', T=340.0000, F=99.6289, /
&RAMP ID='CONE-RAMP', T=340.1000, F=99.6029, /
&RAMP ID='CONE-RAMP', T=340.2000, F=99.5752, /
&RAMP ID='CONE-RAMP', T=340.3000, F=99.5457, /
&RAMP ID='CONE-RAMP', T=340.4000, F=99.5145, /
&RAMP ID='CONE-RAMP', T=340.5000, F=99.4816, /
&RAMP ID='CONE-RAMP', T=340.6000, F=99.4469, /
&RAMP ID='CONE-RAMP', T=340.7000, F=99.4105, /
&RAMP ID='CONE-RAMP', T=340.8000, F=99.3723, /
&RAMP ID='CONE-RAMP', T=340.9000, F=99.3325, /
&RAMP ID='CONE-RAMP', T=341.0000, F=99.2908, /
&RAMP ID='CONE-RAMP', T=341.1000, F=99.2475, /
&RAMP ID='CONE-RAMP', T=341.2000, F=99.2024, /
&RAMP ID='CONE-RAMP', T=341.3000, F=99.1556, /
&RAMP ID='CONE-RAMP', T=341.4000, F=99.1070, /
&RAMP ID='CONE-RAMP', T=341.5000, F=99.0568, /
&RAMP ID='CONE-RAMP', T=341.6000, F=99.0047, /
&RAMP ID='CONE-RAMP', T=341.7000, F=98.9510, /
&RAMP ID='CONE-RAMP', T=341.8000, F=98.8955, /
&RAMP ID='CONE-RAMP', T=341.9000, F=98.8383, /
&RAMP ID='CONE-RAMP', T=342.0000, F=98.7793, /
&RAMP ID='CONE-RAMP', T=342.1000, F=98.7186, /
&RAMP ID='CONE-RAMP', T=342.2000, F=98.6562, /
&RAMP ID='CONE-RAMP', T=342.3000, F=98.5920, /
&RAMP ID='CONE-RAMP', T=342.4000, F=98.5261, /
&RAMP ID='CONE-RAMP', T=342.5000, F=98.4585, /
&RAMP ID='CONE-RAMP', T=342.6000, F=98.3891, /
&RAMP ID='CONE-RAMP', T=342.7000, F=98.3180, /
&RAMP ID='CONE-RAMP', T=342.8000, F=98.2451, /
&RAMP ID='CONE-RAMP', T=342.9000, F=98.1706, /
&RAMP ID='CONE-RAMP', T=343.0000, F=98.0947, /
&RAMP ID='CONE-RAMP', T=343.1000, F=98.0180, /
&RAMP ID='CONE-RAMP', T=343.2000, F=97.9404, /
&RAMP ID='CONE-RAMP', T=343.3000, F=97.8620, /
&RAMP ID='CONE-RAMP', T=343.4000, F=97.7826, /
&RAMP ID='CONE-RAMP', T=343.5000, F=97.7021, /
&RAMP ID='CONE-RAMP', T=343.6000, F=97.6206, /
&RAMP ID='CONE-RAMP', T=343.7000, F=97.5380, /
&RAMP ID='CONE-RAMP', T=343.8000, F=97.4543, /
&RAMP ID='CONE-RAMP', T=343.9000, F=97.3696, /
&RAMP ID='CONE-RAMP', T=344.0000, F=97.2838, /
&RAMP ID='CONE-RAMP', T=344.1000, F=97.1969, /
&RAMP ID='CONE-RAMP', T=344.2000, F=97.1089, /
&RAMP ID='CONE-RAMP', T=344.3000, F=97.0198, /
&RAMP ID='CONE-RAMP', T=344.4000, F=96.9297, /
&RAMP ID='CONE-RAMP', T=344.5000, F=96.8385, /
&RAMP ID='CONE-RAMP', T=344.6000, F=96.7462, /
&RAMP ID='CONE-RAMP', T=344.7000, F=96.6529, /
&RAMP ID='CONE-RAMP', T=344.8000, F=96.5584, /
&RAMP ID='CONE-RAMP', T=344.9000, F=96.4629, /
&RAMP ID='CONE-RAMP', T=345.0000, F=96.3664, /
&RAMP ID='CONE-RAMP', T=345.1000, F=96.2687, /
&RAMP ID='CONE-RAMP', T=345.2000, F=96.1700, /
&RAMP ID='CONE-RAMP', T=345.3000, F=96.0702, /
&RAMP ID='CONE-RAMP', T=345.4000, F=95.9693, /
&RAMP ID='CONE-RAMP', T=345.5000, F=95.8674, /
&RAMP ID='CONE-RAMP', T=345.6000, F=95.7643, /
&RAMP ID='CONE-RAMP', T=345.7000, F=95.6602, /
&RAMP ID='CONE-RAMP', T=345.8000, F=95.5550, /
&RAMP ID='CONE-RAMP', T=345.9000, F=95.4488, /
&RAMP ID='CONE-RAMP', T=346.0000, F=95.3415, /
&RAMP ID='CONE-RAMP', T=346.1000, F=95.2331, /
&RAMP ID='CONE-RAMP', T=346.2000, F=95.1236, /
&RAMP ID='CONE-RAMP', T=346.3000, F=95.0130, /
&RAMP ID='CONE-RAMP', T=346.4000, F=94.9014, /
&RAMP ID='CONE-RAMP', T=346.5000, F=94.7887, /
&RAMP ID='CONE-RAMP', T=346.6000, F=94.6749, /
&RAMP ID='CONE-RAMP', T=346.7000, F=94.5601, /
&RAMP ID='CONE-RAMP', T=346.8000, F=94.4442, /
&RAMP ID='CONE-RAMP', T=346.9000, F=94.3272, /
&RAMP ID='CONE-RAMP', T=347.0000, F=94.2091, /
&RAMP ID='CONE-RAMP', T=347.1000, F=94.0899, /
&RAMP ID='CONE-RAMP', T=347.2000, F=93.9697, /
&RAMP ID='CONE-RAMP', T=347.3000, F=93.8484, /
&RAMP ID='CONE-RAMP', T=347.4000, F=93.7260, /
&RAMP ID='CONE-RAMP', T=347.5000, F=93.6026, /
&RAMP ID='CONE-RAMP', T=347.6000, F=93.4780, /
&RAMP ID='CONE-RAMP', T=347.7000, F=93.3524, /
&RAMP ID='CONE-RAMP', T=347.8000, F=93.2258, /
&RAMP ID='CONE-RAMP', T=347.9000, F=93.0980, /
&RAMP ID='CONE-RAMP', T=348.0000, F=92.9692, /
&RAMP ID='CONE-RAMP', T=348.1000, F=92.8393, /
&RAMP ID='CONE-RAMP', T=348.2000, F=92.7083, /
&RAMP ID='CONE-RAMP', T=348.3000, F=92.5771, /
&RAMP ID='CONE-RAMP', T=348.4000, F=92.4457, /
&RAMP ID='CONE-RAMP', T=348.5000, F=92.3140, /
&RAMP ID='CONE-RAMP', T=348.6000, F=92.1821, /
&RAMP ID='CONE-RAMP', T=348.7000, F=92.0505, /
&RAMP ID='CONE-RAMP', T=348.8000, F=91.9192, /
&RAMP ID='CONE-RAMP', T=348.9000, F=91.7881, /
&RAMP ID='CONE-RAMP', T=349.0000, F=91.6573, /
&RAMP ID='CONE-RAMP', T=349.1000, F=91.5267, /
&RAMP ID='CONE-RAMP', T=349.2000, F=91.3964, /
&RAMP ID='CONE-RAMP', T=349.3000, F=91.2664, /
&RAMP ID='CONE-RAMP', T=349.4000, F=91.1366, /
&RAMP ID='CONE-RAMP', T=349.5000, F=91.0071, /
&RAMP ID='CONE-RAMP', T=349.6000, F=90.8779, /
&RAMP ID='CONE-RAMP', T=349.7000, F=90.7489, /
&RAMP ID='CONE-RAMP', T=349.8000, F=90.6202, /
&RAMP ID='CONE-RAMP', T=349.9000, F=90.4917, /
&RAMP ID='CONE-RAMP', T=350.0000, F=90.3635, /
&RAMP ID='CONE-RAMP', T=350.1000, F=90.2356, /
&RAMP ID='CONE-RAMP', T=350.2000, F=90.1080, /
&RAMP ID='CONE-RAMP', T=350.3000, F=89.9806, /
&RAMP ID='CONE-RAMP', T=350.4000, F=89.8534, /
&RAMP ID='CONE-RAMP', T=350.5000, F=89.7266, /
&RAMP ID='CONE-RAMP', T=350.6000, F=89.6000, /
&RAMP ID='CONE-RAMP', T=350.7000, F=89.4736, /
&RAMP ID='CONE-RAMP', T=350.8000, F=89.3476, /
&RAMP ID='CONE-RAMP', T=350.9000, F=89.2218, /
&RAMP ID='CONE-RAMP', T=351.0000, F=89.0962, /
&RAMP ID='CONE-RAMP', T=351.1000, F=88.9709, /
&RAMP ID='CONE-RAMP', T=351.2000, F=88.8459, /
&RAMP ID='CONE-RAMP', T=351.3000, F=88.7212, /
&RAMP ID='CONE-RAMP', T=351.4000, F=88.5967, /
&RAMP ID='CONE-RAMP', T=351.5000, F=88.4724, /
&RAMP ID='CONE-RAMP', T=351.6000, F=88.3485, /
&RAMP ID='CONE-RAMP', T=351.7000, F=88.2248, /
&RAMP ID='CONE-RAMP', T=351.8000, F=88.1014, /
&RAMP ID='CONE-RAMP', T=351.9000, F=87.9782, /
&RAMP ID='CONE-RAMP', T=352.0000, F=87.8553, /
&RAMP ID='CONE-RAMP', T=352.1000, F=87.7326, /
&RAMP ID='CONE-RAMP', T=352.2000, F=87.6103, /
&RAMP ID='CONE-RAMP', T=352.3000, F=87.4882, /
&RAMP ID='CONE-RAMP', T=352.4000, F=87.3663, /
&RAMP ID='CONE-RAMP', T=352.5000, F=87.2447, /
&RAMP ID='CONE-RAMP', T=352.6000, F=87.1234, /
&RAMP ID='CONE-RAMP', T=352.7000, F=87.0023, /
&RAMP ID='CONE-RAMP', T=352.8000, F=86.8816, /
&RAMP ID='CONE-RAMP', T=352.9000, F=86.7610, /
&RAMP ID='CONE-RAMP', T=353.0000, F=86.6408, /
&RAMP ID='CONE-RAMP', T=353.1000, F=86.5208, /
&RAMP ID='CONE-RAMP', T=353.2000, F=86.4010, /
&RAMP ID='CONE-RAMP', T=353.3000, F=86.2816, /
&RAMP ID='CONE-RAMP', T=353.4000, F=86.1623, /
&RAMP ID='CONE-RAMP', T=353.5000, F=86.0435, /
&RAMP ID='CONE-RAMP', T=353.6000, F=85.9252, /
&RAMP ID='CONE-RAMP', T=353.7000, F=85.8073, /
&RAMP ID='CONE-RAMP', T=353.8000, F=85.6900, /
&RAMP ID='CONE-RAMP', T=353.9000, F=85.5734, /
&RAMP ID='CONE-RAMP', T=354.0000, F=85.4579, /
&RAMP ID='CONE-RAMP', T=354.1000, F=85.3434, /
&RAMP ID='CONE-RAMP', T=354.2000, F=85.2300, /
&RAMP ID='CONE-RAMP', T=354.3000, F=85.1176, /
&RAMP ID='CONE-RAMP', T=354.4000, F=85.0063, /
&RAMP ID='CONE-RAMP', T=354.5000, F=84.8960, /
&RAMP ID='CONE-RAMP', T=354.6000, F=84.7868, /
&RAMP ID='CONE-RAMP', T=354.7000, F=84.6787, /
&RAMP ID='CONE-RAMP', T=354.8000, F=84.5716, /
&RAMP ID='CONE-RAMP', T=354.9000, F=84.4656, /
&RAMP ID='CONE-RAMP', T=355.0000, F=84.3606, /
&RAMP ID='CONE-RAMP', T=355.1000, F=84.2567, /
&RAMP ID='CONE-RAMP', T=355.2000, F=84.1539, /
&RAMP ID='CONE-RAMP', T=355.3000, F=84.0521, /
&RAMP ID='CONE-RAMP', T=355.4000, F=83.9513, /
&RAMP ID='CONE-RAMP', T=355.5000, F=83.8516, /
&RAMP ID='CONE-RAMP', T=355.6000, F=83.7530, /
&RAMP ID='CONE-RAMP', T=355.7000, F=83.6554, /
&RAMP ID='CONE-RAMP', T=355.8000, F=83.5589, /
&RAMP ID='CONE-RAMP', T=355.9000, F=83.4634, /
&RAMP ID='CONE-RAMP', T=356.0000, F=83.3690, /
&RAMP ID='CONE-RAMP', T=356.1000, F=83.2757, /
&RAMP ID='CONE-RAMP', T=356.2000, F=83.1834, /
&RAMP ID='CONE-RAMP', T=356.3000, F=83.0921, /
&RAMP ID='CONE-RAMP', T=356.4000, F=83.0020, /
&RAMP ID='CONE-RAMP', T=356.5000, F=82.9128, /
&RAMP ID='CONE-RAMP', T=356.6000, F=82.8248, /
&RAMP ID='CONE-RAMP', T=356.7000, F=82.7377, /
&RAMP ID='CONE-RAMP', T=356.8000, F=82.6518, /
&RAMP ID='CONE-RAMP', T=356.9000, F=82.5669, /
&RAMP ID='CONE-RAMP', T=357.0000, F=82.4830, /
&RAMP ID='CONE-RAMP', T=357.1000, F=82.4002, /
&RAMP ID='CONE-RAMP', T=357.2000, F=82.3185, /
&RAMP ID='CONE-RAMP', T=357.3000, F=82.2378, /
&RAMP ID='CONE-RAMP', T=357.4000, F=82.1582, /
&RAMP ID='CONE-RAMP', T=357.5000, F=82.0796, /
&RAMP ID='CONE-RAMP', T=357.6000, F=82.0021, /
&RAMP ID='CONE-RAMP', T=357.7000, F=81.9257, /
&RAMP ID='CONE-RAMP', T=357.8000, F=81.8503, /
&RAMP ID='CONE-RAMP', T=357.9000, F=81.7759, /
&RAMP ID='CONE-RAMP', T=358.0000, F=81.7026, /
&RAMP ID='CONE-RAMP', T=358.1000, F=81.6304, /
&RAMP ID='CONE-RAMP', T=358.2000, F=81.5592, /
&RAMP ID='CONE-RAMP', T=358.3000, F=81.4891, /
&RAMP ID='CONE-RAMP', T=358.4000, F=81.4201, /
&RAMP ID='CONE-RAMP', T=358.5000, F=81.3521, /
&RAMP ID='CONE-RAMP', T=358.6000, F=81.2851, /
&RAMP ID='CONE-RAMP', T=358.7000, F=81.2192, /
&RAMP ID='CONE-RAMP', T=358.8000, F=81.1539, /
&RAMP ID='CONE-RAMP', T=358.9000, F=81.0891, /
&RAMP ID='CONE-RAMP', T=359.0000, F=81.0249, /
&RAMP ID='CONE-RAMP', T=359.1000, F=80.9613, /
&RAMP ID='CONE-RAMP', T=359.2000, F=80.8984, /
&RAMP ID='CONE-RAMP', T=359.3000, F=80.8364, /
&RAMP ID='CONE-RAMP', T=359.4000, F=80.7750, /
&RAMP ID='CONE-RAMP', T=359.5000, F=80.7145, /
&RAMP ID='CONE-RAMP', T=359.6000, F=80.6547, /
&RAMP ID='CONE-RAMP', T=359.7000, F=80.5957, /
&RAMP ID='CONE-RAMP', T=359.8000, F=80.5375, /
&RAMP ID='CONE-RAMP', T=359.9000, F=80.4801, /
&RAMP ID='CONE-RAMP', T=360.0000, F=80.4234, /
&RAMP ID='CONE-RAMP', T=360.1000, F=80.3675, /
&RAMP ID='CONE-RAMP', T=360.2000, F=80.3124, /
&RAMP ID='CONE-RAMP', T=360.3000, F=80.2580, /
&RAMP ID='CONE-RAMP', T=360.4000, F=80.2045, /
&RAMP ID='CONE-RAMP', T=360.5000, F=80.1517, /
&RAMP ID='CONE-RAMP', T=360.6000, F=80.0996, /
&RAMP ID='CONE-RAMP', T=360.7000, F=80.0484, /
&RAMP ID='CONE-RAMP', T=360.8000, F=79.9979, /
&RAMP ID='CONE-RAMP', T=360.9000, F=79.9482, /
&RAMP ID='CONE-RAMP', T=361.0000, F=79.8992, /
&RAMP ID='CONE-RAMP', T=361.1000, F=79.8511, /
&RAMP ID='CONE-RAMP', T=361.2000, F=79.8037, /
&RAMP ID='CONE-RAMP', T=361.3000, F=79.7570, /
&RAMP ID='CONE-RAMP', T=361.4000, F=79.7112, /
&RAMP ID='CONE-RAMP', T=361.5000, F=79.6661, /
&RAMP ID='CONE-RAMP', T=361.6000, F=79.6218, /
&RAMP ID='CONE-RAMP', T=361.7000, F=79.5783, /
&RAMP ID='CONE-RAMP', T=361.8000, F=79.5355, /
&RAMP ID='CONE-RAMP', T=361.9000, F=79.4936, /
&RAMP ID='CONE-RAMP', T=362.0000, F=79.4524, /
&RAMP ID='CONE-RAMP', T=362.1000, F=79.4119, /
&RAMP ID='CONE-RAMP', T=362.2000, F=79.3723, /
&RAMP ID='CONE-RAMP', T=362.3000, F=79.3334, /
&RAMP ID='CONE-RAMP', T=362.4000, F=79.2953, /
&RAMP ID='CONE-RAMP', T=362.5000, F=79.2579, /
&RAMP ID='CONE-RAMP', T=362.6000, F=79.2214, /
&RAMP ID='CONE-RAMP', T=362.7000, F=79.1856, /
&RAMP ID='CONE-RAMP', T=362.8000, F=79.1505, /
&RAMP ID='CONE-RAMP', T=362.9000, F=79.1163, /
&RAMP ID='CONE-RAMP', T=363.0000, F=79.0828, /
&RAMP ID='CONE-RAMP', T=363.1000, F=79.0501, /
&RAMP ID='CONE-RAMP', T=363.2000, F=79.0182, /
&RAMP ID='CONE-RAMP', T=363.3000, F=78.9870, /
&RAMP ID='CONE-RAMP', T=363.4000, F=78.9567, /
&RAMP ID='CONE-RAMP', T=363.5000, F=78.9270, /
&RAMP ID='CONE-RAMP', T=363.6000, F=78.8982, /
&RAMP ID='CONE-RAMP', T=363.7000, F=78.8701, /
&RAMP ID='CONE-RAMP', T=363.8000, F=78.8429, /
&RAMP ID='CONE-RAMP', T=363.9000, F=78.8163, /
&RAMP ID='CONE-RAMP', T=364.0000, F=78.7903, /
&RAMP ID='CONE-RAMP', T=364.1000, F=78.7645, /
&RAMP ID='CONE-RAMP', T=364.2000, F=78.7389, /
&RAMP ID='CONE-RAMP', T=364.3000, F=78.7135, /
&RAMP ID='CONE-RAMP', T=364.4000, F=78.6882, /
&RAMP ID='CONE-RAMP', T=364.5000, F=78.6629, /
&RAMP ID='CONE-RAMP', T=364.6000, F=78.6377, /
&RAMP ID='CONE-RAMP', T=364.7000, F=78.6124, /
&RAMP ID='CONE-RAMP', T=364.8000, F=78.5872, /
&RAMP ID='CONE-RAMP', T=364.9000, F=78.5620, /
&RAMP ID='CONE-RAMP', T=365.0000, F=78.5369, /
&RAMP ID='CONE-RAMP', T=365.1000, F=78.5117, /
&RAMP ID='CONE-RAMP', T=365.2000, F=78.4866, /
&RAMP ID='CONE-RAMP', T=365.3000, F=78.4614, /
&RAMP ID='CONE-RAMP', T=365.4000, F=78.4363, /
&RAMP ID='CONE-RAMP', T=365.5000, F=78.4112, /
&RAMP ID='CONE-RAMP', T=365.6000, F=78.3862, /
&RAMP ID='CONE-RAMP', T=365.7000, F=78.3611, /
&RAMP ID='CONE-RAMP', T=365.8000, F=78.3361, /
&RAMP ID='CONE-RAMP', T=365.9000, F=78.3111, /
&RAMP ID='CONE-RAMP', T=366.0000, F=78.2861, /
&RAMP ID='CONE-RAMP', T=366.1000, F=78.2612, /
&RAMP ID='CONE-RAMP', T=366.2000, F=78.2362, /
&RAMP ID='CONE-RAMP', T=366.3000, F=78.2113, /
&RAMP ID='CONE-RAMP', T=366.4000, F=78.1864, /
&RAMP ID='CONE-RAMP', T=366.5000, F=78.1615, /
&RAMP ID='CONE-RAMP', T=366.6000, F=78.1366, /
&RAMP ID='CONE-RAMP', T=366.7000, F=78.1117, /
&RAMP ID='CONE-RAMP', T=366.8000, F=78.0869, /
&RAMP ID='CONE-RAMP', T=366.9000, F=78.0621, /
&RAMP ID='CONE-RAMP', T=367.0000, F=78.0373, /
&RAMP ID='CONE-RAMP', T=367.1000, F=78.0125, /
&RAMP ID='CONE-RAMP', T=367.2000, F=77.9877, /
&RAMP ID='CONE-RAMP', T=367.3000, F=77.9630, /
&RAMP ID='CONE-RAMP', T=367.4000, F=77.9383, /
&RAMP ID='CONE-RAMP', T=367.5000, F=77.9136, /
&RAMP ID='CONE-RAMP', T=367.6000, F=77.8889, /
&RAMP ID='CONE-RAMP', T=367.7000, F=77.8642, /
&RAMP ID='CONE-RAMP', T=367.8000, F=77.8396, /
&RAMP ID='CONE-RAMP', T=367.9000, F=77.8149, /
&RAMP ID='CONE-RAMP', T=368.0000, F=77.7903, /
&RAMP ID='CONE-RAMP', T=368.1000, F=77.7657, /
&RAMP ID='CONE-RAMP', T=368.2000, F=77.7412, /
&RAMP ID='CONE-RAMP', T=368.3000, F=77.7166, /
&RAMP ID='CONE-RAMP', T=368.4000, F=77.6921, /
&RAMP ID='CONE-RAMP', T=368.5000, F=77.6675, /
&RAMP ID='CONE-RAMP', T=368.6000, F=77.6430, /
&RAMP ID='CONE-RAMP', T=368.7000, F=77.6186, /
&RAMP ID='CONE-RAMP', T=368.8000, F=77.5941, /
&RAMP ID='CONE-RAMP', T=368.9000, F=77.5697, /
&RAMP ID='CONE-RAMP', T=369.0000, F=77.5452, /
&RAMP ID='CONE-RAMP', T=369.1000, F=77.5208, /
&RAMP ID='CONE-RAMP', T=369.2000, F=77.4965, /
&RAMP ID='CONE-RAMP', T=369.3000, F=77.4719, /
&RAMP ID='CONE-RAMP', T=369.4000, F=77.4471, /
&RAMP ID='CONE-RAMP', T=369.5000, F=77.4222, /
&RAMP ID='CONE-RAMP', T=369.6000, F=77.3970, /
&RAMP ID='CONE-RAMP', T=369.7000, F=77.3715, /
&RAMP ID='CONE-RAMP', T=369.8000, F=77.3455, /
&RAMP ID='CONE-RAMP', T=369.9000, F=77.3190, /
&RAMP ID='CONE-RAMP', T=370.0000, F=77.2921, /
&RAMP ID='CONE-RAMP', T=370.1000, F=77.2648, /
&RAMP ID='CONE-RAMP', T=370.2000, F=77.2371, /
&RAMP ID='CONE-RAMP', T=370.3000, F=77.2089, /
&RAMP ID='CONE-RAMP', T=370.4000, F=77.1803, /
&RAMP ID='CONE-RAMP', T=370.5000, F=77.1513, /
&RAMP ID='CONE-RAMP', T=370.6000, F=77.1218, /
&RAMP ID='CONE-RAMP', T=370.7000, F=77.0919, /
&RAMP ID='CONE-RAMP', T=370.8000, F=77.0615, /
&RAMP ID='CONE-RAMP', T=370.9000, F=77.0307, /
&RAMP ID='CONE-RAMP', T=371.0000, F=76.9995, /
&RAMP ID='CONE-RAMP', T=371.1000, F=76.9679, /
&RAMP ID='CONE-RAMP', T=371.2000, F=76.9358, /
&RAMP ID='CONE-RAMP', T=371.3000, F=76.9033, /
&RAMP ID='CONE-RAMP', T=371.4000, F=76.8704, /
&RAMP ID='CONE-RAMP', T=371.5000, F=76.8370, /
&RAMP ID='CONE-RAMP', T=371.6000, F=76.8032, /
&RAMP ID='CONE-RAMP', T=371.7000, F=76.7689, /
&RAMP ID='CONE-RAMP', T=371.8000, F=76.7342, /
&RAMP ID='CONE-RAMP', T=371.9000, F=76.6991, /
&RAMP ID='CONE-RAMP', T=372.0000, F=76.6636, /
&RAMP ID='CONE-RAMP', T=372.1000, F=76.6276, /
&RAMP ID='CONE-RAMP', T=372.2000, F=76.5912, /
&RAMP ID='CONE-RAMP', T=372.3000, F=76.5543, /
&RAMP ID='CONE-RAMP', T=372.4000, F=76.5170, /
&RAMP ID='CONE-RAMP', T=372.5000, F=76.4793, /
&RAMP ID='CONE-RAMP', T=372.6000, F=76.4412, /
&RAMP ID='CONE-RAMP', T=372.7000, F=76.4026, /
&RAMP ID='CONE-RAMP', T=372.8000, F=76.3636, /
&RAMP ID='CONE-RAMP', T=372.9000, F=76.3241, /
&RAMP ID='CONE-RAMP', T=373.0000, F=76.2842, /
&RAMP ID='CONE-RAMP', T=373.1000, F=76.2439, /
&RAMP ID='CONE-RAMP', T=373.2000, F=76.2031, /
&RAMP ID='CONE-RAMP', T=373.3000, F=76.1620, /
&RAMP ID='CONE-RAMP', T=373.4000, F=76.1203, /
&RAMP ID='CONE-RAMP', T=373.5000, F=76.0783, /
&RAMP ID='CONE-RAMP', T=373.6000, F=76.0358, /
&RAMP ID='CONE-RAMP', T=373.7000, F=75.9929, /
&RAMP ID='CONE-RAMP', T=373.8000, F=75.9495, /
&RAMP ID='CONE-RAMP', T=373.9000, F=75.9057, /
&RAMP ID='CONE-RAMP', T=374.0000, F=75.8615, /
&RAMP ID='CONE-RAMP', T=374.1000, F=75.8168, /
&RAMP ID='CONE-RAMP', T=374.2000, F=75.7717, /
&RAMP ID='CONE-RAMP', T=374.3000, F=75.7262, /
&RAMP ID='CONE-RAMP', T=374.4000, F=75.6803, /
&RAMP ID='CONE-RAMP', T=374.5000, F=75.6340, /
&RAMP ID='CONE-RAMP', T=374.6000, F=75.5874, /
&RAMP ID='CONE-RAMP', T=374.7000, F=75.5406, /
&RAMP ID='CONE-RAMP', T=374.8000, F=75.4936, /
&RAMP ID='CONE-RAMP', T=374.9000, F=75.4462, /
&RAMP ID='CONE-RAMP', T=375.0000, F=75.3985, /
&RAMP ID='CONE-RAMP', T=375.1000, F=75.3503, /
&RAMP ID='CONE-RAMP', T=375.2000, F=75.3018, /
&RAMP ID='CONE-RAMP', T=375.3000, F=75.2529, /
&RAMP ID='CONE-RAMP', T=375.4000, F=75.2035, /
&RAMP ID='CONE-RAMP', T=375.5000, F=75.1538, /
&RAMP ID='CONE-RAMP', T=375.6000, F=75.1037, /
&RAMP ID='CONE-RAMP', T=375.7000, F=75.0531, /
&RAMP ID='CONE-RAMP', T=375.8000, F=75.0022, /
&RAMP ID='CONE-RAMP', T=375.9000, F=74.9509, /
&RAMP ID='CONE-RAMP', T=376.0000, F=74.8992, /
&RAMP ID='CONE-RAMP', T=376.1000, F=74.8471, /
&RAMP ID='CONE-RAMP', T=376.2000, F=74.7946, /
&RAMP ID='CONE-RAMP', T=376.3000, F=74.7417, /
&RAMP ID='CONE-RAMP', T=376.4000, F=74.6884, /
&RAMP ID='CONE-RAMP', T=376.5000, F=74.6347, /
&RAMP ID='CONE-RAMP', T=376.6000, F=74.5806, /
&RAMP ID='CONE-RAMP', T=376.7000, F=74.5261, /
&RAMP ID='CONE-RAMP', T=376.8000, F=74.4712, /
&RAMP ID='CONE-RAMP', T=376.9000, F=74.4160, /
&RAMP ID='CONE-RAMP', T=377.0000, F=74.3603, /
&RAMP ID='CONE-RAMP', T=377.1000, F=74.3042, /
&RAMP ID='CONE-RAMP', T=377.2000, F=74.2478, /
&RAMP ID='CONE-RAMP', T=377.3000, F=74.1909, /
&RAMP ID='CONE-RAMP', T=377.4000, F=74.1336, /
&RAMP ID='CONE-RAMP', T=377.5000, F=74.0760, /
&RAMP ID='CONE-RAMP', T=377.6000, F=74.0179, /
&RAMP ID='CONE-RAMP', T=377.7000, F=73.9595, /
&RAMP ID='CONE-RAMP', T=377.8000, F=73.9007, /
&RAMP ID='CONE-RAMP', T=377.9000, F=73.8414, /
&RAMP ID='CONE-RAMP', T=378.0000, F=73.7818, /
&RAMP ID='CONE-RAMP', T=378.1000, F=73.7218, /
&RAMP ID='CONE-RAMP', T=378.2000, F=73.6613, /
&RAMP ID='CONE-RAMP', T=378.3000, F=73.6005, /
&RAMP ID='CONE-RAMP', T=378.4000, F=73.5393, /
&RAMP ID='CONE-RAMP', T=378.5000, F=73.4777, /
&RAMP ID='CONE-RAMP', T=378.6000, F=73.4157, /
&RAMP ID='CONE-RAMP', T=378.7000, F=73.3533, /
&RAMP ID='CONE-RAMP', T=378.8000, F=73.2905, /
&RAMP ID='CONE-RAMP', T=378.9000, F=73.2273, /
&RAMP ID='CONE-RAMP', T=379.0000, F=73.1637, /
&RAMP ID='CONE-RAMP', T=379.1000, F=73.0997, /
&RAMP ID='CONE-RAMP', T=379.2000, F=73.0353, /
&RAMP ID='CONE-RAMP', T=379.3000, F=72.9705, /
&RAMP ID='CONE-RAMP', T=379.4000, F=72.9054, /
&RAMP ID='CONE-RAMP', T=379.5000, F=72.8398, /
&RAMP ID='CONE-RAMP', T=379.6000, F=72.7738, /
&RAMP ID='CONE-RAMP', T=379.7000, F=72.7074, /
&RAMP ID='CONE-RAMP', T=379.8000, F=72.6409, /
&RAMP ID='CONE-RAMP', T=379.9000, F=72.5743, /
&RAMP ID='CONE-RAMP', T=380.0000, F=72.5074, /
&RAMP ID='CONE-RAMP', T=380.1000, F=72.4405, /
&RAMP ID='CONE-RAMP', T=380.2000, F=72.3732, /
&RAMP ID='CONE-RAMP', T=380.3000, F=72.3056, /
&RAMP ID='CONE-RAMP', T=380.4000, F=72.2377, /
&RAMP ID='CONE-RAMP', T=380.5000, F=72.1694, /
&RAMP ID='CONE-RAMP', T=380.6000, F=72.1008, /
&RAMP ID='CONE-RAMP', T=380.7000, F=72.0319, /
&RAMP ID='CONE-RAMP', T=380.8000, F=71.9627, /
&RAMP ID='CONE-RAMP', T=380.9000, F=71.8932, /
&RAMP ID='CONE-RAMP', T=381.0000, F=71.8233, /
&RAMP ID='CONE-RAMP', T=381.1000, F=71.7532, /
&RAMP ID='CONE-RAMP', T=381.2000, F=71.6827, /
&RAMP ID='CONE-RAMP', T=381.3000, F=71.6119, /
&RAMP ID='CONE-RAMP', T=381.4000, F=71.5407, /
&RAMP ID='CONE-RAMP', T=381.5000, F=71.4693, /
&RAMP ID='CONE-RAMP', T=381.6000, F=71.3975, /
&RAMP ID='CONE-RAMP', T=381.7000, F=71.3254, /
&RAMP ID='CONE-RAMP', T=381.8000, F=71.2530, /
&RAMP ID='CONE-RAMP', T=381.9000, F=71.1802, /
&RAMP ID='CONE-RAMP', T=382.0000, F=71.1072, /
&RAMP ID='CONE-RAMP', T=382.1000, F=71.0338, /
&RAMP ID='CONE-RAMP', T=382.2000, F=70.9601, /
&RAMP ID='CONE-RAMP', T=382.3000, F=70.8861, /
&RAMP ID='CONE-RAMP', T=382.4000, F=70.8117, /
&RAMP ID='CONE-RAMP', T=382.5000, F=70.7371, /
&RAMP ID='CONE-RAMP', T=382.6000, F=70.6621, /
&RAMP ID='CONE-RAMP', T=382.7000, F=70.5868, /
&RAMP ID='CONE-RAMP', T=382.8000, F=70.5111, /
&RAMP ID='CONE-RAMP', T=382.9000, F=70.4352, /
&RAMP ID='CONE-RAMP', T=383.0000, F=70.3589, /
&RAMP ID='CONE-RAMP', T=383.1000, F=70.2823, /
&RAMP ID='CONE-RAMP', T=383.2000, F=70.2054, /
&RAMP ID='CONE-RAMP', T=383.3000, F=70.1282, /
&RAMP ID='CONE-RAMP', T=383.4000, F=70.0507, /
&RAMP ID='CONE-RAMP', T=383.5000, F=69.9728, /
&RAMP ID='CONE-RAMP', T=383.6000, F=69.8946, /
&RAMP ID='CONE-RAMP', T=383.7000, F=69.8161, /
&RAMP ID='CONE-RAMP', T=383.8000, F=69.7373, /
&RAMP ID='CONE-RAMP', T=383.9000, F=69.6581, /
&RAMP ID='CONE-RAMP', T=384.0000, F=69.5786, /
&RAMP ID='CONE-RAMP', T=384.1000, F=69.4988, /
&RAMP ID='CONE-RAMP', T=384.2000, F=69.4187, /
&RAMP ID='CONE-RAMP', T=384.3000, F=69.3383, /
&RAMP ID='CONE-RAMP', T=384.4000, F=69.2575, /
&RAMP ID='CONE-RAMP', T=384.5000, F=69.1765, /
&RAMP ID='CONE-RAMP', T=384.6000, F=69.0951, /
&RAMP ID='CONE-RAMP', T=384.7000, F=69.0134, /
&RAMP ID='CONE-RAMP', T=384.8000, F=68.9313, /
&RAMP ID='CONE-RAMP', T=384.9000, F=68.8490, /
&RAMP ID='CONE-RAMP', T=385.0000, F=68.7664, /
&RAMP ID='CONE-RAMP', T=385.1000, F=68.6836, /
&RAMP ID='CONE-RAMP', T=385.2000, F=68.6007, /
&RAMP ID='CONE-RAMP', T=385.3000, F=68.5175, /
&RAMP ID='CONE-RAMP', T=385.4000, F=68.4342, /
&RAMP ID='CONE-RAMP', T=385.5000, F=68.3507, /
&RAMP ID='CONE-RAMP', T=385.6000, F=68.2670, /
&RAMP ID='CONE-RAMP', T=385.7000, F=68.1831, /
&RAMP ID='CONE-RAMP', T=385.8000, F=68.0990, /
&RAMP ID='CONE-RAMP', T=385.9000, F=68.0146, /
&RAMP ID='CONE-RAMP', T=386.0000, F=67.9301, /
&RAMP ID='CONE-RAMP', T=386.1000, F=67.8453, /
&RAMP ID='CONE-RAMP', T=386.2000, F=67.7604, /
&RAMP ID='CONE-RAMP', T=386.3000, F=67.6752, /
&RAMP ID='CONE-RAMP', T=386.4000, F=67.5898, /
&RAMP ID='CONE-RAMP', T=386.5000, F=67.5042, /
&RAMP ID='CONE-RAMP', T=386.6000, F=67.4185, /
&RAMP ID='CONE-RAMP', T=386.7000, F=67.3325, /
&RAMP ID='CONE-RAMP', T=386.8000, F=67.2463, /
&RAMP ID='CONE-RAMP', T=386.9000, F=67.1598, /
&RAMP ID='CONE-RAMP', T=387.0000, F=67.0732, /
&RAMP ID='CONE-RAMP', T=387.1000, F=66.9864, /
&RAMP ID='CONE-RAMP', T=387.2000, F=66.8994, /
&RAMP ID='CONE-RAMP', T=387.3000, F=66.8121, /
&RAMP ID='CONE-RAMP', T=387.4000, F=66.7247, /
&RAMP ID='CONE-RAMP', T=387.5000, F=66.6370, /
&RAMP ID='CONE-RAMP', T=387.6000, F=66.5491, /
&RAMP ID='CONE-RAMP', T=387.7000, F=66.4611, /
&RAMP ID='CONE-RAMP', T=387.8000, F=66.3728, /
&RAMP ID='CONE-RAMP', T=387.9000, F=66.2843, /
&RAMP ID='CONE-RAMP', T=388.0000, F=66.1956, /
&RAMP ID='CONE-RAMP', T=388.1000, F=66.1067, /
&RAMP ID='CONE-RAMP', T=388.2000, F=66.0176, /
&RAMP ID='CONE-RAMP', T=388.3000, F=65.9283, /
&RAMP ID='CONE-RAMP', T=388.4000, F=65.8388, /
&RAMP ID='CONE-RAMP', T=388.5000, F=65.7490, /
&RAMP ID='CONE-RAMP', T=388.6000, F=65.6591, /
&RAMP ID='CONE-RAMP', T=388.7000, F=65.5689, /
&RAMP ID='CONE-RAMP', T=388.8000, F=65.4786, /
&RAMP ID='CONE-RAMP', T=388.9000, F=65.3880, /
&RAMP ID='CONE-RAMP', T=389.0000, F=65.2973, /
&RAMP ID='CONE-RAMP', T=389.1000, F=65.2063, /
&RAMP ID='CONE-RAMP', T=389.2000, F=65.1151, /
&RAMP ID='CONE-RAMP', T=389.3000, F=65.0237, /
&RAMP ID='CONE-RAMP', T=389.4000, F=64.9321, /
&RAMP ID='CONE-RAMP', T=389.5000, F=64.8403, /
&RAMP ID='CONE-RAMP', T=389.6000, F=64.7483, /
&RAMP ID='CONE-RAMP', T=389.7000, F=64.6561, /
&RAMP ID='CONE-RAMP', T=389.8000, F=64.5636, /
&RAMP ID='CONE-RAMP', T=389.9000, F=64.4710, /
&RAMP ID='CONE-RAMP', T=390.0000, F=64.3782, /
&RAMP ID='CONE-RAMP', T=390.1000, F=64.2851, /
&RAMP ID='CONE-RAMP', T=390.2000, F=64.1919, /
&RAMP ID='CONE-RAMP', T=390.3000, F=64.0986, /
&RAMP ID='CONE-RAMP', T=390.4000, F=64.0052, /
&RAMP ID='CONE-RAMP', T=390.5000, F=63.9119, /
&RAMP ID='CONE-RAMP', T=390.6000, F=63.8185, /
&RAMP ID='CONE-RAMP', T=390.7000, F=63.7256, /
&RAMP ID='CONE-RAMP', T=390.8000, F=63.6332, /
&RAMP ID='CONE-RAMP', T=390.9000, F=63.5413, /
&RAMP ID='CONE-RAMP', T=391.0000, F=63.4499, /
&RAMP ID='CONE-RAMP', T=391.1000, F=63.3590, /
&RAMP ID='CONE-RAMP', T=391.2000, F=63.2687, /
&RAMP ID='CONE-RAMP', T=391.3000, F=63.1788, /
&RAMP ID='CONE-RAMP', T=391.4000, F=63.0895, /
&RAMP ID='CONE-RAMP', T=391.5000, F=63.0007, /
&RAMP ID='CONE-RAMP', T=391.6000, F=62.9124, /
&RAMP ID='CONE-RAMP', T=391.7000, F=62.8246, /
&RAMP ID='CONE-RAMP', T=391.8000, F=62.7373, /
&RAMP ID='CONE-RAMP', T=391.9000, F=62.6505, /
&RAMP ID='CONE-RAMP', T=392.0000, F=62.5642, /
&RAMP ID='CONE-RAMP', T=392.1000, F=62.4784, /
&RAMP ID='CONE-RAMP', T=392.2000, F=62.3932, /
&RAMP ID='CONE-RAMP', T=392.3000, F=62.3084, /
&RAMP ID='CONE-RAMP', T=392.4000, F=62.2242, /
&RAMP ID='CONE-RAMP', T=392.5000, F=62.1404, /
&RAMP ID='CONE-RAMP', T=392.6000, F=62.0572, /
&RAMP ID='CONE-RAMP', T=392.7000, F=61.9745, /
&RAMP ID='CONE-RAMP', T=392.8000, F=61.8923, /
&RAMP ID='CONE-RAMP', T=392.9000, F=61.8106, /
&RAMP ID='CONE-RAMP', T=393.0000, F=61.7294, /
&RAMP ID='CONE-RAMP', T=393.1000, F=61.6487, /
&RAMP ID='CONE-RAMP', T=393.2000, F=61.5686, /
&RAMP ID='CONE-RAMP', T=393.3000, F=61.4889, /
&RAMP ID='CONE-RAMP', T=393.4000, F=61.4097, /
&RAMP ID='CONE-RAMP', T=393.5000, F=61.3311, /
&RAMP ID='CONE-RAMP', T=393.6000, F=61.2530, /
&RAMP ID='CONE-RAMP', T=393.7000, F=61.1753, /
&RAMP ID='CONE-RAMP', T=393.8000, F=61.0982, /
&RAMP ID='CONE-RAMP', T=393.9000, F=61.0216, /
&RAMP ID='CONE-RAMP', T=394.0000, F=60.9455, /
&RAMP ID='CONE-RAMP', T=394.1000, F=60.8699, /
&RAMP ID='CONE-RAMP', T=394.2000, F=60.7949, /
&RAMP ID='CONE-RAMP', T=394.3000, F=60.7203, /
&RAMP ID='CONE-RAMP', T=394.4000, F=60.6462, /
&RAMP ID='CONE-RAMP', T=394.5000, F=60.5727, /
&RAMP ID='CONE-RAMP', T=394.6000, F=60.4996, /
&RAMP ID='CONE-RAMP', T=394.7000, F=60.4271, /
&RAMP ID='CONE-RAMP', T=394.8000, F=60.3551, /
&RAMP ID='CONE-RAMP', T=394.9000, F=60.2836, /
&RAMP ID='CONE-RAMP', T=395.0000, F=60.2126, /
&RAMP ID='CONE-RAMP', T=395.1000, F=60.1421, /
&RAMP ID='CONE-RAMP', T=395.2000, F=60.0721, /
&RAMP ID='CONE-RAMP', T=395.3000, F=60.0026, /
&RAMP ID='CONE-RAMP', T=395.4000, F=59.9336, /
&RAMP ID='CONE-RAMP', T=395.5000, F=59.8652, /
&RAMP ID='CONE-RAMP', T=395.6000, F=59.7973, /
&RAMP ID='CONE-RAMP', T=395.7000, F=59.7300, /
&RAMP ID='CONE-RAMP', T=395.8000, F=59.6632, /
&RAMP ID='CONE-RAMP', T=395.9000, F=59.5972, /
&RAMP ID='CONE-RAMP', T=396.0000, F=59.5322, /
&RAMP ID='CONE-RAMP', T=396.1000, F=59.4683, /
&RAMP ID='CONE-RAMP', T=396.2000, F=59.4055, /
&RAMP ID='CONE-RAMP', T=396.3000, F=59.3437, /
&RAMP ID='CONE-RAMP', T=396.4000, F=59.2830, /
&RAMP ID='CONE-RAMP', T=396.5000, F=59.2234, /
&RAMP ID='CONE-RAMP', T=396.6000, F=59.1648, /
&RAMP ID='CONE-RAMP', T=396.7000, F=59.1072, /
&RAMP ID='CONE-RAMP', T=396.8000, F=59.0507, /
&RAMP ID='CONE-RAMP', T=396.9000, F=58.9953, /
&RAMP ID='CONE-RAMP', T=397.0000, F=58.9409, /
&RAMP ID='CONE-RAMP', T=397.1000, F=58.8876, /
&RAMP ID='CONE-RAMP', T=397.2000, F=58.8353, /
&RAMP ID='CONE-RAMP', T=397.3000, F=58.7841, /
&RAMP ID='CONE-RAMP', T=397.4000, F=58.7339, /
&RAMP ID='CONE-RAMP', T=397.5000, F=58.6848, /
&RAMP ID='CONE-RAMP', T=397.6000, F=58.6368, /
&RAMP ID='CONE-RAMP', T=397.7000, F=58.5898, /
&RAMP ID='CONE-RAMP', T=397.8000, F=58.5439, /
&RAMP ID='CONE-RAMP', T=397.9000, F=58.4990, /
&RAMP ID='CONE-RAMP', T=398.0000, F=58.4552, /
&RAMP ID='CONE-RAMP', T=398.1000, F=58.4124, /
&RAMP ID='CONE-RAMP', T=398.2000, F=58.3707, /
&RAMP ID='CONE-RAMP', T=398.3000, F=58.3301, /
&RAMP ID='CONE-RAMP', T=398.4000, F=58.2905, /
&RAMP ID='CONE-RAMP', T=398.5000, F=58.2519, /
&RAMP ID='CONE-RAMP', T=398.6000, F=58.2145, /
&RAMP ID='CONE-RAMP', T=398.7000, F=58.1780, /
&RAMP ID='CONE-RAMP', T=398.8000, F=58.1427, /
&RAMP ID='CONE-RAMP', T=398.9000, F=58.1083, /
&RAMP ID='CONE-RAMP', T=399.0000, F=58.0751, /
&RAMP ID='CONE-RAMP', T=399.1000, F=58.0429, /
&RAMP ID='CONE-RAMP', T=399.2000, F=58.0117, /
&RAMP ID='CONE-RAMP', T=399.3000, F=57.9817, /
&RAMP ID='CONE-RAMP', T=399.4000, F=57.9526, /
&RAMP ID='CONE-RAMP', T=399.5000, F=57.9246, /
&RAMP ID='CONE-RAMP', T=399.6000, F=57.8977, /
&RAMP ID='CONE-RAMP', T=399.7000, F=57.8719, /
&RAMP ID='CONE-RAMP', T=399.8000, F=57.8470, /
&RAMP ID='CONE-RAMP', T=399.9000, F=57.8233, /
&RAMP ID='CONE-RAMP', T=400.0000, F=57.8006, /
&RAMP ID='CONE-RAMP', T=400.1000, F=57.7790, /
&RAMP ID='CONE-RAMP', T=400.2000, F=57.7584, /
&RAMP ID='CONE-RAMP', T=400.3000, F=57.7388, /
&RAMP ID='CONE-RAMP', T=400.4000, F=57.7204, /
&RAMP ID='CONE-RAMP', T=400.5000, F=57.7030, /
&RAMP ID='CONE-RAMP', T=400.6000, F=57.6866, /
&RAMP ID='CONE-RAMP', T=400.7000, F=57.6713, /
&RAMP ID='CONE-RAMP', T=400.8000, F=57.6565, /
&RAMP ID='CONE-RAMP', T=400.9000, F=57.6422, /
&RAMP ID='CONE-RAMP', T=401.0000, F=57.6284, /
&RAMP ID='CONE-RAMP', T=401.1000, F=57.6152, /
&RAMP ID='CONE-RAMP', T=401.2000, F=57.6023, /
&RAMP ID='CONE-RAMP', T=401.3000, F=57.5898, /
&RAMP ID='CONE-RAMP', T=401.4000, F=57.5776, /
&RAMP ID='CONE-RAMP', T=401.5000, F=57.5659, /
&RAMP ID='CONE-RAMP', T=401.6000, F=57.5545, /
&RAMP ID='CONE-RAMP', T=401.7000, F=57.5435, /
&RAMP ID='CONE-RAMP', T=401.8000, F=57.5329, /
&RAMP ID='CONE-RAMP', T=401.9000, F=57.5226, /
&RAMP ID='CONE-RAMP', T=402.0000, F=57.5127, /
&RAMP ID='CONE-RAMP', T=402.1000, F=57.5032, /
&RAMP ID='CONE-RAMP', T=402.2000, F=57.4941, /
&RAMP ID='CONE-RAMP', T=402.3000, F=57.4854, /
&RAMP ID='CONE-RAMP', T=402.4000, F=57.4770, /
&RAMP ID='CONE-RAMP', T=402.5000, F=57.4690, /
&RAMP ID='CONE-RAMP', T=402.6000, F=57.4614, /
&RAMP ID='CONE-RAMP', T=402.7000, F=57.4542, /
&RAMP ID='CONE-RAMP', T=402.8000, F=57.4473, /
&RAMP ID='CONE-RAMP', T=402.9000, F=57.4408, /
&RAMP ID='CONE-RAMP', T=403.0000, F=57.4347, /
&RAMP ID='CONE-RAMP', T=403.1000, F=57.4290, /
&RAMP ID='CONE-RAMP', T=403.2000, F=57.4237, /
&RAMP ID='CONE-RAMP', T=403.3000, F=57.4187, /
&RAMP ID='CONE-RAMP', T=403.4000, F=57.4141, /
&RAMP ID='CONE-RAMP', T=403.5000, F=57.4099, /
&RAMP ID='CONE-RAMP', T=403.6000, F=57.4061, /
&RAMP ID='CONE-RAMP', T=403.7000, F=57.4026, /
&RAMP ID='CONE-RAMP', T=403.8000, F=57.3995, /
&RAMP ID='CONE-RAMP', T=403.9000, F=57.3968, /
&RAMP ID='CONE-RAMP', T=404.0000, F=57.3945, /
&RAMP ID='CONE-RAMP', T=404.1000, F=57.3925, /
&RAMP ID='CONE-RAMP', T=404.2000, F=57.3910, /
&RAMP ID='CONE-RAMP', T=404.3000, F=57.3898, /
&RAMP ID='CONE-RAMP', T=404.4000, F=57.3889, /
&RAMP ID='CONE-RAMP', T=404.5000, F=57.3885, /
&RAMP ID='CONE-RAMP', T=404.6000, F=57.3884, /
&RAMP ID='CONE-RAMP', T=404.7000, F=57.3887, /
&RAMP ID='CONE-RAMP', T=404.8000, F=57.3894, /
&RAMP ID='CONE-RAMP', T=404.9000, F=57.3905, /
&RAMP ID='CONE-RAMP', T=405.0000, F=57.3919, /
&RAMP ID='CONE-RAMP', T=405.1000, F=57.3938, /
&RAMP ID='CONE-RAMP', T=405.2000, F=57.3960, /
&RAMP ID='CONE-RAMP', T=405.3000, F=57.3985, /
&RAMP ID='CONE-RAMP', T=405.4000, F=57.4015, /
&RAMP ID='CONE-RAMP', T=405.5000, F=57.4048, /
&RAMP ID='CONE-RAMP', T=405.6000, F=57.4085, /
&RAMP ID='CONE-RAMP', T=405.7000, F=57.4126, /
&RAMP ID='CONE-RAMP', T=405.8000, F=57.4171, /
&RAMP ID='CONE-RAMP', T=405.9000, F=57.4219, /
&RAMP ID='CONE-RAMP', T=406.0000, F=57.4269, /
&RAMP ID='CONE-RAMP', T=406.1000, F=57.4317, /
&RAMP ID='CONE-RAMP', T=406.2000, F=57.4364, /
&RAMP ID='CONE-RAMP', T=406.3000, F=57.4409, /
&RAMP ID='CONE-RAMP', T=406.4000, F=57.4452, /
&RAMP ID='CONE-RAMP', T=406.5000, F=57.4489, /
&RAMP ID='CONE-RAMP', T=406.6000, F=57.4521, /
&RAMP ID='CONE-RAMP', T=406.7000, F=57.4549, /
&RAMP ID='CONE-RAMP', T=406.8000, F=57.4571, /
&RAMP ID='CONE-RAMP', T=406.9000, F=57.4588, /
&RAMP ID='CONE-RAMP', T=407.0000, F=57.4600, /
&RAMP ID='CONE-RAMP', T=407.1000, F=57.4606, /
&RAMP ID='CONE-RAMP', T=407.2000, F=57.4608, /
&RAMP ID='CONE-RAMP', T=407.3000, F=57.4605, /
&RAMP ID='CONE-RAMP', T=407.4000, F=57.4596, /
&RAMP ID='CONE-RAMP', T=407.5000, F=57.4583, /
&RAMP ID='CONE-RAMP', T=407.6000, F=57.4564, /
&RAMP ID='CONE-RAMP', T=407.7000, F=57.4540, /
&RAMP ID='CONE-RAMP', T=407.8000, F=57.4511, /
&RAMP ID='CONE-RAMP', T=407.9000, F=57.4477, /
&RAMP ID='CONE-RAMP', T=408.0000, F=57.4438, /
&RAMP ID='CONE-RAMP', T=408.1000, F=57.4394, /
&RAMP ID='CONE-RAMP', T=408.2000, F=57.4345, /
&RAMP ID='CONE-RAMP', T=408.3000, F=57.4291, /
&RAMP ID='CONE-RAMP', T=408.4000, F=57.4231, /
&RAMP ID='CONE-RAMP', T=408.5000, F=57.4167, /
&RAMP ID='CONE-RAMP', T=408.6000, F=57.4097, /
&RAMP ID='CONE-RAMP', T=408.7000, F=57.4022, /
&RAMP ID='CONE-RAMP', T=408.8000, F=57.3943, /
&RAMP ID='CONE-RAMP', T=408.9000, F=57.3858, /
&RAMP ID='CONE-RAMP', T=409.0000, F=57.3768, /
&RAMP ID='CONE-RAMP', T=409.1000, F=57.3673, /
&RAMP ID='CONE-RAMP', T=409.2000, F=57.3573, /
&RAMP ID='CONE-RAMP', T=409.3000, F=57.3467, /
&RAMP ID='CONE-RAMP', T=409.4000, F=57.3357, /
&RAMP ID='CONE-RAMP', T=409.5000, F=57.3242, /
&RAMP ID='CONE-RAMP', T=409.6000, F=57.3121, /
&RAMP ID='CONE-RAMP', T=409.7000, F=57.2996, /
&RAMP ID='CONE-RAMP', T=409.8000, F=57.2865, /
&RAMP ID='CONE-RAMP', T=409.9000, F=57.2729, /
&RAMP ID='CONE-RAMP', T=410.0000, F=57.2588, /
&RAMP ID='CONE-RAMP', T=410.1000, F=57.2442, /
&RAMP ID='CONE-RAMP', T=410.2000, F=57.2291, /
&RAMP ID='CONE-RAMP', T=410.3000, F=57.2135, /
&RAMP ID='CONE-RAMP', T=410.4000, F=57.1974, /
&RAMP ID='CONE-RAMP', T=410.5000, F=57.1807, /
&RAMP ID='CONE-RAMP', T=410.6000, F=57.1636, /
&RAMP ID='CONE-RAMP', T=410.7000, F=57.1460, /
&RAMP ID='CONE-RAMP', T=410.8000, F=57.1278, /
&RAMP ID='CONE-RAMP', T=410.9000, F=57.1091, /
&RAMP ID='CONE-RAMP', T=411.0000, F=57.0899, /
&RAMP ID='CONE-RAMP', T=411.1000, F=57.0702, /
&RAMP ID='CONE-RAMP', T=411.2000, F=57.0501, /
&RAMP ID='CONE-RAMP', T=411.3000, F=57.0295, /
&RAMP ID='CONE-RAMP', T=411.4000, F=57.0085, /
&RAMP ID='CONE-RAMP', T=411.5000, F=56.9872, /
&RAMP ID='CONE-RAMP', T=411.6000, F=56.9655, /
&RAMP ID='CONE-RAMP', T=411.7000, F=56.9433, /
&RAMP ID='CONE-RAMP', T=411.8000, F=56.9207, /
&RAMP ID='CONE-RAMP', T=411.9000, F=56.8975, /
&RAMP ID='CONE-RAMP', T=412.0000, F=56.8739, /
&RAMP ID='CONE-RAMP', T=412.1000, F=56.8499, /
&RAMP ID='CONE-RAMP', T=412.2000, F=56.8253, /
&RAMP ID='CONE-RAMP', T=412.3000, F=56.8003, /
&RAMP ID='CONE-RAMP', T=412.4000, F=56.7749, /
&RAMP ID='CONE-RAMP', T=412.5000, F=56.7489, /
&RAMP ID='CONE-RAMP', T=412.6000, F=56.7225, /
&RAMP ID='CONE-RAMP', T=412.7000, F=56.6956, /
&RAMP ID='CONE-RAMP', T=412.8000, F=56.6682, /
&RAMP ID='CONE-RAMP', T=412.9000, F=56.6404, /
&RAMP ID='CONE-RAMP', T=413.0000, F=56.6121, /
&RAMP ID='CONE-RAMP', T=413.1000, F=56.5833, /
&RAMP ID='CONE-RAMP', T=413.2000, F=56.5541, /
&RAMP ID='CONE-RAMP', T=413.3000, F=56.5243, /
&RAMP ID='CONE-RAMP', T=413.4000, F=56.4941, /
&RAMP ID='CONE-RAMP', T=413.5000, F=56.4635, /
&RAMP ID='CONE-RAMP', T=413.6000, F=56.4323, /
&RAMP ID='CONE-RAMP', T=413.7000, F=56.4007, /
&RAMP ID='CONE-RAMP', T=413.8000, F=56.3687, /
&RAMP ID='CONE-RAMP', T=413.9000, F=56.3361, /
&RAMP ID='CONE-RAMP', T=414.0000, F=56.3031, /
&RAMP ID='CONE-RAMP', T=414.1000, F=56.2696, /
&RAMP ID='CONE-RAMP', T=414.2000, F=56.2356, /
&RAMP ID='CONE-RAMP', T=414.3000, F=56.2012, /
&RAMP ID='CONE-RAMP', T=414.4000, F=56.1663, /
&RAMP ID='CONE-RAMP', T=414.5000, F=56.1309, /
&RAMP ID='CONE-RAMP', T=414.6000, F=56.0950, /
&RAMP ID='CONE-RAMP', T=414.7000, F=56.0587, /
&RAMP ID='CONE-RAMP', T=414.8000, F=56.0219, /
&RAMP ID='CONE-RAMP', T=414.9000, F=55.9847, /
&RAMP ID='CONE-RAMP', T=415.0000, F=55.9469, /
&RAMP ID='CONE-RAMP', T=415.1000, F=55.9087, /
&RAMP ID='CONE-RAMP', T=415.2000, F=55.8700, /
&RAMP ID='CONE-RAMP', T=415.3000, F=55.8309, /
&RAMP ID='CONE-RAMP', T=415.4000, F=55.7913, /
&RAMP ID='CONE-RAMP', T=415.5000, F=55.7512, /
&RAMP ID='CONE-RAMP', T=415.6000, F=55.7106, /
&RAMP ID='CONE-RAMP', T=415.7000, F=55.6696, /
&RAMP ID='CONE-RAMP', T=415.8000, F=55.6281, /
&RAMP ID='CONE-RAMP', T=415.9000, F=55.5861, /
&RAMP ID='CONE-RAMP', T=416.0000, F=55.5436, /
&RAMP ID='CONE-RAMP', T=416.1000, F=55.5007, /
&RAMP ID='CONE-RAMP', T=416.2000, F=55.4573, /
&RAMP ID='CONE-RAMP', T=416.3000, F=55.4134, /
&RAMP ID='CONE-RAMP', T=416.4000, F=55.3691, /
&RAMP ID='CONE-RAMP', T=416.5000, F=55.3245, /
&RAMP ID='CONE-RAMP', T=416.6000, F=55.2798, /
&RAMP ID='CONE-RAMP', T=416.7000, F=55.2350, /
&RAMP ID='CONE-RAMP', T=416.8000, F=55.1901, /
&RAMP ID='CONE-RAMP', T=416.9000, F=55.1451, /
&RAMP ID='CONE-RAMP', T=417.0000, F=55.1002, /
&RAMP ID='CONE-RAMP', T=417.1000, F=55.0552, /
&RAMP ID='CONE-RAMP', T=417.2000, F=55.0103, /
&RAMP ID='CONE-RAMP', T=417.3000, F=54.9653, /
&RAMP ID='CONE-RAMP', T=417.4000, F=54.9204, /
&RAMP ID='CONE-RAMP', T=417.5000, F=54.8754, /
&RAMP ID='CONE-RAMP', T=417.6000, F=54.8305, /
&RAMP ID='CONE-RAMP', T=417.7000, F=54.7855, /
&RAMP ID='CONE-RAMP', T=417.8000, F=54.7406, /
&RAMP ID='CONE-RAMP', T=417.9000, F=54.6956, /
&RAMP ID='CONE-RAMP', T=418.0000, F=54.6507, /
&RAMP ID='CONE-RAMP', T=418.1000, F=54.6057, /
&RAMP ID='CONE-RAMP', T=418.2000, F=54.5608, /
&RAMP ID='CONE-RAMP', T=418.3000, F=54.5158, /
&RAMP ID='CONE-RAMP', T=418.4000, F=54.4709, /
&RAMP ID='CONE-RAMP', T=418.5000, F=54.4259, /
&RAMP ID='CONE-RAMP', T=418.6000, F=54.3810, /
&RAMP ID='CONE-RAMP', T=418.7000, F=54.3360, /
&RAMP ID='CONE-RAMP', T=418.8000, F=54.2911, /
&RAMP ID='CONE-RAMP', T=418.9000, F=54.2461, /
&RAMP ID='CONE-RAMP', T=419.0000, F=54.2012, /
&RAMP ID='CONE-RAMP', T=419.1000, F=54.1562, /
&RAMP ID='CONE-RAMP', T=419.2000, F=54.1112, /
&RAMP ID='CONE-RAMP', T=419.3000, F=54.0663, /
&RAMP ID='CONE-RAMP', T=419.4000, F=54.0213, /
&RAMP ID='CONE-RAMP', T=419.5000, F=53.9764, /
&RAMP ID='CONE-RAMP', T=419.6000, F=53.9314, /
&RAMP ID='CONE-RAMP', T=419.7000, F=53.8865, /
&RAMP ID='CONE-RAMP', T=419.8000, F=53.8415, /
&RAMP ID='CONE-RAMP', T=419.9000, F=53.7966, /
&RAMP ID='CONE-RAMP', T=420.0000, F=53.7516, /
&RAMP ID='CONE-RAMP', T=420.1000, F=53.7067, /
&RAMP ID='CONE-RAMP', T=420.2000, F=53.6617, /
&RAMP ID='CONE-RAMP', T=420.3000, F=53.6168, /
&RAMP ID='CONE-RAMP', T=420.4000, F=53.5718, /
&RAMP ID='CONE-RAMP', T=420.5000, F=53.5269, /
&RAMP ID='CONE-RAMP', T=420.6000, F=53.4819, /
&RAMP ID='CONE-RAMP', T=420.7000, F=53.4370, /
&RAMP ID='CONE-RAMP', T=420.8000, F=53.3920, /
&RAMP ID='CONE-RAMP', T=420.9000, F=53.3471, /
&RAMP ID='CONE-RAMP', T=421.0000, F=53.3021, /
&RAMP ID='CONE-RAMP', T=421.1000, F=53.2572, /
&RAMP ID='CONE-RAMP', T=421.2000, F=53.2122, /
&RAMP ID='CONE-RAMP', T=421.3000, F=53.1673, /
&RAMP ID='CONE-RAMP', T=421.4000, F=53.1223, /
&RAMP ID='CONE-RAMP', T=421.5000, F=53.0774, /
&RAMP ID='CONE-RAMP', T=421.6000, F=53.0324, /
&RAMP ID='CONE-RAMP', T=421.7000, F=52.9875, /
&RAMP ID='CONE-RAMP', T=421.8000, F=52.9426, /
&RAMP ID='CONE-RAMP', T=421.9000, F=52.8979, /
&RAMP ID='CONE-RAMP', T=422.0000, F=52.8532, /
&RAMP ID='CONE-RAMP', T=422.1000, F=52.8086, /
&RAMP ID='CONE-RAMP', T=422.2000, F=52.7642, /
&RAMP ID='CONE-RAMP', T=422.3000, F=52.7198, /
&RAMP ID='CONE-RAMP', T=422.4000, F=52.6756, /
&RAMP ID='CONE-RAMP', T=422.5000, F=52.6315, /
&RAMP ID='CONE-RAMP', T=422.6000, F=52.5875, /
&RAMP ID='CONE-RAMP', T=422.7000, F=52.5436, /
&RAMP ID='CONE-RAMP', T=422.8000, F=52.4998, /
&RAMP ID='CONE-RAMP', T=422.9000, F=52.4561, /
&RAMP ID='CONE-RAMP', T=423.0000, F=52.4126, /
&RAMP ID='CONE-RAMP', T=423.1000, F=52.3691, /
&RAMP ID='CONE-RAMP', T=423.2000, F=52.3258, /
&RAMP ID='CONE-RAMP', T=423.3000, F=52.2826, /
&RAMP ID='CONE-RAMP', T=423.4000, F=52.2395, /
&RAMP ID='CONE-RAMP', T=423.5000, F=52.1965, /
&RAMP ID='CONE-RAMP', T=423.6000, F=52.1536, /
&RAMP ID='CONE-RAMP', T=423.7000, F=52.1108, /
&RAMP ID='CONE-RAMP', T=423.8000, F=52.0682, /
&RAMP ID='CONE-RAMP', T=423.9000, F=52.0257, /
&RAMP ID='CONE-RAMP', T=424.0000, F=51.9832, /
&RAMP ID='CONE-RAMP', T=424.1000, F=51.9409, /
&RAMP ID='CONE-RAMP', T=424.2000, F=51.8987, /
&RAMP ID='CONE-RAMP', T=424.3000, F=51.8566, /
&RAMP ID='CONE-RAMP', T=424.4000, F=51.8147, /
&RAMP ID='CONE-RAMP', T=424.5000, F=51.7728, /
&RAMP ID='CONE-RAMP', T=424.6000, F=51.7311, /
&RAMP ID='CONE-RAMP', T=424.7000, F=51.6894, /
&RAMP ID='CONE-RAMP', T=424.8000, F=51.6479, /
&RAMP ID='CONE-RAMP', T=424.9000, F=51.6065, /
&RAMP ID='CONE-RAMP', T=425.0000, F=51.5652, /
&RAMP ID='CONE-RAMP', T=425.1000, F=51.5240, /
&RAMP ID='CONE-RAMP', T=425.2000, F=51.4830, /
&RAMP ID='CONE-RAMP', T=425.3000, F=51.4420, /
&RAMP ID='CONE-RAMP', T=425.4000, F=51.4012, /
&RAMP ID='CONE-RAMP', T=425.5000, F=51.3605, /
&RAMP ID='CONE-RAMP', T=425.6000, F=51.3198, /
&RAMP ID='CONE-RAMP', T=425.7000, F=51.2793, /
&RAMP ID='CONE-RAMP', T=425.8000, F=51.2390, /
&RAMP ID='CONE-RAMP', T=425.9000, F=51.1987, /
&RAMP ID='CONE-RAMP', T=426.0000, F=51.1585, /
&RAMP ID='CONE-RAMP', T=426.1000, F=51.1185, /
&RAMP ID='CONE-RAMP', T=426.2000, F=51.0785, /
&RAMP ID='CONE-RAMP', T=426.3000, F=51.0387, /
&RAMP ID='CONE-RAMP', T=426.4000, F=50.9990, /
&RAMP ID='CONE-RAMP', T=426.5000, F=50.9594, /
&RAMP ID='CONE-RAMP', T=426.6000, F=50.9199, /
&RAMP ID='CONE-RAMP', T=426.7000, F=50.8806, /
&RAMP ID='CONE-RAMP', T=426.8000, F=50.8413, /
&RAMP ID='CONE-RAMP', T=426.9000, F=50.8022, /
&RAMP ID='CONE-RAMP', T=427.0000, F=50.7631, /
&RAMP ID='CONE-RAMP', T=427.1000, F=50.7240, /
&RAMP ID='CONE-RAMP', T=427.2000, F=50.6850, /
&RAMP ID='CONE-RAMP', T=427.3000, F=50.6460, /
&RAMP ID='CONE-RAMP', T=427.4000, F=50.6070, /
&RAMP ID='CONE-RAMP', T=427.5000, F=50.5679, /
&RAMP ID='CONE-RAMP', T=427.6000, F=50.5288, /
&RAMP ID='CONE-RAMP', T=427.7000, F=50.4896, /
&RAMP ID='CONE-RAMP', T=427.8000, F=50.4505, /
&RAMP ID='CONE-RAMP', T=427.9000, F=50.4112, /
&RAMP ID='CONE-RAMP', T=428.0000, F=50.3720, /
&RAMP ID='CONE-RAMP', T=428.1000, F=50.3327, /
&RAMP ID='CONE-RAMP', T=428.2000, F=50.2934, /
&RAMP ID='CONE-RAMP', T=428.3000, F=50.2540, /
&RAMP ID='CONE-RAMP', T=428.4000, F=50.2146, /
&RAMP ID='CONE-RAMP', T=428.5000, F=50.1752, /
&RAMP ID='CONE-RAMP', T=428.6000, F=50.1357, /
&RAMP ID='CONE-RAMP', T=428.7000, F=50.0962, /
&RAMP ID='CONE-RAMP', T=428.8000, F=50.0566, /
&RAMP ID='CONE-RAMP', T=428.9000, F=50.0170, /
&RAMP ID='CONE-RAMP', T=429.0000, F=49.9774, /
&RAMP ID='CONE-RAMP', T=429.1000, F=49.9377, /
&RAMP ID='CONE-RAMP', T=429.2000, F=49.8980, /
&RAMP ID='CONE-RAMP', T=429.3000, F=49.8582, /
&RAMP ID='CONE-RAMP', T=429.4000, F=49.8185, /
&RAMP ID='CONE-RAMP', T=429.5000, F=49.7786, /
&RAMP ID='CONE-RAMP', T=429.6000, F=49.7388, /
&RAMP ID='CONE-RAMP', T=429.7000, F=49.6989, /
&RAMP ID='CONE-RAMP', T=429.8000, F=49.6590, /
&RAMP ID='CONE-RAMP', T=429.9000, F=49.6190, /
&RAMP ID='CONE-RAMP', T=430.0000, F=49.5790, /
&RAMP ID='CONE-RAMP', T=430.1000, F=49.5389, /
&RAMP ID='CONE-RAMP', T=430.2000, F=49.4988, /
&RAMP ID='CONE-RAMP', T=430.3000, F=49.4587, /
&RAMP ID='CONE-RAMP', T=430.4000, F=49.4186, /
&RAMP ID='CONE-RAMP', T=430.5000, F=49.3784, /
&RAMP ID='CONE-RAMP', T=430.6000, F=49.3381, /
&RAMP ID='CONE-RAMP', T=430.7000, F=49.2979, /
&RAMP ID='CONE-RAMP', T=430.8000, F=49.2575, /
&RAMP ID='CONE-RAMP', T=430.9000, F=49.2172, /
&RAMP ID='CONE-RAMP', T=431.0000, F=49.1768, /
&RAMP ID='CONE-RAMP', T=431.1000, F=49.1364, /
&RAMP ID='CONE-RAMP', T=431.2000, F=49.0959, /
&RAMP ID='CONE-RAMP', T=431.3000, F=49.0554, /
&RAMP ID='CONE-RAMP', T=431.4000, F=49.0149, /
&RAMP ID='CONE-RAMP', T=431.5000, F=48.9743, /
&RAMP ID='CONE-RAMP', T=431.6000, F=48.9337, /
&RAMP ID='CONE-RAMP', T=431.7000, F=48.8930, /
&RAMP ID='CONE-RAMP', T=431.8000, F=48.8524, /
&RAMP ID='CONE-RAMP', T=431.9000, F=48.8116, /
&RAMP ID='CONE-RAMP', T=432.0000, F=48.7709, /
&RAMP ID='CONE-RAMP', T=432.1000, F=48.7301, /
&RAMP ID='CONE-RAMP', T=432.2000, F=48.6892, /
&RAMP ID='CONE-RAMP', T=432.3000, F=48.6483, /
&RAMP ID='CONE-RAMP', T=432.4000, F=48.6074, /
&RAMP ID='CONE-RAMP', T=432.5000, F=48.5664, /
&RAMP ID='CONE-RAMP', T=432.6000, F=48.5253, /
&RAMP ID='CONE-RAMP', T=432.7000, F=48.4842, /
&RAMP ID='CONE-RAMP', T=432.8000, F=48.4431, /
&RAMP ID='CONE-RAMP', T=432.9000, F=48.4019, /
&RAMP ID='CONE-RAMP', T=433.0000, F=48.3607, /
&RAMP ID='CONE-RAMP', T=433.1000, F=48.3194, /
&RAMP ID='CONE-RAMP', T=433.2000, F=48.2781, /
&RAMP ID='CONE-RAMP', T=433.3000, F=48.2368, /
&RAMP ID='CONE-RAMP', T=433.4000, F=48.1954, /
&RAMP ID='CONE-RAMP', T=433.5000, F=48.1540, /
&RAMP ID='CONE-RAMP', T=433.6000, F=48.1126, /
&RAMP ID='CONE-RAMP', T=433.7000, F=48.0711, /
&RAMP ID='CONE-RAMP', T=433.8000, F=48.0296, /
&RAMP ID='CONE-RAMP', T=433.9000, F=47.9880, /
&RAMP ID='CONE-RAMP', T=434.0000, F=47.9464, /
&RAMP ID='CONE-RAMP', T=434.1000, F=47.9048, /
&RAMP ID='CONE-RAMP', T=434.2000, F=47.8631, /
&RAMP ID='CONE-RAMP', T=434.3000, F=47.8214, /
&RAMP ID='CONE-RAMP', T=434.4000, F=47.7797, /
&RAMP ID='CONE-RAMP', T=434.5000, F=47.7379, /
&RAMP ID='CONE-RAMP', T=434.6000, F=47.6961, /
&RAMP ID='CONE-RAMP', T=434.7000, F=47.6542, /
&RAMP ID='CONE-RAMP', T=434.8000, F=47.6123, /
&RAMP ID='CONE-RAMP', T=434.9000, F=47.5704, /
&RAMP ID='CONE-RAMP', T=435.0000, F=47.5284, /
&RAMP ID='CONE-RAMP', T=435.1000, F=47.4864, /
&RAMP ID='CONE-RAMP', T=435.2000, F=47.4444, /
&RAMP ID='CONE-RAMP', T=435.3000, F=47.4023, /
&RAMP ID='CONE-RAMP', T=435.4000, F=47.3602, /
&RAMP ID='CONE-RAMP', T=435.5000, F=47.3180, /
&RAMP ID='CONE-RAMP', T=435.6000, F=47.2758, /
&RAMP ID='CONE-RAMP', T=435.7000, F=47.2336, /
&RAMP ID='CONE-RAMP', T=435.8000, F=47.1913, /
&RAMP ID='CONE-RAMP', T=435.9000, F=47.1490, /
&RAMP ID='CONE-RAMP', T=436.0000, F=47.1066, /
&RAMP ID='CONE-RAMP', T=436.1000, F=47.0642, /
&RAMP ID='CONE-RAMP', T=436.2000, F=47.0218, /
&RAMP ID='CONE-RAMP', T=436.3000, F=46.9794, /
&RAMP ID='CONE-RAMP', T=436.4000, F=46.9369, /
&RAMP ID='CONE-RAMP', T=436.5000, F=46.8943, /
&RAMP ID='CONE-RAMP', T=436.6000, F=46.8517, /
&RAMP ID='CONE-RAMP', T=436.7000, F=46.8091, /
&RAMP ID='CONE-RAMP', T=436.8000, F=46.7665, /
&RAMP ID='CONE-RAMP', T=436.9000, F=46.7238, /
&RAMP ID='CONE-RAMP', T=437.0000, F=46.6811, /
&RAMP ID='CONE-RAMP', T=437.1000, F=46.6383, /
&RAMP ID='CONE-RAMP', T=437.2000, F=46.5955, /
&RAMP ID='CONE-RAMP', T=437.3000, F=46.5527, /
&RAMP ID='CONE-RAMP', T=437.4000, F=46.5098, /
&RAMP ID='CONE-RAMP', T=437.5000, F=46.4669, /
&RAMP ID='CONE-RAMP', T=437.6000, F=46.4240, /
&RAMP ID='CONE-RAMP', T=437.7000, F=46.3812, /
&RAMP ID='CONE-RAMP', T=437.8000, F=46.3384, /
&RAMP ID='CONE-RAMP', T=437.9000, F=46.2956, /
&RAMP ID='CONE-RAMP', T=438.0000, F=46.2528, /
&RAMP ID='CONE-RAMP', T=438.1000, F=46.2100, /
&RAMP ID='CONE-RAMP', T=438.2000, F=46.1672, /
&RAMP ID='CONE-RAMP', T=438.3000, F=46.1245, /
&RAMP ID='CONE-RAMP', T=438.4000, F=46.0818, /
&RAMP ID='CONE-RAMP', T=438.5000, F=46.0391, /
&RAMP ID='CONE-RAMP', T=438.6000, F=45.9964, /
&RAMP ID='CONE-RAMP', T=438.7000, F=45.9538, /
&RAMP ID='CONE-RAMP', T=438.8000, F=45.9111, /
&RAMP ID='CONE-RAMP', T=438.9000, F=45.8685, /
&RAMP ID='CONE-RAMP', T=439.0000, F=45.8259, /
&RAMP ID='CONE-RAMP', T=439.1000, F=45.7833, /
&RAMP ID='CONE-RAMP', T=439.2000, F=45.7407, /
&RAMP ID='CONE-RAMP', T=439.3000, F=45.6982, /
&RAMP ID='CONE-RAMP', T=439.4000, F=45.6557, /
&RAMP ID='CONE-RAMP', T=439.5000, F=45.6132, /
&RAMP ID='CONE-RAMP', T=439.6000, F=45.5707, /
&RAMP ID='CONE-RAMP', T=439.7000, F=45.5282, /
&RAMP ID='CONE-RAMP', T=439.8000, F=45.4858, /
&RAMP ID='CONE-RAMP', T=439.9000, F=45.4433, /
&RAMP ID='CONE-RAMP', T=440.0000, F=45.4009, /
&RAMP ID='CONE-RAMP', T=440.1000, F=45.3585, /
&RAMP ID='CONE-RAMP', T=440.2000, F=45.3161, /
&RAMP ID='CONE-RAMP', T=440.3000, F=45.2738, /
&RAMP ID='CONE-RAMP', T=440.4000, F=45.2314, /
&RAMP ID='CONE-RAMP', T=440.5000, F=45.1891, /
&RAMP ID='CONE-RAMP', T=440.6000, F=45.1468, /
&RAMP ID='CONE-RAMP', T=440.7000, F=45.1045, /
&RAMP ID='CONE-RAMP', T=440.8000, F=45.0623, /
&RAMP ID='CONE-RAMP', T=440.9000, F=45.0200, /
&RAMP ID='CONE-RAMP', T=441.0000, F=44.9778, /
&RAMP ID='CONE-RAMP', T=441.1000, F=44.9356, /
&RAMP ID='CONE-RAMP', T=441.2000, F=44.8934, /
&RAMP ID='CONE-RAMP', T=441.3000, F=44.8512, /
&RAMP ID='CONE-RAMP', T=441.4000, F=44.8091, /
&RAMP ID='CONE-RAMP', T=441.5000, F=44.7670, /
&RAMP ID='CONE-RAMP', T=441.6000, F=44.7248, /
&RAMP ID='CONE-RAMP', T=441.7000, F=44.6828, /
&RAMP ID='CONE-RAMP', T=441.8000, F=44.6407, /
&RAMP ID='CONE-RAMP', T=441.9000, F=44.5986, /
&RAMP ID='CONE-RAMP', T=442.0000, F=44.5566, /
&RAMP ID='CONE-RAMP', T=442.1000, F=44.5146, /
&RAMP ID='CONE-RAMP', T=442.2000, F=44.4726, /
&RAMP ID='CONE-RAMP', T=442.3000, F=44.4306, /
&RAMP ID='CONE-RAMP', T=442.4000, F=44.3886, /
&RAMP ID='CONE-RAMP', T=442.5000, F=44.3467, /
&RAMP ID='CONE-RAMP', T=442.6000, F=44.3048, /
&RAMP ID='CONE-RAMP', T=442.7000, F=44.2629, /
&RAMP ID='CONE-RAMP', T=442.8000, F=44.2210, /
&RAMP ID='CONE-RAMP', T=442.9000, F=44.1790, /
&RAMP ID='CONE-RAMP', T=443.0000, F=44.1371, /
&RAMP ID='CONE-RAMP', T=443.1000, F=44.0952, /
&RAMP ID='CONE-RAMP', T=443.2000, F=44.0534, /
&RAMP ID='CONE-RAMP', T=443.3000, F=44.0116, /
&RAMP ID='CONE-RAMP', T=443.4000, F=43.9699, /
&RAMP ID='CONE-RAMP', T=443.5000, F=43.9282, /
&RAMP ID='CONE-RAMP', T=443.6000, F=43.8866, /
&RAMP ID='CONE-RAMP', T=443.7000, F=43.8450, /
&RAMP ID='CONE-RAMP', T=443.8000, F=43.8035, /
&RAMP ID='CONE-RAMP', T=443.9000, F=43.7620, /
&RAMP ID='CONE-RAMP', T=444.0000, F=43.7206, /
&RAMP ID='CONE-RAMP', T=444.1000, F=43.6793, /
&RAMP ID='CONE-RAMP', T=444.2000, F=43.6380, /
&RAMP ID='CONE-RAMP', T=444.3000, F=43.5968, /
&RAMP ID='CONE-RAMP', T=444.4000, F=43.5556, /
&RAMP ID='CONE-RAMP', T=444.5000, F=43.5145, /
&RAMP ID='CONE-RAMP', T=444.6000, F=43.4735, /
&RAMP ID='CONE-RAMP', T=444.7000, F=43.4325, /
&RAMP ID='CONE-RAMP', T=444.8000, F=43.3915, /
&RAMP ID='CONE-RAMP', T=444.9000, F=43.3506, /
&RAMP ID='CONE-RAMP', T=445.0000, F=43.3098, /
&RAMP ID='CONE-RAMP', T=445.1000, F=43.2690, /
&RAMP ID='CONE-RAMP', T=445.2000, F=43.2283, /
&RAMP ID='CONE-RAMP', T=445.3000, F=43.1876, /
&RAMP ID='CONE-RAMP', T=445.4000, F=43.1470, /
&RAMP ID='CONE-RAMP', T=445.5000, F=43.1065, /
&RAMP ID='CONE-RAMP', T=445.6000, F=43.0660, /
&RAMP ID='CONE-RAMP', T=445.7000, F=43.0256, /
&RAMP ID='CONE-RAMP', T=445.8000, F=42.9852, /
&RAMP ID='CONE-RAMP', T=445.9000, F=42.9449, /
&RAMP ID='CONE-RAMP', T=446.0000, F=42.9046, /
&RAMP ID='CONE-RAMP', T=446.1000, F=42.8644, /
&RAMP ID='CONE-RAMP', T=446.2000, F=42.8243, /
&RAMP ID='CONE-RAMP', T=446.3000, F=42.7842, /
&RAMP ID='CONE-RAMP', T=446.4000, F=42.7441, /
&RAMP ID='CONE-RAMP', T=446.5000, F=42.7041, /
&RAMP ID='CONE-RAMP', T=446.6000, F=42.6642, /
&RAMP ID='CONE-RAMP', T=446.7000, F=42.6243, /
&RAMP ID='CONE-RAMP', T=446.8000, F=42.5845, /
&RAMP ID='CONE-RAMP', T=446.9000, F=42.5448, /
&RAMP ID='CONE-RAMP', T=447.0000, F=42.5051, /
&RAMP ID='CONE-RAMP', T=447.1000, F=42.4654, /
&RAMP ID='CONE-RAMP', T=447.2000, F=42.4259, /
&RAMP ID='CONE-RAMP', T=447.3000, F=42.3863, /
&RAMP ID='CONE-RAMP', T=447.4000, F=42.3469, /
&RAMP ID='CONE-RAMP', T=447.5000, F=42.3074, /
&RAMP ID='CONE-RAMP', T=447.6000, F=42.2681, /
&RAMP ID='CONE-RAMP', T=447.7000, F=42.2288, /
&RAMP ID='CONE-RAMP', T=447.8000, F=42.1895, /
&RAMP ID='CONE-RAMP', T=447.9000, F=42.1503, /
&RAMP ID='CONE-RAMP', T=448.0000, F=42.1112, /
&RAMP ID='CONE-RAMP', T=448.1000, F=42.0721, /
&RAMP ID='CONE-RAMP', T=448.2000, F=42.0331, /
&RAMP ID='CONE-RAMP', T=448.3000, F=41.9942, /
&RAMP ID='CONE-RAMP', T=448.4000, F=41.9553, /
&RAMP ID='CONE-RAMP', T=448.5000, F=41.9167, /
&RAMP ID='CONE-RAMP', T=448.6000, F=41.8783, /
&RAMP ID='CONE-RAMP', T=448.7000, F=41.8401, /
&RAMP ID='CONE-RAMP', T=448.8000, F=41.8021, /
&RAMP ID='CONE-RAMP', T=448.9000, F=41.7643, /
&RAMP ID='CONE-RAMP', T=449.0000, F=41.7267, /
&RAMP ID='CONE-RAMP', T=449.1000, F=41.6893, /
&RAMP ID='CONE-RAMP', T=449.2000, F=41.6521, /
&RAMP ID='CONE-RAMP', T=449.3000, F=41.6152, /
&RAMP ID='CONE-RAMP', T=449.4000, F=41.5784, /
&RAMP ID='CONE-RAMP', T=449.5000, F=41.5419, /
&RAMP ID='CONE-RAMP', T=449.6000, F=41.5055, /
&RAMP ID='CONE-RAMP', T=449.7000, F=41.4694, /
&RAMP ID='CONE-RAMP', T=449.8000, F=41.4335, /
&RAMP ID='CONE-RAMP', T=449.9000, F=41.3978, /
&RAMP ID='CONE-RAMP', T=450.0000, F=41.3622, /
&RAMP ID='CONE-RAMP', T=450.1000, F=41.3269, /
&RAMP ID='CONE-RAMP', T=450.2000, F=41.2918, /
&RAMP ID='CONE-RAMP', T=450.3000, F=41.2570, /
&RAMP ID='CONE-RAMP', T=450.4000, F=41.2223, /
&RAMP ID='CONE-RAMP', T=450.5000, F=41.1878, /
&RAMP ID='CONE-RAMP', T=450.6000, F=41.1535, /
&RAMP ID='CONE-RAMP', T=450.7000, F=41.1195, /
&RAMP ID='CONE-RAMP', T=450.8000, F=41.0856, /
&RAMP ID='CONE-RAMP', T=450.9000, F=41.0520, /
&RAMP ID='CONE-RAMP', T=451.0000, F=41.0185, /
&RAMP ID='CONE-RAMP', T=451.1000, F=40.9853, /
&RAMP ID='CONE-RAMP', T=451.2000, F=40.9523, /
&RAMP ID='CONE-RAMP', T=451.3000, F=40.9195, /
&RAMP ID='CONE-RAMP', T=451.4000, F=40.8869, /
&RAMP ID='CONE-RAMP', T=451.5000, F=40.8545, /
&RAMP ID='CONE-RAMP', T=451.6000, F=40.8223, /
&RAMP ID='CONE-RAMP', T=451.7000, F=40.7903, /
&RAMP ID='CONE-RAMP', T=451.8000, F=40.7585, /
&RAMP ID='CONE-RAMP', T=451.9000, F=40.7269, /
&RAMP ID='CONE-RAMP', T=452.0000, F=40.6956, /
&RAMP ID='CONE-RAMP', T=452.1000, F=40.6644, /
&RAMP ID='CONE-RAMP', T=452.2000, F=40.6335, /
&RAMP ID='CONE-RAMP', T=452.3000, F=40.6027, /
&RAMP ID='CONE-RAMP', T=452.4000, F=40.5722, /
&RAMP ID='CONE-RAMP', T=452.5000, F=40.5419, /
&RAMP ID='CONE-RAMP', T=452.6000, F=40.5118, /
&RAMP ID='CONE-RAMP', T=452.7000, F=40.4818, /
&RAMP ID='CONE-RAMP', T=452.8000, F=40.4521, /
&RAMP ID='CONE-RAMP', T=452.9000, F=40.4226, /
&RAMP ID='CONE-RAMP', T=453.0000, F=40.3934, /
&RAMP ID='CONE-RAMP', T=453.1000, F=40.3643, /
&RAMP ID='CONE-RAMP', T=453.2000, F=40.3354, /
&RAMP ID='CONE-RAMP', T=453.3000, F=40.3067, /
&RAMP ID='CONE-RAMP', T=453.4000, F=40.2781, /
&RAMP ID='CONE-RAMP', T=453.5000, F=40.2497, /
&RAMP ID='CONE-RAMP', T=453.6000, F=40.2214, /
&RAMP ID='CONE-RAMP', T=453.7000, F=40.1934, /
&RAMP ID='CONE-RAMP', T=453.8000, F=40.1655, /
&RAMP ID='CONE-RAMP', T=453.9000, F=40.1379, /
&RAMP ID='CONE-RAMP', T=454.0000, F=40.1104, /
&RAMP ID='CONE-RAMP', T=454.1000, F=40.0832, /
&RAMP ID='CONE-RAMP', T=454.2000, F=40.0562, /
&RAMP ID='CONE-RAMP', T=454.3000, F=40.0293, /
&RAMP ID='CONE-RAMP', T=454.4000, F=40.0027, /
&RAMP ID='CONE-RAMP', T=454.5000, F=39.9763, /
&RAMP ID='CONE-RAMP', T=454.6000, F=39.9501, /
&RAMP ID='CONE-RAMP', T=454.7000, F=39.9241, /
&RAMP ID='CONE-RAMP', T=454.8000, F=39.8984, /
&RAMP ID='CONE-RAMP', T=454.9000, F=39.8728, /
&RAMP ID='CONE-RAMP', T=455.0000, F=39.8474, /
&RAMP ID='CONE-RAMP', T=455.1000, F=39.8223, /
&RAMP ID='CONE-RAMP', T=455.2000, F=39.7973, /
&RAMP ID='CONE-RAMP', T=455.3000, F=39.7726, /
&RAMP ID='CONE-RAMP', T=455.4000, F=39.7480, /
&RAMP ID='CONE-RAMP', T=455.5000, F=39.7237, /
&RAMP ID='CONE-RAMP', T=455.6000, F=39.6996, /
&RAMP ID='CONE-RAMP', T=455.7000, F=39.6757, /
&RAMP ID='CONE-RAMP', T=455.8000, F=39.6520, /
&RAMP ID='CONE-RAMP', T=455.9000, F=39.6285, /
&RAMP ID='CONE-RAMP', T=456.0000, F=39.6052, /
&RAMP ID='CONE-RAMP', T=456.1000, F=39.5821, /
&RAMP ID='CONE-RAMP', T=456.2000, F=39.5592, /
&RAMP ID='CONE-RAMP', T=456.3000, F=39.5366, /
&RAMP ID='CONE-RAMP', T=456.4000, F=39.5141, /
&RAMP ID='CONE-RAMP', T=456.5000, F=39.4918, /
&RAMP ID='CONE-RAMP', T=456.6000, F=39.4698, /
&RAMP ID='CONE-RAMP', T=456.7000, F=39.4480, /
&RAMP ID='CONE-RAMP', T=456.8000, F=39.4263, /
&RAMP ID='CONE-RAMP', T=456.9000, F=39.4049, /
&RAMP ID='CONE-RAMP', T=457.0000, F=39.3837, /
&RAMP ID='CONE-RAMP', T=457.1000, F=39.3627, /
&RAMP ID='CONE-RAMP', T=457.2000, F=39.3419, /
&RAMP ID='CONE-RAMP', T=457.3000, F=39.3213, /
&RAMP ID='CONE-RAMP', T=457.4000, F=39.3009, /
&RAMP ID='CONE-RAMP', T=457.5000, F=39.2807, /
&RAMP ID='CONE-RAMP', T=457.6000, F=39.2607, /
&RAMP ID='CONE-RAMP', T=457.7000, F=39.2410, /
&RAMP ID='CONE-RAMP', T=457.8000, F=39.2214, /
&RAMP ID='CONE-RAMP', T=457.9000, F=39.2021, /
&RAMP ID='CONE-RAMP', T=458.0000, F=39.1829, /
&RAMP ID='CONE-RAMP', T=458.1000, F=39.1640, /
&RAMP ID='CONE-RAMP', T=458.2000, F=39.1453, /
&RAMP ID='CONE-RAMP', T=458.3000, F=39.1268, /
&RAMP ID='CONE-RAMP', T=458.4000, F=39.1084, /
&RAMP ID='CONE-RAMP', T=458.5000, F=39.0903, /
&RAMP ID='CONE-RAMP', T=458.6000, F=39.0721, /
&RAMP ID='CONE-RAMP', T=458.7000, F=39.0541, /
&RAMP ID='CONE-RAMP', T=458.8000, F=39.0361, /
&RAMP ID='CONE-RAMP', T=458.9000, F=39.0181, /
&RAMP ID='CONE-RAMP', T=459.0000, F=39.0003, /
&RAMP ID='CONE-RAMP', T=459.1000, F=38.9825, /
&RAMP ID='CONE-RAMP', T=459.2000, F=38.9649, /
&RAMP ID='CONE-RAMP', T=459.3000, F=38.9473, /
&RAMP ID='CONE-RAMP', T=459.4000, F=38.9299, /
&RAMP ID='CONE-RAMP', T=459.5000, F=38.9125, /
&RAMP ID='CONE-RAMP', T=459.6000, F=38.8952, /
&RAMP ID='CONE-RAMP', T=459.7000, F=38.8780, /
&RAMP ID='CONE-RAMP', T=459.8000, F=38.8610, /
&RAMP ID='CONE-RAMP', T=459.9000, F=38.8440, /
&RAMP ID='CONE-RAMP', T=460.0000, F=38.8271, /
&RAMP ID='CONE-RAMP', T=460.1000, F=38.8103, /
&RAMP ID='CONE-RAMP', T=460.2000, F=38.7936, /
&RAMP ID='CONE-RAMP', T=460.3000, F=38.7769, /
&RAMP ID='CONE-RAMP', T=460.4000, F=38.7604, /
&RAMP ID='CONE-RAMP', T=460.5000, F=38.7440, /
&RAMP ID='CONE-RAMP', T=460.6000, F=38.7277, /
&RAMP ID='CONE-RAMP', T=460.7000, F=38.7114, /
&RAMP ID='CONE-RAMP', T=460.8000, F=38.6953, /
&RAMP ID='CONE-RAMP', T=460.9000, F=38.6792, /
&RAMP ID='CONE-RAMP', T=461.0000, F=38.6633, /
&RAMP ID='CONE-RAMP', T=461.1000, F=38.6474, /
&RAMP ID='CONE-RAMP', T=461.2000, F=38.6316, /
&RAMP ID='CONE-RAMP', T=461.3000, F=38.6160, /
&RAMP ID='CONE-RAMP', T=461.4000, F=38.6004, /
&RAMP ID='CONE-RAMP', T=461.5000, F=38.5849, /
&RAMP ID='CONE-RAMP', T=461.6000, F=38.5695, /
&RAMP ID='CONE-RAMP', T=461.7000, F=38.5542, /
&RAMP ID='CONE-RAMP', T=461.8000, F=38.5390, /
&RAMP ID='CONE-RAMP', T=461.9000, F=38.5239, /
&RAMP ID='CONE-RAMP', T=462.0000, F=38.5089, /
&RAMP ID='CONE-RAMP', T=462.1000, F=38.4940, /
&RAMP ID='CONE-RAMP', T=462.2000, F=38.4792, /
&RAMP ID='CONE-RAMP', T=462.3000, F=38.4644, /
&RAMP ID='CONE-RAMP', T=462.4000, F=38.4498, /
&RAMP ID='CONE-RAMP', T=462.5000, F=38.4353, /
&RAMP ID='CONE-RAMP', T=462.6000, F=38.4208, /
&RAMP ID='CONE-RAMP', T=462.7000, F=38.4065, /
&RAMP ID='CONE-RAMP', T=462.8000, F=38.3922, /
&RAMP ID='CONE-RAMP', T=462.9000, F=38.3780, /
&RAMP ID='CONE-RAMP', T=463.0000, F=38.3640, /
&RAMP ID='CONE-RAMP', T=463.1000, F=38.3500, /
&RAMP ID='CONE-RAMP', T=463.2000, F=38.3361, /
&RAMP ID='CONE-RAMP', T=463.3000, F=38.3223, /
&RAMP ID='CONE-RAMP', T=463.4000, F=38.3086, /
&RAMP ID='CONE-RAMP', T=463.5000, F=38.2950, /
&RAMP ID='CONE-RAMP', T=463.6000, F=38.2815, /
&RAMP ID='CONE-RAMP', T=463.7000, F=38.2681, /
&RAMP ID='CONE-RAMP', T=463.8000, F=38.2548, /
&RAMP ID='CONE-RAMP', T=463.9000, F=38.2414, /
&RAMP ID='CONE-RAMP', T=464.0000, F=38.2281, /
&RAMP ID='CONE-RAMP', T=464.1000, F=38.2149, /
&RAMP ID='CONE-RAMP', T=464.2000, F=38.2017, /
&RAMP ID='CONE-RAMP', T=464.3000, F=38.1885, /
&RAMP ID='CONE-RAMP', T=464.4000, F=38.1753, /
&RAMP ID='CONE-RAMP', T=464.5000, F=38.1622, /
&RAMP ID='CONE-RAMP', T=464.6000, F=38.1492, /
&RAMP ID='CONE-RAMP', T=464.7000, F=38.1361, /
&RAMP ID='CONE-RAMP', T=464.8000, F=38.1231, /
&RAMP ID='CONE-RAMP', T=464.9000, F=38.1102, /
&RAMP ID='CONE-RAMP', T=465.0000, F=38.0973, /
&RAMP ID='CONE-RAMP', T=465.1000, F=38.0844, /
&RAMP ID='CONE-RAMP', T=465.2000, F=38.0715, /
&RAMP ID='CONE-RAMP', T=465.3000, F=38.0587, /
&RAMP ID='CONE-RAMP', T=465.4000, F=38.0460, /
&RAMP ID='CONE-RAMP', T=465.5000, F=38.0332, /
&RAMP ID='CONE-RAMP', T=465.6000, F=38.0205, /
&RAMP ID='CONE-RAMP', T=465.7000, F=38.0079, /
&RAMP ID='CONE-RAMP', T=465.8000, F=37.9953, /
&RAMP ID='CONE-RAMP', T=465.9000, F=37.9827, /
&RAMP ID='CONE-RAMP', T=466.0000, F=37.9701, /
&RAMP ID='CONE-RAMP', T=466.1000, F=37.9576, /
&RAMP ID='CONE-RAMP', T=466.2000, F=37.9452, /
&RAMP ID='CONE-RAMP', T=466.3000, F=37.9327, /
&RAMP ID='CONE-RAMP', T=466.4000, F=37.9204, /
&RAMP ID='CONE-RAMP', T=466.5000, F=37.9080, /
&RAMP ID='CONE-RAMP', T=466.6000, F=37.8957, /
&RAMP ID='CONE-RAMP', T=466.7000, F=37.8834, /
&RAMP ID='CONE-RAMP', T=466.8000, F=37.8712, /
&RAMP ID='CONE-RAMP', T=466.9000, F=37.8590, /
&RAMP ID='CONE-RAMP', T=467.0000, F=37.8468, /
&RAMP ID='CONE-RAMP', T=467.1000, F=37.8347, /
&RAMP ID='CONE-RAMP', T=467.2000, F=37.8226, /
&RAMP ID='CONE-RAMP', T=467.3000, F=37.8105, /
&RAMP ID='CONE-RAMP', T=467.4000, F=37.7985, /
&RAMP ID='CONE-RAMP', T=467.5000, F=37.7866, /
&RAMP ID='CONE-RAMP', T=467.6000, F=37.7746, /
&RAMP ID='CONE-RAMP', T=467.7000, F=37.7627, /
&RAMP ID='CONE-RAMP', T=467.8000, F=37.7509, /
&RAMP ID='CONE-RAMP', T=467.9000, F=37.7390, /
&RAMP ID='CONE-RAMP', T=468.0000, F=37.7272, /
&RAMP ID='CONE-RAMP', T=468.1000, F=37.7155, /
&RAMP ID='CONE-RAMP', T=468.2000, F=37.7038, /
&RAMP ID='CONE-RAMP', T=468.3000, F=37.6921, /
&RAMP ID='CONE-RAMP', T=468.4000, F=37.6805, /
&RAMP ID='CONE-RAMP', T=468.5000, F=37.6689, /
&RAMP ID='CONE-RAMP', T=468.6000, F=37.6573, /
&RAMP ID='CONE-RAMP', T=468.7000, F=37.6458, /
&RAMP ID='CONE-RAMP', T=468.8000, F=37.6343, /
&RAMP ID='CONE-RAMP', T=468.9000, F=37.6229, /
&RAMP ID='CONE-RAMP', T=469.0000, F=37.6114, /
&RAMP ID='CONE-RAMP', T=469.1000, F=37.6000, /
&RAMP ID='CONE-RAMP', T=469.2000, F=37.5886, /
&RAMP ID='CONE-RAMP', T=469.3000, F=37.5771, /
&RAMP ID='CONE-RAMP', T=469.4000, F=37.5657, /
&RAMP ID='CONE-RAMP', T=469.5000, F=37.5544, /
&RAMP ID='CONE-RAMP', T=469.6000, F=37.5431, /
&RAMP ID='CONE-RAMP', T=469.7000, F=37.5319, /
&RAMP ID='CONE-RAMP', T=469.8000, F=37.5207, /
&RAMP ID='CONE-RAMP', T=469.9000, F=37.5096, /
&RAMP ID='CONE-RAMP', T=470.0000, F=37.4985, /
&RAMP ID='CONE-RAMP', T=470.1000, F=37.4875, /
&RAMP ID='CONE-RAMP', T=470.2000, F=37.4766, /
&RAMP ID='CONE-RAMP', T=470.3000, F=37.4657, /
&RAMP ID='CONE-RAMP', T=470.4000, F=37.4549, /
&RAMP ID='CONE-RAMP', T=470.5000, F=37.4441, /
&RAMP ID='CONE-RAMP', T=470.6000, F=37.4334, /
&RAMP ID='CONE-RAMP', T=470.7000, F=37.4227, /
&RAMP ID='CONE-RAMP', T=470.8000, F=37.4121, /
&RAMP ID='CONE-RAMP', T=470.9000, F=37.4015, /
&RAMP ID='CONE-RAMP', T=471.0000, F=37.3910, /
&RAMP ID='CONE-RAMP', T=471.1000, F=37.3806, /
&RAMP ID='CONE-RAMP', T=471.2000, F=37.3702, /
&RAMP ID='CONE-RAMP', T=471.3000, F=37.3599, /
&RAMP ID='CONE-RAMP', T=471.4000, F=37.3496, /
&RAMP ID='CONE-RAMP', T=471.5000, F=37.3394, /
&RAMP ID='CONE-RAMP', T=471.6000, F=37.3293, /
&RAMP ID='CONE-RAMP', T=471.7000, F=37.3192, /
&RAMP ID='CONE-RAMP', T=471.8000, F=37.3091, /
&RAMP ID='CONE-RAMP', T=471.9000, F=37.2991, /
&RAMP ID='CONE-RAMP', T=472.0000, F=37.2892, /
&RAMP ID='CONE-RAMP', T=472.1000, F=37.2793, /
&RAMP ID='CONE-RAMP', T=472.2000, F=37.2695, /
&RAMP ID='CONE-RAMP', T=472.3000, F=37.2597, /
&RAMP ID='CONE-RAMP', T=472.4000, F=37.2500, /
&RAMP ID='CONE-RAMP', T=472.5000, F=37.2404, /
&RAMP ID='CONE-RAMP', T=472.6000, F=37.2308, /
&RAMP ID='CONE-RAMP', T=472.7000, F=37.2213, /
&RAMP ID='CONE-RAMP', T=472.8000, F=37.2118, /
&RAMP ID='CONE-RAMP', T=472.9000, F=37.2024, /
&RAMP ID='CONE-RAMP', T=473.0000, F=37.1930, /
&RAMP ID='CONE-RAMP', T=473.1000, F=37.1837, /
&RAMP ID='CONE-RAMP', T=473.2000, F=37.1745, /
&RAMP ID='CONE-RAMP', T=473.3000, F=37.1653, /
&RAMP ID='CONE-RAMP', T=473.4000, F=37.1561, /
&RAMP ID='CONE-RAMP', T=473.5000, F=37.1470, /
&RAMP ID='CONE-RAMP', T=473.6000, F=37.1380, /
&RAMP ID='CONE-RAMP', T=473.7000, F=37.1291, /
&RAMP ID='CONE-RAMP', T=473.8000, F=37.1201, /
&RAMP ID='CONE-RAMP', T=473.9000, F=37.1113, /
&RAMP ID='CONE-RAMP', T=474.0000, F=37.1025, /
&RAMP ID='CONE-RAMP', T=474.1000, F=37.0937, /
&RAMP ID='CONE-RAMP', T=474.2000, F=37.0851, /
&RAMP ID='CONE-RAMP', T=474.3000, F=37.0764, /
&RAMP ID='CONE-RAMP', T=474.4000, F=37.0679, /
&RAMP ID='CONE-RAMP', T=474.5000, F=37.0593, /
&RAMP ID='CONE-RAMP', T=474.6000, F=37.0509, /
&RAMP ID='CONE-RAMP', T=474.7000, F=37.0425, /
&RAMP ID='CONE-RAMP', T=474.8000, F=37.0343, /
&RAMP ID='CONE-RAMP', T=474.9000, F=37.0261, /
&RAMP ID='CONE-RAMP', T=475.0000, F=37.0180, /
&RAMP ID='CONE-RAMP', T=475.1000, F=37.0100, /
&RAMP ID='CONE-RAMP', T=475.2000, F=37.0021, /
&RAMP ID='CONE-RAMP', T=475.3000, F=36.9943, /
&RAMP ID='CONE-RAMP', T=475.4000, F=36.9866, /
&RAMP ID='CONE-RAMP', T=475.5000, F=36.9790, /
&RAMP ID='CONE-RAMP', T=475.6000, F=36.9715, /
&RAMP ID='CONE-RAMP', T=475.7000, F=36.9641, /
&RAMP ID='CONE-RAMP', T=475.8000, F=36.9567, /
&RAMP ID='CONE-RAMP', T=475.9000, F=36.9495, /
&RAMP ID='CONE-RAMP', T=476.0000, F=36.9424, /
&RAMP ID='CONE-RAMP', T=476.1000, F=36.9353, /
&RAMP ID='CONE-RAMP', T=476.2000, F=36.9284, /
&RAMP ID='CONE-RAMP', T=476.3000, F=36.9215, /
&RAMP ID='CONE-RAMP', T=476.4000, F=36.9148, /
&RAMP ID='CONE-RAMP', T=476.5000, F=36.9081, /
&RAMP ID='CONE-RAMP', T=476.6000, F=36.9015, /
&RAMP ID='CONE-RAMP', T=476.7000, F=36.8950, /
&RAMP ID='CONE-RAMP', T=476.8000, F=36.8887, /
&RAMP ID='CONE-RAMP', T=476.9000, F=36.8824, /
&RAMP ID='CONE-RAMP', T=477.0000, F=36.8762, /
&RAMP ID='CONE-RAMP', T=477.1000, F=36.8701, /
&RAMP ID='CONE-RAMP', T=477.2000, F=36.8641, /
&RAMP ID='CONE-RAMP', T=477.3000, F=36.8582, /
&RAMP ID='CONE-RAMP', T=477.4000, F=36.8523, /
&RAMP ID='CONE-RAMP', T=477.5000, F=36.8466, /
&RAMP ID='CONE-RAMP', T=477.6000, F=36.8410, /
&RAMP ID='CONE-RAMP', T=477.7000, F=36.8355, /
&RAMP ID='CONE-RAMP', T=477.8000, F=36.8300, /
&RAMP ID='CONE-RAMP', T=477.9000, F=36.8247, /
&RAMP ID='CONE-RAMP', T=478.0000, F=36.8194, /
&RAMP ID='CONE-RAMP', T=478.1000, F=36.8143, /
&RAMP ID='CONE-RAMP', T=478.2000, F=36.8092, /
&RAMP ID='CONE-RAMP', T=478.3000, F=36.8042, /
&RAMP ID='CONE-RAMP', T=478.4000, F=36.7993, /
&RAMP ID='CONE-RAMP', T=478.5000, F=36.7946, /
&RAMP ID='CONE-RAMP', T=478.6000, F=36.7899, /
&RAMP ID='CONE-RAMP', T=478.7000, F=36.7853, /
&RAMP ID='CONE-RAMP', T=478.8000, F=36.7808, /
&RAMP ID='CONE-RAMP', T=478.9000, F=36.7764, /
&RAMP ID='CONE-RAMP', T=479.0000, F=36.7721, /
&RAMP ID='CONE-RAMP', T=479.1000, F=36.7679, /
&RAMP ID='CONE-RAMP', T=479.2000, F=36.7637, /
&RAMP ID='CONE-RAMP', T=479.3000, F=36.7597, /
&RAMP ID='CONE-RAMP', T=479.4000, F=36.7558, /
&RAMP ID='CONE-RAMP', T=479.5000, F=36.7519, /
&RAMP ID='CONE-RAMP', T=479.6000, F=36.7481, /
&RAMP ID='CONE-RAMP', T=479.7000, F=36.7443, /
&RAMP ID='CONE-RAMP', T=479.8000, F=36.7405, /
&RAMP ID='CONE-RAMP', T=479.9000, F=36.7368, /
&RAMP ID='CONE-RAMP', T=480.0000, F=36.7331, /
&RAMP ID='CONE-RAMP', T=480.1000, F=36.7293, /
&RAMP ID='CONE-RAMP', T=480.2000, F=36.7256, /
&RAMP ID='CONE-RAMP', T=480.3000, F=36.7219, /
&RAMP ID='CONE-RAMP', T=480.4000, F=36.7181, /
&RAMP ID='CONE-RAMP', T=480.5000, F=36.7144, /
&RAMP ID='CONE-RAMP', T=480.6000, F=36.7107, /
&RAMP ID='CONE-RAMP', T=480.7000, F=36.7069, /
&RAMP ID='CONE-RAMP', T=480.8000, F=36.7032, /
&RAMP ID='CONE-RAMP', T=480.9000, F=36.6995, /
&RAMP ID='CONE-RAMP', T=481.0000, F=36.6957, /
&RAMP ID='CONE-RAMP', T=481.1000, F=36.6920, /
&RAMP ID='CONE-RAMP', T=481.2000, F=36.6883, /
&RAMP ID='CONE-RAMP', T=481.3000, F=36.6845, /
&RAMP ID='CONE-RAMP', T=481.4000, F=36.6808, /
&RAMP ID='CONE-RAMP', T=481.5000, F=36.6771, /
&RAMP ID='CONE-RAMP', T=481.6000, F=36.6733, /
&RAMP ID='CONE-RAMP', T=481.7000, F=36.6696, /
&RAMP ID='CONE-RAMP', T=481.8000, F=36.6659, /
&RAMP ID='CONE-RAMP', T=481.9000, F=36.6621, /
&RAMP ID='CONE-RAMP', T=482.0000, F=36.6584, /
&RAMP ID='CONE-RAMP', T=482.1000, F=36.6547, /
&RAMP ID='CONE-RAMP', T=482.2000, F=36.6509, /
&RAMP ID='CONE-RAMP', T=482.3000, F=36.6472, /
&RAMP ID='CONE-RAMP', T=482.4000, F=36.6435, /
&RAMP ID='CONE-RAMP', T=482.5000, F=36.6397, /
&RAMP ID='CONE-RAMP', T=482.6000, F=36.6360, /
&RAMP ID='CONE-RAMP', T=482.7000, F=36.6323, /
&RAMP ID='CONE-RAMP', T=482.8000, F=36.6285, /
&RAMP ID='CONE-RAMP', T=482.9000, F=36.6248, /
&RAMP ID='CONE-RAMP', T=483.0000, F=36.6211, /
&RAMP ID='CONE-RAMP', T=483.1000, F=36.6173, /
&RAMP ID='CONE-RAMP', T=483.2000, F=36.6136, /
&RAMP ID='CONE-RAMP', T=483.3000, F=36.6099, /
&RAMP ID='CONE-RAMP', T=483.4000, F=36.6061, /
&RAMP ID='CONE-RAMP', T=483.5000, F=36.6024, /
&RAMP ID='CONE-RAMP', T=483.6000, F=36.5987, /
&RAMP ID='CONE-RAMP', T=483.7000, F=36.5949, /
&RAMP ID='CONE-RAMP', T=483.8000, F=36.5912, /
&RAMP ID='CONE-RAMP', T=483.9000, F=36.5874, /
&RAMP ID='CONE-RAMP', T=484.0000, F=36.5837, /
&RAMP ID='CONE-RAMP', T=484.1000, F=36.5800, /
&RAMP ID='CONE-RAMP', T=484.2000, F=36.5762, /
&RAMP ID='CONE-RAMP', T=484.3000, F=36.5725, /
&RAMP ID='CONE-RAMP', T=484.4000, F=36.5688, /
&RAMP ID='CONE-RAMP', T=484.5000, F=36.5650, /
&RAMP ID='CONE-RAMP', T=484.6000, F=36.5613, /
&RAMP ID='CONE-RAMP', T=484.7000, F=36.5576, /
&RAMP ID='CONE-RAMP', T=484.8000, F=36.5538, /
&RAMP ID='CONE-RAMP', T=484.9000, F=36.5500, /
&RAMP ID='CONE-RAMP', T=485.0000, F=36.5461, /
&RAMP ID='CONE-RAMP', T=485.1000, F=36.5423, /
&RAMP ID='CONE-RAMP', T=485.2000, F=36.5384, /
&RAMP ID='CONE-RAMP', T=485.3000, F=36.5346, /
&RAMP ID='CONE-RAMP', T=485.4000, F=36.5308, /
&RAMP ID='CONE-RAMP', T=485.5000, F=36.5271, /
&RAMP ID='CONE-RAMP', T=485.6000, F=36.5234, /
&RAMP ID='CONE-RAMP', T=485.7000, F=36.5197, /
&RAMP ID='CONE-RAMP', T=485.8000, F=36.5161, /
&RAMP ID='CONE-RAMP', T=485.9000, F=36.5125, /
&RAMP ID='CONE-RAMP', T=486.0000, F=36.5090, /
&RAMP ID='CONE-RAMP', T=486.1000, F=36.5055, /
&RAMP ID='CONE-RAMP', T=486.2000, F=36.5020, /
&RAMP ID='CONE-RAMP', T=486.3000, F=36.4986, /
&RAMP ID='CONE-RAMP', T=486.4000, F=36.4952, /
&RAMP ID='CONE-RAMP', T=486.5000, F=36.4918, /
&RAMP ID='CONE-RAMP', T=486.6000, F=36.4885, /
&RAMP ID='CONE-RAMP', T=486.7000, F=36.4852, /
&RAMP ID='CONE-RAMP', T=486.8000, F=36.4820, /
&RAMP ID='CONE-RAMP', T=486.9000, F=36.4788, /
&RAMP ID='CONE-RAMP', T=487.0000, F=36.4756, /
&RAMP ID='CONE-RAMP', T=487.1000, F=36.4725, /
&RAMP ID='CONE-RAMP', T=487.2000, F=36.4694, /
&RAMP ID='CONE-RAMP', T=487.3000, F=36.4663, /
&RAMP ID='CONE-RAMP', T=487.4000, F=36.4633, /
&RAMP ID='CONE-RAMP', T=487.5000, F=36.4603, /
&RAMP ID='CONE-RAMP', T=487.6000, F=36.4574, /
&RAMP ID='CONE-RAMP', T=487.7000, F=36.4545, /
&RAMP ID='CONE-RAMP', T=487.8000, F=36.4516, /
&RAMP ID='CONE-RAMP', T=487.9000, F=36.4488, /
&RAMP ID='CONE-RAMP', T=488.0000, F=36.4460, /
&RAMP ID='CONE-RAMP', T=488.1000, F=36.4433, /
&RAMP ID='CONE-RAMP', T=488.2000, F=36.4405, /
&RAMP ID='CONE-RAMP', T=488.3000, F=36.4379, /
&RAMP ID='CONE-RAMP', T=488.4000, F=36.4352, /
&RAMP ID='CONE-RAMP', T=488.5000, F=36.4326, /
&RAMP ID='CONE-RAMP', T=488.6000, F=36.4301, /
&RAMP ID='CONE-RAMP', T=488.7000, F=36.4275, /
&RAMP ID='CONE-RAMP', T=488.8000, F=36.4250, /
&RAMP ID='CONE-RAMP', T=488.9000, F=36.4226, /
&RAMP ID='CONE-RAMP', T=489.0000, F=36.4202, /
&RAMP ID='CONE-RAMP', T=489.1000, F=36.4178, /
&RAMP ID='CONE-RAMP', T=489.2000, F=36.4155, /
&RAMP ID='CONE-RAMP', T=489.3000, F=36.4132, /
&RAMP ID='CONE-RAMP', T=489.4000, F=36.4109, /
&RAMP ID='CONE-RAMP', T=489.5000, F=36.4087, /
&RAMP ID='CONE-RAMP', T=489.6000, F=36.4065, /
&RAMP ID='CONE-RAMP', T=489.7000, F=36.4043, /
&RAMP ID='CONE-RAMP', T=489.8000, F=36.4022, /
&RAMP ID='CONE-RAMP', T=489.9000, F=36.4001, /
&RAMP ID='CONE-RAMP', T=490.0000, F=36.3981, /
&RAMP ID='CONE-RAMP', T=490.1000, F=36.3962, /
&RAMP ID='CONE-RAMP', T=490.2000, F=36.3943, /
&RAMP ID='CONE-RAMP', T=490.3000, F=36.3925, /
&RAMP ID='CONE-RAMP', T=490.4000, F=36.3908, /
&RAMP ID='CONE-RAMP', T=490.5000, F=36.3893, /
&RAMP ID='CONE-RAMP', T=490.6000, F=36.3879, /
&RAMP ID='CONE-RAMP', T=490.7000, F=36.3867, /
&RAMP ID='CONE-RAMP', T=490.8000, F=36.3856, /
&RAMP ID='CONE-RAMP', T=490.9000, F=36.3847, /
&RAMP ID='CONE-RAMP', T=491.0000, F=36.3839, /
&RAMP ID='CONE-RAMP', T=491.1000, F=36.3833, /
&RAMP ID='CONE-RAMP', T=491.2000, F=36.3828, /
&RAMP ID='CONE-RAMP', T=491.3000, F=36.3825, /
&RAMP ID='CONE-RAMP', T=491.4000, F=36.3824, /
&RAMP ID='CONE-RAMP', T=491.5000, F=36.3823, /
&RAMP ID='CONE-RAMP', T=491.6000, F=36.3825, /
&RAMP ID='CONE-RAMP', T=491.7000, F=36.3828, /
&RAMP ID='CONE-RAMP', T=491.8000, F=36.3832, /
&RAMP ID='CONE-RAMP', T=491.9000, F=36.3838, /
&RAMP ID='CONE-RAMP', T=492.0000, F=36.3845, /
&RAMP ID='CONE-RAMP', T=492.1000, F=36.3854, /
&RAMP ID='CONE-RAMP', T=492.2000, F=36.3864, /
&RAMP ID='CONE-RAMP', T=492.3000, F=36.3876, /
&RAMP ID='CONE-RAMP', T=492.4000, F=36.3890, /
&RAMP ID='CONE-RAMP', T=492.5000, F=36.3904, /
&RAMP ID='CONE-RAMP', T=492.6000, F=36.3921, /
&RAMP ID='CONE-RAMP', T=492.7000, F=36.3939, /
&RAMP ID='CONE-RAMP', T=492.8000, F=36.3958, /
&RAMP ID='CONE-RAMP', T=492.9000, F=36.3979, /
&RAMP ID='CONE-RAMP', T=493.0000, F=36.4002, /
&RAMP ID='CONE-RAMP', T=493.1000, F=36.4026, /
&RAMP ID='CONE-RAMP', T=493.2000, F=36.4051, /
&RAMP ID='CONE-RAMP', T=493.3000, F=36.4078, /
&RAMP ID='CONE-RAMP', T=493.4000, F=36.4106, /
&RAMP ID='CONE-RAMP', T=493.5000, F=36.4136, /
&RAMP ID='CONE-RAMP', T=493.6000, F=36.4168, /
&RAMP ID='CONE-RAMP', T=493.7000, F=36.4201, /
&RAMP ID='CONE-RAMP', T=493.8000, F=36.4235, /
&RAMP ID='CONE-RAMP', T=493.9000, F=36.4271, /
&RAMP ID='CONE-RAMP', T=494.0000, F=36.4309, /
&RAMP ID='CONE-RAMP', T=494.1000, F=36.4348, /
&RAMP ID='CONE-RAMP', T=494.2000, F=36.4389, /
&RAMP ID='CONE-RAMP', T=494.3000, F=36.4431, /
&RAMP ID='CONE-RAMP', T=494.4000, F=36.4474, /
&RAMP ID='CONE-RAMP', T=494.5000, F=36.4519, /
&RAMP ID='CONE-RAMP', T=494.6000, F=36.4566, /
&RAMP ID='CONE-RAMP', T=494.7000, F=36.4614, /
&RAMP ID='CONE-RAMP', T=494.8000, F=36.4664, /
&RAMP ID='CONE-RAMP', T=494.9000, F=36.4715, /
&RAMP ID='CONE-RAMP', T=495.0000, F=36.4767, /
&RAMP ID='CONE-RAMP', T=495.1000, F=36.4821, /
&RAMP ID='CONE-RAMP', T=495.2000, F=36.4877, /
&RAMP ID='CONE-RAMP', T=495.3000, F=36.4933, /
&RAMP ID='CONE-RAMP', T=495.4000, F=36.4991, /
&RAMP ID='CONE-RAMP', T=495.5000, F=36.5048, /
&RAMP ID='CONE-RAMP', T=495.6000, F=36.5107, /
&RAMP ID='CONE-RAMP', T=495.7000, F=36.5166, /
&RAMP ID='CONE-RAMP', T=495.8000, F=36.5224, /
&RAMP ID='CONE-RAMP', T=495.9000, F=36.5282, /
&RAMP ID='CONE-RAMP', T=496.0000, F=36.5340, /
&RAMP ID='CONE-RAMP', T=496.1000, F=36.5398, /
&RAMP ID='CONE-RAMP', T=496.2000, F=36.5455, /
&RAMP ID='CONE-RAMP', T=496.3000, F=36.5512, /
&RAMP ID='CONE-RAMP', T=496.4000, F=36.5570, /
&RAMP ID='CONE-RAMP', T=496.5000, F=36.5626, /
&RAMP ID='CONE-RAMP', T=496.6000, F=36.5683, /
&RAMP ID='CONE-RAMP', T=496.7000, F=36.5740, /
&RAMP ID='CONE-RAMP', T=496.8000, F=36.5796, /
&RAMP ID='CONE-RAMP', T=496.9000, F=36.5852, /
&RAMP ID='CONE-RAMP', T=497.0000, F=36.5908, /
&RAMP ID='CONE-RAMP', T=497.1000, F=36.5964, /
&RAMP ID='CONE-RAMP', T=497.2000, F=36.6020, /
&RAMP ID='CONE-RAMP', T=497.3000, F=36.6075, /
&RAMP ID='CONE-RAMP', T=497.4000, F=36.6131, /
&RAMP ID='CONE-RAMP', T=497.5000, F=36.6186, /
&RAMP ID='CONE-RAMP', T=497.6000, F=36.6241, /
&RAMP ID='CONE-RAMP', T=497.7000, F=36.6295, /
&RAMP ID='CONE-RAMP', T=497.8000, F=36.6350, /
&RAMP ID='CONE-RAMP', T=497.9000, F=36.6404, /
&RAMP ID='CONE-RAMP', T=498.0000, F=36.6458, /
&RAMP ID='CONE-RAMP', T=498.1000, F=36.6512, /
&RAMP ID='CONE-RAMP', T=498.2000, F=36.6566, /
&RAMP ID='CONE-RAMP', T=498.3000, F=36.6619, /
&RAMP ID='CONE-RAMP', T=498.4000, F=36.6673, /
&RAMP ID='CONE-RAMP', T=498.5000, F=36.6726, /
&RAMP ID='CONE-RAMP', T=498.6000, F=36.6779, /
&RAMP ID='CONE-RAMP', T=498.7000, F=36.6832, /
&RAMP ID='CONE-RAMP', T=498.8000, F=36.6884, /
&RAMP ID='CONE-RAMP', T=498.9000, F=36.6937, /
&RAMP ID='CONE-RAMP', T=499.0000, F=36.6989, /
&RAMP ID='CONE-RAMP', T=499.1000, F=36.7041, /
&RAMP ID='CONE-RAMP', T=499.2000, F=36.7093, /
&RAMP ID='CONE-RAMP', T=499.3000, F=36.7145, /
&RAMP ID='CONE-RAMP', T=499.4000, F=36.7196, /
&RAMP ID='CONE-RAMP', T=499.5000, F=36.7247, /
&RAMP ID='CONE-RAMP', T=499.6000, F=36.7299, /
&RAMP ID='CONE-RAMP', T=499.7000, F=36.7349, /
&RAMP ID='CONE-RAMP', T=499.8000, F=36.7400, /
&RAMP ID='CONE-RAMP', T=499.9000, F=36.7451, /
&RAMP ID='CONE-RAMP', T=500.0000, F=36.7501, /
&RAMP ID='CONE-RAMP', T=500.1000, F=36.7551, /
&RAMP ID='CONE-RAMP', T=500.2000, F=36.7601, /
&RAMP ID='CONE-RAMP', T=500.3000, F=36.7651, /
&RAMP ID='CONE-RAMP', T=500.4000, F=36.7701, /
&RAMP ID='CONE-RAMP', T=500.5000, F=36.7750, /
&RAMP ID='CONE-RAMP', T=500.6000, F=36.7798, /
&RAMP ID='CONE-RAMP', T=500.7000, F=36.7845, /
&RAMP ID='CONE-RAMP', T=500.8000, F=36.7891, /
&RAMP ID='CONE-RAMP', T=500.9000, F=36.7936, /
&RAMP ID='CONE-RAMP', T=501.0000, F=36.7981, /
&RAMP ID='CONE-RAMP', T=501.1000, F=36.8024, /
&RAMP ID='CONE-RAMP', T=501.2000, F=36.8066, /
&RAMP ID='CONE-RAMP', T=501.3000, F=36.8108, /
&RAMP ID='CONE-RAMP', T=501.4000, F=36.8149, /
&RAMP ID='CONE-RAMP', T=501.5000, F=36.8188, /
&RAMP ID='CONE-RAMP', T=501.6000, F=36.8227, /
&RAMP ID='CONE-RAMP', T=501.7000, F=36.8264, /
&RAMP ID='CONE-RAMP', T=501.8000, F=36.8301, /
&RAMP ID='CONE-RAMP', T=501.9000, F=36.8337, /
&RAMP ID='CONE-RAMP', T=502.0000, F=36.8372, /
&RAMP ID='CONE-RAMP', T=502.1000, F=36.8406, /
&RAMP ID='CONE-RAMP', T=502.2000, F=36.8439, /
&RAMP ID='CONE-RAMP', T=502.3000, F=36.8471, /
&RAMP ID='CONE-RAMP', T=502.4000, F=36.8502, /
&RAMP ID='CONE-RAMP', T=502.5000, F=36.8532, /
&RAMP ID='CONE-RAMP', T=502.6000, F=36.8562, /
&RAMP ID='CONE-RAMP', T=502.7000, F=36.8590, /
&RAMP ID='CONE-RAMP', T=502.8000, F=36.8617, /
&RAMP ID='CONE-RAMP', T=502.9000, F=36.8644, /
&RAMP ID='CONE-RAMP', T=503.0000, F=36.8669, /
&RAMP ID='CONE-RAMP', T=503.1000, F=36.8694, /
&RAMP ID='CONE-RAMP', T=503.2000, F=36.8717, /
&RAMP ID='CONE-RAMP', T=503.3000, F=36.8740, /
&RAMP ID='CONE-RAMP', T=503.4000, F=36.8761, /
&RAMP ID='CONE-RAMP', T=503.5000, F=36.8782, /
&RAMP ID='CONE-RAMP', T=503.6000, F=36.8802, /
&RAMP ID='CONE-RAMP', T=503.7000, F=36.8821, /
&RAMP ID='CONE-RAMP', T=503.8000, F=36.8839, /
&RAMP ID='CONE-RAMP', T=503.9000, F=36.8856, /
&RAMP ID='CONE-RAMP', T=504.0000, F=36.8872, /
&RAMP ID='CONE-RAMP', T=504.1000, F=36.8887, /
&RAMP ID='CONE-RAMP', T=504.2000, F=36.8901, /
&RAMP ID='CONE-RAMP', T=504.3000, F=36.8914, /
&RAMP ID='CONE-RAMP', T=504.4000, F=36.8926, /
&RAMP ID='CONE-RAMP', T=504.5000, F=36.8938, /
&RAMP ID='CONE-RAMP', T=504.6000, F=36.8948, /
&RAMP ID='CONE-RAMP', T=504.7000, F=36.8958, /
&RAMP ID='CONE-RAMP', T=504.8000, F=36.8966, /
&RAMP ID='CONE-RAMP', T=504.9000, F=36.8974, /
&RAMP ID='CONE-RAMP', T=505.0000, F=36.8980, /
&RAMP ID='CONE-RAMP', T=505.1000, F=36.8986, /
&RAMP ID='CONE-RAMP', T=505.2000, F=36.8991, /
&RAMP ID='CONE-RAMP', T=505.3000, F=36.8994, /
&RAMP ID='CONE-RAMP', T=505.4000, F=36.8997, /
&RAMP ID='CONE-RAMP', T=505.5000, F=36.8999, /
&RAMP ID='CONE-RAMP', T=505.6000, F=36.9000, /
&RAMP ID='CONE-RAMP', T=505.7000, F=36.9000, /
&RAMP ID='CONE-RAMP', T=505.8000, F=36.9000, /
&RAMP ID='CONE-RAMP', T=505.9000, F=36.9000, /
&RAMP ID='CONE-RAMP', T=506.0000, F=36.9000, /
&RAMP ID='CONE-RAMP', T=506.1000, F=36.9000, /
&RAMP ID='CONE-RAMP', T=506.2000, F=36.8999, /
&RAMP ID='CONE-RAMP', T=506.3000, F=36.8998, /
&RAMP ID='CONE-RAMP', T=506.4000, F=36.8997, /
&RAMP ID='CONE-RAMP', T=506.5000, F=36.8994, /
&RAMP ID='CONE-RAMP', T=506.6000, F=36.8992, /
&RAMP ID='CONE-RAMP', T=506.7000, F=36.8988, /
&RAMP ID='CONE-RAMP', T=506.8000, F=36.8984, /
&RAMP ID='CONE-RAMP', T=506.9000, F=36.8980, /
&RAMP ID='CONE-RAMP', T=507.0000, F=36.8975, /
&RAMP ID='CONE-RAMP', T=507.1000, F=36.8969, /
&RAMP ID='CONE-RAMP', T=507.2000, F=36.8963, /
&RAMP ID='CONE-RAMP', T=507.3000, F=36.8956, /
&RAMP ID='CONE-RAMP', T=507.4000, F=36.8949, /
&RAMP ID='CONE-RAMP', T=507.5000, F=36.8941, /
&RAMP ID='CONE-RAMP', T=507.6000, F=36.8932, /
&RAMP ID='CONE-RAMP', T=507.7000, F=36.8923, /
&RAMP ID='CONE-RAMP', T=507.8000, F=36.8913, /
&RAMP ID='CONE-RAMP', T=507.9000, F=36.8903, /
&RAMP ID='CONE-RAMP', T=508.0000, F=36.8893, /
&RAMP ID='CONE-RAMP', T=508.1000, F=36.8881, /
&RAMP ID='CONE-RAMP', T=508.2000, F=36.8869, /
&RAMP ID='CONE-RAMP', T=508.3000, F=36.8857, /
&RAMP ID='CONE-RAMP', T=508.4000, F=36.8844, /
&RAMP ID='CONE-RAMP', T=508.5000, F=36.8830, /
&RAMP ID='CONE-RAMP', T=508.6000, F=36.8816, /
&RAMP ID='CONE-RAMP', T=508.7000, F=36.8801, /
&RAMP ID='CONE-RAMP', T=508.8000, F=36.8786, /
&RAMP ID='CONE-RAMP', T=508.9000, F=36.8770, /
&RAMP ID='CONE-RAMP', T=509.0000, F=36.8754, /
&RAMP ID='CONE-RAMP', T=509.1000, F=36.8737, /
&RAMP ID='CONE-RAMP', T=509.2000, F=36.8719, /
&RAMP ID='CONE-RAMP', T=509.3000, F=36.8701, /
&RAMP ID='CONE-RAMP', T=509.4000, F=36.8683, /
&RAMP ID='CONE-RAMP', T=509.5000, F=36.8663, /
&RAMP ID='CONE-RAMP', T=509.6000, F=36.8644, /
&RAMP ID='CONE-RAMP', T=509.7000, F=36.8623, /
&RAMP ID='CONE-RAMP', T=509.8000, F=36.8602, /
&RAMP ID='CONE-RAMP', T=509.9000, F=36.8581, /
&RAMP ID='CONE-RAMP', T=510.0000, F=36.8559, /
&RAMP ID='CONE-RAMP', T=510.1000, F=36.8536, /
&RAMP ID='CONE-RAMP', T=510.2000, F=36.8513, /
&RAMP ID='CONE-RAMP', T=510.3000, F=36.8489, /
&RAMP ID='CONE-RAMP', T=510.4000, F=36.8465, /
&RAMP ID='CONE-RAMP', T=510.5000, F=36.8440, /
&RAMP ID='CONE-RAMP', T=510.6000, F=36.8414, /
&RAMP ID='CONE-RAMP', T=510.7000, F=36.8388, /
&RAMP ID='CONE-RAMP', T=510.8000, F=36.8362, /
&RAMP ID='CONE-RAMP', T=510.9000, F=36.8335, /
&RAMP ID='CONE-RAMP', T=511.0000, F=36.8307, /
&RAMP ID='CONE-RAMP', T=511.1000, F=36.8279, /
&RAMP ID='CONE-RAMP', T=511.2000, F=36.8250, /
&RAMP ID='CONE-RAMP', T=511.3000, F=36.8220, /
&RAMP ID='CONE-RAMP', T=511.4000, F=36.8190, /
&RAMP ID='CONE-RAMP', T=511.5000, F=36.8159, /
&RAMP ID='CONE-RAMP', T=511.6000, F=36.8126, /
&RAMP ID='CONE-RAMP', T=511.7000, F=36.8093, /
&RAMP ID='CONE-RAMP', T=511.8000, F=36.8058, /
&RAMP ID='CONE-RAMP', T=511.9000, F=36.8022, /
&RAMP ID='CONE-RAMP', T=512.0000, F=36.7985, /
&RAMP ID='CONE-RAMP', T=512.1000, F=36.7947, /
&RAMP ID='CONE-RAMP', T=512.2000, F=36.7907, /
&RAMP ID='CONE-RAMP', T=512.3000, F=36.7867, /
&RAMP ID='CONE-RAMP', T=512.4000, F=36.7825, /
&RAMP ID='CONE-RAMP', T=512.5000, F=36.7782, /
&RAMP ID='CONE-RAMP', T=512.6000, F=36.7739, /
&RAMP ID='CONE-RAMP', T=512.7000, F=36.7694, /
&RAMP ID='CONE-RAMP', T=512.8000, F=36.7648, /
&RAMP ID='CONE-RAMP', T=512.9000, F=36.7600, /
&RAMP ID='CONE-RAMP', T=513.0000, F=36.7552, /
&RAMP ID='CONE-RAMP', T=513.1000, F=36.7502, /
&RAMP ID='CONE-RAMP', T=513.2000, F=36.7452, /
&RAMP ID='CONE-RAMP', T=513.3000, F=36.7400, /
&RAMP ID='CONE-RAMP', T=513.4000, F=36.7347, /
&RAMP ID='CONE-RAMP', T=513.5000, F=36.7293, /
&RAMP ID='CONE-RAMP', T=513.6000, F=36.7238, /
&RAMP ID='CONE-RAMP', T=513.7000, F=36.7182, /
&RAMP ID='CONE-RAMP', T=513.8000, F=36.7124, /
&RAMP ID='CONE-RAMP', T=513.9000, F=36.7066, /
&RAMP ID='CONE-RAMP', T=514.0000, F=36.7006, /
&RAMP ID='CONE-RAMP', T=514.1000, F=36.6945, /
&RAMP ID='CONE-RAMP', T=514.2000, F=36.6883, /
&RAMP ID='CONE-RAMP', T=514.3000, F=36.6820, /
&RAMP ID='CONE-RAMP', T=514.4000, F=36.6756, /
&RAMP ID='CONE-RAMP', T=514.5000, F=36.6691, /
&RAMP ID='CONE-RAMP', T=514.6000, F=36.6624, /
&RAMP ID='CONE-RAMP', T=514.7000, F=36.6556, /
&RAMP ID='CONE-RAMP', T=514.8000, F=36.6488, /
&RAMP ID='CONE-RAMP', T=514.9000, F=36.6418, /
&RAMP ID='CONE-RAMP', T=515.0000, F=36.6347, /
&RAMP ID='CONE-RAMP', T=515.1000, F=36.6275, /
&RAMP ID='CONE-RAMP', T=515.2000, F=36.6201, /
&RAMP ID='CONE-RAMP', T=515.3000, F=36.6127, /
&RAMP ID='CONE-RAMP', T=515.4000, F=36.6051, /
&RAMP ID='CONE-RAMP', T=515.5000, F=36.5975, /
&RAMP ID='CONE-RAMP', T=515.6000, F=36.5897, /
&RAMP ID='CONE-RAMP', T=515.7000, F=36.5818, /
&RAMP ID='CONE-RAMP', T=515.8000, F=36.5738, /
&RAMP ID='CONE-RAMP', T=515.9000, F=36.5657, /
&RAMP ID='CONE-RAMP', T=516.0000, F=36.5575, /
&RAMP ID='CONE-RAMP', T=516.1000, F=36.5491, /
&RAMP ID='CONE-RAMP', T=516.2000, F=36.5407, /
&RAMP ID='CONE-RAMP', T=516.3000, F=36.5321, /
&RAMP ID='CONE-RAMP', T=516.4000, F=36.5236, /
&RAMP ID='CONE-RAMP', T=516.5000, F=36.5149, /
&RAMP ID='CONE-RAMP', T=516.6000, F=36.5063, /
&RAMP ID='CONE-RAMP', T=516.7000, F=36.4975, /
&RAMP ID='CONE-RAMP', T=516.8000, F=36.4887, /
&RAMP ID='CONE-RAMP', T=516.9000, F=36.4799, /
&RAMP ID='CONE-RAMP', T=517.0000, F=36.4709, /
&RAMP ID='CONE-RAMP', T=517.1000, F=36.4620, /
&RAMP ID='CONE-RAMP', T=517.2000, F=36.4530, /
&RAMP ID='CONE-RAMP', T=517.3000, F=36.4439, /
&RAMP ID='CONE-RAMP', T=517.4000, F=36.4347, /
&RAMP ID='CONE-RAMP', T=517.5000, F=36.4255, /
&RAMP ID='CONE-RAMP', T=517.6000, F=36.4163, /
&RAMP ID='CONE-RAMP', T=517.7000, F=36.4070, /
&RAMP ID='CONE-RAMP', T=517.8000, F=36.3976, /
&RAMP ID='CONE-RAMP', T=517.9000, F=36.3882, /
&RAMP ID='CONE-RAMP', T=518.0000, F=36.3787, /
&RAMP ID='CONE-RAMP', T=518.1000, F=36.3692, /
&RAMP ID='CONE-RAMP', T=518.2000, F=36.3596, /
&RAMP ID='CONE-RAMP', T=518.3000, F=36.3500, /
&RAMP ID='CONE-RAMP', T=518.4000, F=36.3403, /
&RAMP ID='CONE-RAMP', T=518.5000, F=36.3305, /
&RAMP ID='CONE-RAMP', T=518.6000, F=36.3207, /
&RAMP ID='CONE-RAMP', T=518.7000, F=36.3108, /
&RAMP ID='CONE-RAMP', T=518.8000, F=36.3009, /
&RAMP ID='CONE-RAMP', T=518.9000, F=36.2909, /
&RAMP ID='CONE-RAMP', T=519.0000, F=36.2808, /
&RAMP ID='CONE-RAMP', T=519.1000, F=36.2707, /
&RAMP ID='CONE-RAMP', T=519.2000, F=36.2606, /
&RAMP ID='CONE-RAMP', T=519.3000, F=36.2504, /
&RAMP ID='CONE-RAMP', T=519.4000, F=36.2401, /
&RAMP ID='CONE-RAMP', T=519.5000, F=36.2298, /
&RAMP ID='CONE-RAMP', T=519.6000, F=36.2194, /
&RAMP ID='CONE-RAMP', T=519.7000, F=36.2090, /
&RAMP ID='CONE-RAMP', T=519.8000, F=36.1985, /
&RAMP ID='CONE-RAMP', T=519.9000, F=36.1879, /
&RAMP ID='CONE-RAMP', T=520.0000, F=36.1773, /
&RAMP ID='CONE-RAMP', T=520.1000, F=36.1666, /
&RAMP ID='CONE-RAMP', T=520.2000, F=36.1559, /
&RAMP ID='CONE-RAMP', T=520.3000, F=36.1451, /
&RAMP ID='CONE-RAMP', T=520.4000, F=36.1343, /
&RAMP ID='CONE-RAMP', T=520.5000, F=36.1234, /
&RAMP ID='CONE-RAMP', T=520.6000, F=36.1125, /
&RAMP ID='CONE-RAMP', T=520.7000, F=36.1015, /
&RAMP ID='CONE-RAMP', T=520.8000, F=36.0904, /
&RAMP ID='CONE-RAMP', T=520.9000, F=36.0793, /
&RAMP ID='CONE-RAMP', T=521.0000, F=36.0681, /
&RAMP ID='CONE-RAMP', T=521.1000, F=36.0569, /
&RAMP ID='CONE-RAMP', T=521.2000, F=36.0456, /
&RAMP ID='CONE-RAMP', T=521.3000, F=36.0343, /
&RAMP ID='CONE-RAMP', T=521.4000, F=36.0229, /
&RAMP ID='CONE-RAMP', T=521.5000, F=36.0114, /
&RAMP ID='CONE-RAMP', T=521.6000, F=36.0000, /
&RAMP ID='CONE-RAMP', T=521.7000, F=35.9886, /
&RAMP ID='CONE-RAMP', T=521.8000, F=35.9771, /
&RAMP ID='CONE-RAMP', T=521.9000, F=35.9656, /
&RAMP ID='CONE-RAMP', T=522.0000, F=35.9539, /
&RAMP ID='CONE-RAMP', T=522.1000, F=35.9421, /
&RAMP ID='CONE-RAMP', T=522.2000, F=35.9301, /
&RAMP ID='CONE-RAMP', T=522.3000, F=35.9179, /
&RAMP ID='CONE-RAMP', T=522.4000, F=35.9055, /
&RAMP ID='CONE-RAMP', T=522.5000, F=35.8930, /
&RAMP ID='CONE-RAMP', T=522.6000, F=35.8803, /
&RAMP ID='CONE-RAMP', T=522.7000, F=35.8674, /
&RAMP ID='CONE-RAMP', T=522.8000, F=35.8544, /
&RAMP ID='CONE-RAMP', T=522.9000, F=35.8412, /
&RAMP ID='CONE-RAMP', T=523.0000, F=35.8278, /
&RAMP ID='CONE-RAMP', T=523.1000, F=35.8142, /
&RAMP ID='CONE-RAMP', T=523.2000, F=35.8005, /
&RAMP ID='CONE-RAMP', T=523.3000, F=35.7866, /
&RAMP ID='CONE-RAMP', T=523.4000, F=35.7726, /
&RAMP ID='CONE-RAMP', T=523.5000, F=35.7583, /
&RAMP ID='CONE-RAMP', T=523.6000, F=35.7439, /
&RAMP ID='CONE-RAMP', T=523.7000, F=35.7294, /
&RAMP ID='CONE-RAMP', T=523.8000, F=35.7146, /
&RAMP ID='CONE-RAMP', T=523.9000, F=35.6997, /
&RAMP ID='CONE-RAMP', T=524.0000, F=35.6846, /
&RAMP ID='CONE-RAMP', T=524.1000, F=35.6694, /
&RAMP ID='CONE-RAMP', T=524.2000, F=35.6540, /
&RAMP ID='CONE-RAMP', T=524.3000, F=35.6384, /
&RAMP ID='CONE-RAMP', T=524.4000, F=35.6226, /
&RAMP ID='CONE-RAMP', T=524.5000, F=35.6067, /
&RAMP ID='CONE-RAMP', T=524.6000, F=35.5906, /
&RAMP ID='CONE-RAMP', T=524.7000, F=35.5743, /
&RAMP ID='CONE-RAMP', T=524.8000, F=35.5579, /
&RAMP ID='CONE-RAMP', T=524.9000, F=35.5413, /
&RAMP ID='CONE-RAMP', T=525.0000, F=35.5245, /
&RAMP ID='CONE-RAMP', T=525.1000, F=35.5076, /
&RAMP ID='CONE-RAMP', T=525.2000, F=35.4905, /
&RAMP ID='CONE-RAMP', T=525.3000, F=35.4732, /
&RAMP ID='CONE-RAMP', T=525.4000, F=35.4557, /
&RAMP ID='CONE-RAMP', T=525.5000, F=35.4381, /
&RAMP ID='CONE-RAMP', T=525.6000, F=35.4203, /
&RAMP ID='CONE-RAMP', T=525.7000, F=35.4023, /
&RAMP ID='CONE-RAMP', T=525.8000, F=35.3842, /
&RAMP ID='CONE-RAMP', T=525.9000, F=35.3659, /
&RAMP ID='CONE-RAMP', T=526.0000, F=35.3474, /
&RAMP ID='CONE-RAMP', T=526.1000, F=35.3288, /
&RAMP ID='CONE-RAMP', T=526.2000, F=35.3100, /
&RAMP ID='CONE-RAMP', T=526.3000, F=35.2910, /
&RAMP ID='CONE-RAMP', T=526.4000, F=35.2719, /
&RAMP ID='CONE-RAMP', T=526.5000, F=35.2525, /
&RAMP ID='CONE-RAMP', T=526.6000, F=35.2330, /
&RAMP ID='CONE-RAMP', T=526.7000, F=35.2134, /
&RAMP ID='CONE-RAMP', T=526.8000, F=35.1936, /
&RAMP ID='CONE-RAMP', T=526.9000, F=35.1736, /
&RAMP ID='CONE-RAMP', T=527.0000, F=35.1534, /
&RAMP ID='CONE-RAMP', T=527.1000, F=35.1330, /
&RAMP ID='CONE-RAMP', T=527.2000, F=35.1123, /
&RAMP ID='CONE-RAMP', T=527.3000, F=35.0913, /
&RAMP ID='CONE-RAMP', T=527.4000, F=35.0699, /
&RAMP ID='CONE-RAMP', T=527.5000, F=35.0481, /
&RAMP ID='CONE-RAMP', T=527.6000, F=35.0260, /
&RAMP ID='CONE-RAMP', T=527.7000, F=35.0035, /
&RAMP ID='CONE-RAMP', T=527.8000, F=34.9806, /
&RAMP ID='CONE-RAMP', T=527.9000, F=34.9574, /
&RAMP ID='CONE-RAMP', T=528.0000, F=34.9339, /
&RAMP ID='CONE-RAMP', T=528.1000, F=34.9099, /
&RAMP ID='CONE-RAMP', T=528.2000, F=34.8857, /
&RAMP ID='CONE-RAMP', T=528.3000, F=34.8610, /
&RAMP ID='CONE-RAMP', T=528.4000, F=34.8360, /
&RAMP ID='CONE-RAMP', T=528.5000, F=34.8107, /
&RAMP ID='CONE-RAMP', T=528.6000, F=34.7850, /
&RAMP ID='CONE-RAMP', T=528.7000, F=34.7589, /
&RAMP ID='CONE-RAMP', T=528.8000, F=34.7324, /
&RAMP ID='CONE-RAMP', T=528.9000, F=34.7057, /
&RAMP ID='CONE-RAMP', T=529.0000, F=34.6785, /
&RAMP ID='CONE-RAMP', T=529.1000, F=34.6510, /
&RAMP ID='CONE-RAMP', T=529.2000, F=34.6231, /
&RAMP ID='CONE-RAMP', T=529.3000, F=34.5949, /
&RAMP ID='CONE-RAMP', T=529.4000, F=34.5663, /
&RAMP ID='CONE-RAMP', T=529.5000, F=34.5374, /
&RAMP ID='CONE-RAMP', T=529.6000, F=34.5081, /
&RAMP ID='CONE-RAMP', T=529.7000, F=34.4784, /
&RAMP ID='CONE-RAMP', T=529.8000, F=34.4484, /
&RAMP ID='CONE-RAMP', T=529.9000, F=34.4181, /
&RAMP ID='CONE-RAMP', T=530.0000, F=34.3873, /
&RAMP ID='CONE-RAMP', T=530.1000, F=34.3562, /
&RAMP ID='CONE-RAMP', T=530.2000, F=34.3248, /
&RAMP ID='CONE-RAMP', T=530.3000, F=34.2930, /
&RAMP ID='CONE-RAMP', T=530.4000, F=34.2608, /
&RAMP ID='CONE-RAMP', T=530.5000, F=34.2283, /
&RAMP ID='CONE-RAMP', T=530.6000, F=34.1954, /
&RAMP ID='CONE-RAMP', T=530.7000, F=34.1622, /
&RAMP ID='CONE-RAMP', T=530.8000, F=34.1286, /
&RAMP ID='CONE-RAMP', T=530.9000, F=34.0946, /
&RAMP ID='CONE-RAMP', T=531.0000, F=34.0603, /
&RAMP ID='CONE-RAMP', T=531.1000, F=34.0256, /
&RAMP ID='CONE-RAMP', T=531.2000, F=33.9906, /
&RAMP ID='CONE-RAMP', T=531.3000, F=33.9552, /
&RAMP ID='CONE-RAMP', T=531.4000, F=33.9195, /
&RAMP ID='CONE-RAMP', T=531.5000, F=33.8834, /
&RAMP ID='CONE-RAMP', T=531.6000, F=33.8469, /
&RAMP ID='CONE-RAMP', T=531.7000, F=33.8101, /
&RAMP ID='CONE-RAMP', T=531.8000, F=33.7729, /
&RAMP ID='CONE-RAMP', T=531.9000, F=33.7354, /
&RAMP ID='CONE-RAMP', T=532.0000, F=33.6975, /
&RAMP ID='CONE-RAMP', T=532.1000, F=33.6595, /
&RAMP ID='CONE-RAMP', T=532.2000, F=33.6214, /
&RAMP ID='CONE-RAMP', T=532.3000, F=33.5830, /
&RAMP ID='CONE-RAMP', T=532.4000, F=33.5444, /
&RAMP ID='CONE-RAMP', T=532.5000, F=33.5055, /
&RAMP ID='CONE-RAMP', T=532.6000, F=33.4663, /
&RAMP ID='CONE-RAMP', T=532.7000, F=33.4268, /
&RAMP ID='CONE-RAMP', T=532.8000, F=33.3871, /
&RAMP ID='CONE-RAMP', T=532.9000, F=33.3471, /
&RAMP ID='CONE-RAMP', T=533.0000, F=33.3067, /
&RAMP ID='CONE-RAMP', T=533.1000, F=33.2661, /
&RAMP ID='CONE-RAMP', T=533.2000, F=33.2253, /
&RAMP ID='CONE-RAMP', T=533.3000, F=33.1841, /
&RAMP ID='CONE-RAMP', T=533.4000, F=33.1427, /
&RAMP ID='CONE-RAMP', T=533.5000, F=33.1009, /
&RAMP ID='CONE-RAMP', T=533.6000, F=33.0589, /
&RAMP ID='CONE-RAMP', T=533.7000, F=33.0166, /
&RAMP ID='CONE-RAMP', T=533.8000, F=32.9741, /
&RAMP ID='CONE-RAMP', T=533.9000, F=32.9312, /
&RAMP ID='CONE-RAMP', T=534.0000, F=32.8881, /
&RAMP ID='CONE-RAMP', T=534.1000, F=32.8446, /
&RAMP ID='CONE-RAMP', T=534.2000, F=32.8009, /
&RAMP ID='CONE-RAMP', T=534.3000, F=32.7570, /
&RAMP ID='CONE-RAMP', T=534.4000, F=32.7127, /
&RAMP ID='CONE-RAMP', T=534.5000, F=32.6681, /
&RAMP ID='CONE-RAMP', T=534.6000, F=32.6233, /
&RAMP ID='CONE-RAMP', T=534.7000, F=32.5782, /
&RAMP ID='CONE-RAMP', T=534.8000, F=32.5328, /
&RAMP ID='CONE-RAMP', T=534.9000, F=32.4871, /
&RAMP ID='CONE-RAMP', T=535.0000, F=32.4411, /
&RAMP ID='CONE-RAMP', T=535.1000, F=32.3949, /
&RAMP ID='CONE-RAMP', T=535.2000, F=32.3483, /
&RAMP ID='CONE-RAMP', T=535.3000, F=32.3015, /
&RAMP ID='CONE-RAMP', T=535.4000, F=32.2544, /
&RAMP ID='CONE-RAMP', T=535.5000, F=32.2070, /
&RAMP ID='CONE-RAMP', T=535.6000, F=32.1594, /
&RAMP ID='CONE-RAMP', T=535.7000, F=32.1114, /
&RAMP ID='CONE-RAMP', T=535.8000, F=32.0632, /
&RAMP ID='CONE-RAMP', T=535.9000, F=32.0147, /
&RAMP ID='CONE-RAMP', T=536.0000, F=31.9659, /
&RAMP ID='CONE-RAMP', T=536.1000, F=31.9168, /
&RAMP ID='CONE-RAMP', T=536.2000, F=31.8674, /
&RAMP ID='CONE-RAMP', T=536.3000, F=31.8178, /
&RAMP ID='CONE-RAMP', T=536.4000, F=31.7678, /
&RAMP ID='CONE-RAMP', T=536.5000, F=31.7176, /
&RAMP ID='CONE-RAMP', T=536.6000, F=31.6671, /
&RAMP ID='CONE-RAMP', T=536.7000, F=31.6164, /
&RAMP ID='CONE-RAMP', T=536.8000, F=31.5653, /
&RAMP ID='CONE-RAMP', T=536.9000, F=31.5140, /
&RAMP ID='CONE-RAMP', T=537.0000, F=31.4623, /
&RAMP ID='CONE-RAMP', T=537.1000, F=31.4104, /
&RAMP ID='CONE-RAMP', T=537.2000, F=31.3582, /
&RAMP ID='CONE-RAMP', T=537.3000, F=31.3059, /
&RAMP ID='CONE-RAMP', T=537.4000, F=31.2536, /
&RAMP ID='CONE-RAMP', T=537.5000, F=31.2011, /
&RAMP ID='CONE-RAMP', T=537.6000, F=31.1485, /
&RAMP ID='CONE-RAMP', T=537.7000, F=31.0958, /
&RAMP ID='CONE-RAMP', T=537.8000, F=31.0429, /
&RAMP ID='CONE-RAMP', T=537.9000, F=30.9898, /
&RAMP ID='CONE-RAMP', T=538.0000, F=30.9365, /
&RAMP ID='CONE-RAMP', T=538.1000, F=30.8831, /
&RAMP ID='CONE-RAMP', T=538.2000, F=30.8295, /
&RAMP ID='CONE-RAMP', T=538.3000, F=30.7758, /
&RAMP ID='CONE-RAMP', T=538.4000, F=30.7218, /
&RAMP ID='CONE-RAMP', T=538.5000, F=30.6678, /
&RAMP ID='CONE-RAMP', T=538.6000, F=30.6135, /
&RAMP ID='CONE-RAMP', T=538.7000, F=30.5590, /
&RAMP ID='CONE-RAMP', T=538.8000, F=30.5044, /
&RAMP ID='CONE-RAMP', T=538.9000, F=30.4497, /
&RAMP ID='CONE-RAMP', T=539.0000, F=30.3947, /
&RAMP ID='CONE-RAMP', T=539.1000, F=30.3396, /
&RAMP ID='CONE-RAMP', T=539.2000, F=30.2843, /
&RAMP ID='CONE-RAMP', T=539.3000, F=30.2289, /
&RAMP ID='CONE-RAMP', T=539.4000, F=30.1732, /
&RAMP ID='CONE-RAMP', T=539.5000, F=30.1174, /
&RAMP ID='CONE-RAMP', T=539.6000, F=30.0615, /
&RAMP ID='CONE-RAMP', T=539.7000, F=30.0053, /
&RAMP ID='CONE-RAMP', T=539.8000, F=29.9490, /
&RAMP ID='CONE-RAMP', T=539.9000, F=29.8926, /
&RAMP ID='CONE-RAMP', T=540.0000, F=29.8359, /
&RAMP ID='CONE-RAMP', T=540.1000, F=29.7791, /
&RAMP ID='CONE-RAMP', T=540.2000, F=29.7221, /
&RAMP ID='CONE-RAMP', T=540.3000, F=29.6650, /
&RAMP ID='CONE-RAMP', T=540.4000, F=29.6077, /
&RAMP ID='CONE-RAMP', T=540.5000, F=29.5502, /
&RAMP ID='CONE-RAMP', T=540.6000, F=29.4925, /
&RAMP ID='CONE-RAMP', T=540.7000, F=29.4347, /
&RAMP ID='CONE-RAMP', T=540.8000, F=29.3767, /
&RAMP ID='CONE-RAMP', T=540.9000, F=29.3185, /
&RAMP ID='CONE-RAMP', T=541.0000, F=29.2602, /
&RAMP ID='CONE-RAMP', T=541.1000, F=29.2017, /
&RAMP ID='CONE-RAMP', T=541.2000, F=29.1430, /
&RAMP ID='CONE-RAMP', T=541.3000, F=29.0841, /
&RAMP ID='CONE-RAMP', T=541.4000, F=29.0251, /
&RAMP ID='CONE-RAMP', T=541.5000, F=28.9659, /
&RAMP ID='CONE-RAMP', T=541.6000, F=28.9066, /
&RAMP ID='CONE-RAMP', T=541.7000, F=28.8470, /
&RAMP ID='CONE-RAMP', T=541.8000, F=28.7873, /
&RAMP ID='CONE-RAMP', T=541.9000, F=28.7275, /
&RAMP ID='CONE-RAMP', T=542.0000, F=28.6674, /
&RAMP ID='CONE-RAMP', T=542.1000, F=28.6072, /
&RAMP ID='CONE-RAMP', T=542.2000, F=28.5468, /
&RAMP ID='CONE-RAMP', T=542.3000, F=28.4863, /
&RAMP ID='CONE-RAMP', T=542.4000, F=28.4256, /
&RAMP ID='CONE-RAMP', T=542.5000, F=28.3647, /
&RAMP ID='CONE-RAMP', T=542.6000, F=28.3038, /
&RAMP ID='CONE-RAMP', T=542.7000, F=28.2428, /
&RAMP ID='CONE-RAMP', T=542.8000, F=28.1818, /
&RAMP ID='CONE-RAMP', T=542.9000, F=28.1206, /
&RAMP ID='CONE-RAMP', T=543.0000, F=28.0593, /
&RAMP ID='CONE-RAMP', T=543.1000, F=27.9979, /
&RAMP ID='CONE-RAMP', T=543.2000, F=27.9364, /
&RAMP ID='CONE-RAMP', T=543.3000, F=27.8748, /
&RAMP ID='CONE-RAMP', T=543.4000, F=27.8131, /
&RAMP ID='CONE-RAMP', T=543.5000, F=27.7513, /
&RAMP ID='CONE-RAMP', T=543.6000, F=27.6893, /
&RAMP ID='CONE-RAMP', T=543.7000, F=27.6273, /
&RAMP ID='CONE-RAMP', T=543.8000, F=27.5651, /
&RAMP ID='CONE-RAMP', T=543.9000, F=27.5028, /
&RAMP ID='CONE-RAMP', T=544.0000, F=27.4404, /
&RAMP ID='CONE-RAMP', T=544.1000, F=27.3779, /
&RAMP ID='CONE-RAMP', T=544.2000, F=27.3152, /
&RAMP ID='CONE-RAMP', T=544.3000, F=27.2525, /
&RAMP ID='CONE-RAMP', T=544.4000, F=27.1896, /
&RAMP ID='CONE-RAMP', T=544.5000, F=27.1267, /
&RAMP ID='CONE-RAMP', T=544.6000, F=27.0636, /
&RAMP ID='CONE-RAMP', T=544.7000, F=27.0004, /
&RAMP ID='CONE-RAMP', T=544.8000, F=26.9371, /
&RAMP ID='CONE-RAMP', T=544.9000, F=26.8736, /
&RAMP ID='CONE-RAMP', T=545.0000, F=26.8101, /
&RAMP ID='CONE-RAMP', T=545.1000, F=26.7465, /
&RAMP ID='CONE-RAMP', T=545.2000, F=26.6827, /
&RAMP ID='CONE-RAMP', T=545.3000, F=26.6188, /
&RAMP ID='CONE-RAMP', T=545.4000, F=26.5548, /
&RAMP ID='CONE-RAMP', T=545.5000, F=26.4907, /
&RAMP ID='CONE-RAMP', T=545.6000, F=26.4265, /
&RAMP ID='CONE-RAMP', T=545.7000, F=26.3622, /
&RAMP ID='CONE-RAMP', T=545.8000, F=26.2977, /
&RAMP ID='CONE-RAMP', T=545.9000, F=26.2332, /
&RAMP ID='CONE-RAMP', T=546.0000, F=26.1685, /
&RAMP ID='CONE-RAMP', T=546.1000, F=26.1037, /
&RAMP ID='CONE-RAMP', T=546.2000, F=26.0388, /
&RAMP ID='CONE-RAMP', T=546.3000, F=25.9738, /
&RAMP ID='CONE-RAMP', T=546.4000, F=25.9087, /
&RAMP ID='CONE-RAMP', T=546.5000, F=25.8435, /
&RAMP ID='CONE-RAMP', T=546.6000, F=25.7781, /
&RAMP ID='CONE-RAMP', T=546.7000, F=25.7127, /
&RAMP ID='CONE-RAMP', T=546.8000, F=25.6471, /
&RAMP ID='CONE-RAMP', T=546.9000, F=25.5814, /
&RAMP ID='CONE-RAMP', T=547.0000, F=25.5156, /
&RAMP ID='CONE-RAMP', T=547.1000, F=25.4497, /
&RAMP ID='CONE-RAMP', T=547.2000, F=25.3837, /
&RAMP ID='CONE-RAMP', T=547.3000, F=25.3175, /
&RAMP ID='CONE-RAMP', T=547.4000, F=25.2513, /
&RAMP ID='CONE-RAMP', T=547.5000, F=25.1849, /
&RAMP ID='CONE-RAMP', T=547.6000, F=25.1185, /
&RAMP ID='CONE-RAMP', T=547.7000, F=25.0519, /
&RAMP ID='CONE-RAMP', T=547.8000, F=24.9852, /
&RAMP ID='CONE-RAMP', T=547.9000, F=24.9186, /
&RAMP ID='CONE-RAMP', T=548.0000, F=24.8519, /
&RAMP ID='CONE-RAMP', T=548.1000, F=24.7851, /
&RAMP ID='CONE-RAMP', T=548.2000, F=24.7185, /
&RAMP ID='CONE-RAMP', T=548.3000, F=24.6519, /
&RAMP ID='CONE-RAMP', T=548.4000, F=24.5855, /
&RAMP ID='CONE-RAMP', T=548.5000, F=24.5191, /
&RAMP ID='CONE-RAMP', T=548.6000, F=24.4528, /
&RAMP ID='CONE-RAMP', T=548.7000, F=24.3866, /
&RAMP ID='CONE-RAMP', T=548.8000, F=24.3206, /
&RAMP ID='CONE-RAMP', T=548.9000, F=24.2546, /
&RAMP ID='CONE-RAMP', T=549.0000, F=24.1887, /
&RAMP ID='CONE-RAMP', T=549.1000, F=24.1229, /
&RAMP ID='CONE-RAMP', T=549.2000, F=24.0572, /
&RAMP ID='CONE-RAMP', T=549.3000, F=23.9916, /
&RAMP ID='CONE-RAMP', T=549.4000, F=23.9261, /
&RAMP ID='CONE-RAMP', T=549.5000, F=23.8606, /
&RAMP ID='CONE-RAMP', T=549.6000, F=23.7953, /
&RAMP ID='CONE-RAMP', T=549.7000, F=23.7301, /
&RAMP ID='CONE-RAMP', T=549.8000, F=23.6649, /
&RAMP ID='CONE-RAMP', T=549.9000, F=23.5999, /
&RAMP ID='CONE-RAMP', T=550.0000, F=23.5349, /
&RAMP ID='CONE-RAMP', T=550.1000, F=23.4701, /
&RAMP ID='CONE-RAMP', T=550.2000, F=23.4053, /
&RAMP ID='CONE-RAMP', T=550.3000, F=23.3407, /
&RAMP ID='CONE-RAMP', T=550.4000, F=23.2761, /
&RAMP ID='CONE-RAMP', T=550.5000, F=23.2116, /
&RAMP ID='CONE-RAMP', T=550.6000, F=23.1472, /
&RAMP ID='CONE-RAMP', T=550.7000, F=23.0829, /
&RAMP ID='CONE-RAMP', T=550.8000, F=23.0187, /
&RAMP ID='CONE-RAMP', T=550.9000, F=22.9546, /
&RAMP ID='CONE-RAMP', T=551.0000, F=22.8906, /
&RAMP ID='CONE-RAMP', T=551.1000, F=22.8267, /
&RAMP ID='CONE-RAMP', T=551.2000, F=22.7629, /
&RAMP ID='CONE-RAMP', T=551.3000, F=22.6992, /
&RAMP ID='CONE-RAMP', T=551.4000, F=22.6355, /
&RAMP ID='CONE-RAMP', T=551.5000, F=22.5720, /
&RAMP ID='CONE-RAMP', T=551.6000, F=22.5086, /
&RAMP ID='CONE-RAMP', T=551.7000, F=22.4452, /
&RAMP ID='CONE-RAMP', T=551.8000, F=22.3820, /
&RAMP ID='CONE-RAMP', T=551.9000, F=22.3188, /
&RAMP ID='CONE-RAMP', T=552.0000, F=22.2557, /
&RAMP ID='CONE-RAMP', T=552.1000, F=22.1928, /
&RAMP ID='CONE-RAMP', T=552.2000, F=22.1299, /
&RAMP ID='CONE-RAMP', T=552.3000, F=22.0671, /
&RAMP ID='CONE-RAMP', T=552.4000, F=22.0044, /
&RAMP ID='CONE-RAMP', T=552.5000, F=21.9418, /
&RAMP ID='CONE-RAMP', T=552.6000, F=21.8793, /
&RAMP ID='CONE-RAMP', T=552.7000, F=21.8169, /
&RAMP ID='CONE-RAMP', T=552.8000, F=21.7546, /
&RAMP ID='CONE-RAMP', T=552.9000, F=21.6924, /
&RAMP ID='CONE-RAMP', T=553.0000, F=21.6303, /
&RAMP ID='CONE-RAMP', T=553.1000, F=21.5683, /
&RAMP ID='CONE-RAMP', T=553.2000, F=21.5065, /
&RAMP ID='CONE-RAMP', T=553.3000, F=21.4448, /
&RAMP ID='CONE-RAMP', T=553.4000, F=21.3833, /
&RAMP ID='CONE-RAMP', T=553.5000, F=21.3222, /
&RAMP ID='CONE-RAMP', T=553.6000, F=21.2614, /
&RAMP ID='CONE-RAMP', T=553.7000, F=21.2009, /
&RAMP ID='CONE-RAMP', T=553.8000, F=21.1408, /
&RAMP ID='CONE-RAMP', T=553.9000, F=21.0810, /
&RAMP ID='CONE-RAMP', T=554.0000, F=21.0216, /
&RAMP ID='CONE-RAMP', T=554.1000, F=20.9625, /
&RAMP ID='CONE-RAMP', T=554.2000, F=20.9038, /
&RAMP ID='CONE-RAMP', T=554.3000, F=20.8453, /
&RAMP ID='CONE-RAMP', T=554.4000, F=20.7873, /
&RAMP ID='CONE-RAMP', T=554.5000, F=20.7295, /
&RAMP ID='CONE-RAMP', T=554.6000, F=20.6721, /
&RAMP ID='CONE-RAMP', T=554.7000, F=20.6151, /
&RAMP ID='CONE-RAMP', T=554.8000, F=20.5583, /
&RAMP ID='CONE-RAMP', T=554.9000, F=20.5020, /
&RAMP ID='CONE-RAMP', T=555.0000, F=20.4459, /
&RAMP ID='CONE-RAMP', T=555.1000, F=20.3902, /
&RAMP ID='CONE-RAMP', T=555.2000, F=20.3349, /
&RAMP ID='CONE-RAMP', T=555.3000, F=20.2798, /
&RAMP ID='CONE-RAMP', T=555.4000, F=20.2252, /
&RAMP ID='CONE-RAMP', T=555.5000, F=20.1708, /
&RAMP ID='CONE-RAMP', T=555.6000, F=20.1168, /
&RAMP ID='CONE-RAMP', T=555.7000, F=20.0632, /
&RAMP ID='CONE-RAMP', T=555.8000, F=20.0098, /
&RAMP ID='CONE-RAMP', T=555.9000, F=19.9569, /
&RAMP ID='CONE-RAMP', T=556.0000, F=19.9042, /
&RAMP ID='CONE-RAMP', T=556.1000, F=19.8519, /
&RAMP ID='CONE-RAMP', T=556.2000, F=19.7999, /
&RAMP ID='CONE-RAMP', T=556.3000, F=19.7483, /
&RAMP ID='CONE-RAMP', T=556.4000, F=19.6970, /
&RAMP ID='CONE-RAMP', T=556.5000, F=19.6461, /
&RAMP ID='CONE-RAMP', T=556.6000, F=19.5955, /
&RAMP ID='CONE-RAMP', T=556.7000, F=19.5452, /
&RAMP ID='CONE-RAMP', T=556.8000, F=19.4953, /
&RAMP ID='CONE-RAMP', T=556.9000, F=19.4457, /
&RAMP ID='CONE-RAMP', T=557.0000, F=19.3964, /
&RAMP ID='CONE-RAMP', T=557.1000, F=19.3475, /
&RAMP ID='CONE-RAMP', T=557.2000, F=19.2989, /
&RAMP ID='CONE-RAMP', T=557.3000, F=19.2507, /
&RAMP ID='CONE-RAMP', T=557.4000, F=19.2028, /
&RAMP ID='CONE-RAMP', T=557.5000, F=19.1553, /
&RAMP ID='CONE-RAMP', T=557.6000, F=19.1081, /
&RAMP ID='CONE-RAMP', T=557.7000, F=19.0612, /
&RAMP ID='CONE-RAMP', T=557.8000, F=19.0146, /
&RAMP ID='CONE-RAMP', T=557.9000, F=18.9684, /
&RAMP ID='CONE-RAMP', T=558.0000, F=18.9226, /
&RAMP ID='CONE-RAMP', T=558.1000, F=18.8771, /
&RAMP ID='CONE-RAMP', T=558.2000, F=18.8319, /
&RAMP ID='CONE-RAMP', T=558.3000, F=18.7869, /
&RAMP ID='CONE-RAMP', T=558.4000, F=18.7422, /
&RAMP ID='CONE-RAMP', T=558.5000, F=18.6976, /
&RAMP ID='CONE-RAMP', T=558.6000, F=18.6533, /
&RAMP ID='CONE-RAMP', T=558.7000, F=18.6093, /
&RAMP ID='CONE-RAMP', T=558.8000, F=18.5656, /
&RAMP ID='CONE-RAMP', T=558.9000, F=18.5224, /
&RAMP ID='CONE-RAMP', T=559.0000, F=18.4795, /
&RAMP ID='CONE-RAMP', T=559.1000, F=18.4369, /
&RAMP ID='CONE-RAMP', T=559.2000, F=18.3947, /
&RAMP ID='CONE-RAMP', T=559.3000, F=18.3529, /
&RAMP ID='CONE-RAMP', T=559.4000, F=18.3114, /
&RAMP ID='CONE-RAMP', T=559.5000, F=18.2703, /
&RAMP ID='CONE-RAMP', T=559.6000, F=18.2295, /
&RAMP ID='CONE-RAMP', T=559.7000, F=18.1891, /
&RAMP ID='CONE-RAMP', T=559.8000, F=18.1491, /
&RAMP ID='CONE-RAMP', T=559.9000, F=18.1094, /
&RAMP ID='CONE-RAMP', T=560.0000, F=18.0700, /
&RAMP ID='CONE-RAMP', T=560.1000, F=18.0311, /
&RAMP ID='CONE-RAMP', T=560.2000, F=17.9924, /
&RAMP ID='CONE-RAMP', T=560.3000, F=17.9542, /
&RAMP ID='CONE-RAMP', T=560.4000, F=17.9163, /
&RAMP ID='CONE-RAMP', T=560.5000, F=17.8788, /
&RAMP ID='CONE-RAMP', T=560.6000, F=17.8416, /
&RAMP ID='CONE-RAMP', T=560.7000, F=17.8048, /
&RAMP ID='CONE-RAMP', T=560.8000, F=17.7683, /
&RAMP ID='CONE-RAMP', T=560.9000, F=17.7322, /
&RAMP ID='CONE-RAMP', T=561.0000, F=17.6964, /
&RAMP ID='CONE-RAMP', T=561.1000, F=17.6610, /
&RAMP ID='CONE-RAMP', T=561.2000, F=17.6260, /
&RAMP ID='CONE-RAMP', T=561.3000, F=17.5913, /
&RAMP ID='CONE-RAMP', T=561.4000, F=17.5570, /
&RAMP ID='CONE-RAMP', T=561.5000, F=17.5231, /
&RAMP ID='CONE-RAMP', T=561.6000, F=17.4895, /
&RAMP ID='CONE-RAMP', T=561.7000, F=17.4562, /
&RAMP ID='CONE-RAMP', T=561.8000, F=17.4234, /
&RAMP ID='CONE-RAMP', T=561.9000, F=17.3908, /
&RAMP ID='CONE-RAMP', T=562.0000, F=17.3587, /
&RAMP ID='CONE-RAMP', T=562.1000, F=17.3269, /
&RAMP ID='CONE-RAMP', T=562.2000, F=17.2954, /
&RAMP ID='CONE-RAMP', T=562.3000, F=17.2643, /
&RAMP ID='CONE-RAMP', T=562.4000, F=17.2336, /
&RAMP ID='CONE-RAMP', T=562.5000, F=17.2032, /
&RAMP ID='CONE-RAMP', T=562.6000, F=17.1732, /
&RAMP ID='CONE-RAMP', T=562.7000, F=17.1436, /
&RAMP ID='CONE-RAMP', T=562.8000, F=17.1143, /
&RAMP ID='CONE-RAMP', T=562.9000, F=17.0853, /
&RAMP ID='CONE-RAMP', T=563.0000, F=17.0567, /
&RAMP ID='CONE-RAMP', T=563.1000, F=17.0285, /
&RAMP ID='CONE-RAMP', T=563.2000, F=17.0007, /
&RAMP ID='CONE-RAMP', T=563.3000, F=16.9731, /
&RAMP ID='CONE-RAMP', T=563.4000, F=16.9460, /
&RAMP ID='CONE-RAMP', T=563.5000, F=16.9191, /
&RAMP ID='CONE-RAMP', T=563.6000, F=16.8924, /
&RAMP ID='CONE-RAMP', T=563.7000, F=16.8658, /
&RAMP ID='CONE-RAMP', T=563.8000, F=16.8393, /
&RAMP ID='CONE-RAMP', T=563.9000, F=16.8131, /
&RAMP ID='CONE-RAMP', T=564.0000, F=16.7870, /
&RAMP ID='CONE-RAMP', T=564.1000, F=16.7612, /
&RAMP ID='CONE-RAMP', T=564.2000, F=16.7355, /
&RAMP ID='CONE-RAMP', T=564.3000, F=16.7101, /
&RAMP ID='CONE-RAMP', T=564.4000, F=16.6849, /
&RAMP ID='CONE-RAMP', T=564.5000, F=16.6599, /
&RAMP ID='CONE-RAMP', T=564.6000, F=16.6350, /
&RAMP ID='CONE-RAMP', T=564.7000, F=16.6104, /
&RAMP ID='CONE-RAMP', T=564.8000, F=16.5861, /
&RAMP ID='CONE-RAMP', T=564.9000, F=16.5619, /
&RAMP ID='CONE-RAMP', T=565.0000, F=16.5379, /
&RAMP ID='CONE-RAMP', T=565.1000, F=16.5141, /
&RAMP ID='CONE-RAMP', T=565.2000, F=16.4906, /
&RAMP ID='CONE-RAMP', T=565.3000, F=16.4672, /
&RAMP ID='CONE-RAMP', T=565.4000, F=16.4440, /
&RAMP ID='CONE-RAMP', T=565.5000, F=16.4211, /
&RAMP ID='CONE-RAMP', T=565.6000, F=16.3984, /
&RAMP ID='CONE-RAMP', T=565.7000, F=16.3758, /
&RAMP ID='CONE-RAMP', T=565.8000, F=16.3535, /
&RAMP ID='CONE-RAMP', T=565.9000, F=16.3314, /
&RAMP ID='CONE-RAMP', T=566.0000, F=16.3095, /
&RAMP ID='CONE-RAMP', T=566.1000, F=16.2878, /
&RAMP ID='CONE-RAMP', T=566.2000, F=16.2663, /
&RAMP ID='CONE-RAMP', T=566.3000, F=16.2450, /
&RAMP ID='CONE-RAMP', T=566.4000, F=16.2240, /
&RAMP ID='CONE-RAMP', T=566.5000, F=16.2031, /
&RAMP ID='CONE-RAMP', T=566.6000, F=16.1824, /
&RAMP ID='CONE-RAMP', T=566.7000, F=16.1620, /
&RAMP ID='CONE-RAMP', T=566.8000, F=16.1417, /
&RAMP ID='CONE-RAMP', T=566.9000, F=16.1217, /
&RAMP ID='CONE-RAMP', T=567.0000, F=16.1019, /
&RAMP ID='CONE-RAMP', T=567.1000, F=16.0822, /
&RAMP ID='CONE-RAMP', T=567.2000, F=16.0628, /
&RAMP ID='CONE-RAMP', T=567.3000, F=16.0436, /
&RAMP ID='CONE-RAMP', T=567.4000, F=16.0246, /
&RAMP ID='CONE-RAMP', T=567.5000, F=16.0058, /
&RAMP ID='CONE-RAMP', T=567.6000, F=15.9872, /
&RAMP ID='CONE-RAMP', T=567.7000, F=15.9689, /
&RAMP ID='CONE-RAMP', T=567.8000, F=15.9507, /
&RAMP ID='CONE-RAMP', T=567.9000, F=15.9327, /
&RAMP ID='CONE-RAMP', T=568.0000, F=15.9150, /
&RAMP ID='CONE-RAMP', T=568.1000, F=15.8974, /
&RAMP ID='CONE-RAMP', T=568.2000, F=15.8801, /
&RAMP ID='CONE-RAMP', T=568.3000, F=15.8630, /
&RAMP ID='CONE-RAMP', T=568.4000, F=15.8460, /
&RAMP ID='CONE-RAMP', T=568.5000, F=15.8293, /
&RAMP ID='CONE-RAMP', T=568.6000, F=15.8128, /
&RAMP ID='CONE-RAMP', T=568.7000, F=15.7965, /
&RAMP ID='CONE-RAMP', T=568.8000, F=15.7802, /
&RAMP ID='CONE-RAMP', T=568.9000, F=15.7641, /
&RAMP ID='CONE-RAMP', T=569.0000, F=15.7479, /
&RAMP ID='CONE-RAMP', T=569.1000, F=15.7318, /
&RAMP ID='CONE-RAMP', T=569.2000, F=15.7158, /
&RAMP ID='CONE-RAMP', T=569.3000, F=15.6998, /
&RAMP ID='CONE-RAMP', T=569.4000, F=15.6838, /
&RAMP ID='CONE-RAMP', T=569.5000, F=15.6679, /
&RAMP ID='CONE-RAMP', T=569.6000, F=15.6520, /
&RAMP ID='CONE-RAMP', T=569.7000, F=15.6362, /
&RAMP ID='CONE-RAMP', T=569.8000, F=15.6204, /
&RAMP ID='CONE-RAMP', T=569.9000, F=15.6046, /
&RAMP ID='CONE-RAMP', T=570.0000, F=15.5888, /
&RAMP ID='CONE-RAMP', T=570.1000, F=15.5731, /
&RAMP ID='CONE-RAMP', T=570.2000, F=15.5575, /
&RAMP ID='CONE-RAMP', T=570.3000, F=15.5419, /
&RAMP ID='CONE-RAMP', T=570.4000, F=15.5263, /
&RAMP ID='CONE-RAMP', T=570.5000, F=15.5107, /
&RAMP ID='CONE-RAMP', T=570.6000, F=15.4952, /
&RAMP ID='CONE-RAMP', T=570.7000, F=15.4797, /
&RAMP ID='CONE-RAMP', T=570.8000, F=15.4643, /
&RAMP ID='CONE-RAMP', T=570.9000, F=15.4489, /
&RAMP ID='CONE-RAMP', T=571.0000, F=15.4335, /
&RAMP ID='CONE-RAMP', T=571.1000, F=15.4182, /
&RAMP ID='CONE-RAMP', T=571.2000, F=15.4029, /
&RAMP ID='CONE-RAMP', T=571.3000, F=15.3877, /
&RAMP ID='CONE-RAMP', T=571.4000, F=15.3725, /
&RAMP ID='CONE-RAMP', T=571.5000, F=15.3573, /
&RAMP ID='CONE-RAMP', T=571.6000, F=15.3422, /
&RAMP ID='CONE-RAMP', T=571.7000, F=15.3271, /
&RAMP ID='CONE-RAMP', T=571.8000, F=15.3120, /
&RAMP ID='CONE-RAMP', T=571.9000, F=15.2970, /
&RAMP ID='CONE-RAMP', T=572.0000, F=15.2820, /
&RAMP ID='CONE-RAMP', T=572.1000, F=15.2671, /
&RAMP ID='CONE-RAMP', T=572.2000, F=15.2522, /
&RAMP ID='CONE-RAMP', T=572.3000, F=15.2373, /
&RAMP ID='CONE-RAMP', T=572.4000, F=15.2225, /
&RAMP ID='CONE-RAMP', T=572.5000, F=15.2077, /
&RAMP ID='CONE-RAMP', T=572.6000, F=15.1929, /
&RAMP ID='CONE-RAMP', T=572.7000, F=15.1782, /
&RAMP ID='CONE-RAMP', T=572.8000, F=15.1635, /
&RAMP ID='CONE-RAMP', T=572.9000, F=15.1489, /
&RAMP ID='CONE-RAMP', T=573.0000, F=15.1342, /
&RAMP ID='CONE-RAMP', T=573.1000, F=15.1197, /
&RAMP ID='CONE-RAMP', T=573.2000, F=15.1051, /
&RAMP ID='CONE-RAMP', T=573.3000, F=15.0907, /
&RAMP ID='CONE-RAMP', T=573.4000, F=15.0762, /
&RAMP ID='CONE-RAMP', T=573.5000, F=15.0618, /
&RAMP ID='CONE-RAMP', T=573.6000, F=15.0474, /
&RAMP ID='CONE-RAMP', T=573.7000, F=15.0331, /
&RAMP ID='CONE-RAMP', T=573.8000, F=15.0188, /
&RAMP ID='CONE-RAMP', T=573.9000, F=15.0045, /
&RAMP ID='CONE-RAMP', T=574.0000, F=14.9902, /
&RAMP ID='CONE-RAMP', T=574.1000, F=14.9760, /
&RAMP ID='CONE-RAMP', T=574.2000, F=14.9617, /
&RAMP ID='CONE-RAMP', T=574.3000, F=14.9473, /
&RAMP ID='CONE-RAMP', T=574.4000, F=14.9330, /
&RAMP ID='CONE-RAMP', T=574.5000, F=14.9187, /
&RAMP ID='CONE-RAMP', T=574.6000, F=14.9045, /
&RAMP ID='CONE-RAMP', T=574.7000, F=14.8902, /
&RAMP ID='CONE-RAMP', T=574.8000, F=14.8760, /
&RAMP ID='CONE-RAMP', T=574.9000, F=14.8617, /
&RAMP ID='CONE-RAMP', T=575.0000, F=14.8475, /
&RAMP ID='CONE-RAMP', T=575.1000, F=14.8334, /
&RAMP ID='CONE-RAMP', T=575.2000, F=14.8192, /
&RAMP ID='CONE-RAMP', T=575.3000, F=14.8051, /
&RAMP ID='CONE-RAMP', T=575.4000, F=14.7909, /
&RAMP ID='CONE-RAMP', T=575.5000, F=14.7768, /
&RAMP ID='CONE-RAMP', T=575.6000, F=14.7627, /
&RAMP ID='CONE-RAMP', T=575.7000, F=14.7487, /
&RAMP ID='CONE-RAMP', T=575.8000, F=14.7346, /
&RAMP ID='CONE-RAMP', T=575.9000, F=14.7206, /
&RAMP ID='CONE-RAMP', T=576.0000, F=14.7066, /
&RAMP ID='CONE-RAMP', T=576.1000, F=14.6926, /
&RAMP ID='CONE-RAMP', T=576.2000, F=14.6786, /
&RAMP ID='CONE-RAMP', T=576.3000, F=14.6646, /
&RAMP ID='CONE-RAMP', T=576.4000, F=14.6507, /
&RAMP ID='CONE-RAMP', T=576.5000, F=14.6368, /
&RAMP ID='CONE-RAMP', T=576.6000, F=14.6229, /
&RAMP ID='CONE-RAMP', T=576.7000, F=14.6090, /
&RAMP ID='CONE-RAMP', T=576.8000, F=14.5952, /
&RAMP ID='CONE-RAMP', T=576.9000, F=14.5813, /
&RAMP ID='CONE-RAMP', T=577.0000, F=14.5675, /
&RAMP ID='CONE-RAMP', T=577.1000, F=14.5537, /
&RAMP ID='CONE-RAMP', T=577.2000, F=14.5399, /
&RAMP ID='CONE-RAMP', T=577.3000, F=14.5261, /
&RAMP ID='CONE-RAMP', T=577.4000, F=14.5124, /
&RAMP ID='CONE-RAMP', T=577.5000, F=14.4987, /
&RAMP ID='CONE-RAMP', T=577.6000, F=14.4849, /
&RAMP ID='CONE-RAMP', T=577.7000, F=14.4712, /
&RAMP ID='CONE-RAMP', T=577.8000, F=14.4576, /
&RAMP ID='CONE-RAMP', T=577.9000, F=14.4439, /
&RAMP ID='CONE-RAMP', T=578.0000, F=14.4303, /
&RAMP ID='CONE-RAMP', T=578.1000, F=14.4167, /
&RAMP ID='CONE-RAMP', T=578.2000, F=14.4031, /
&RAMP ID='CONE-RAMP', T=578.3000, F=14.3895, /
&RAMP ID='CONE-RAMP', T=578.4000, F=14.3759, /
&RAMP ID='CONE-RAMP', T=578.5000, F=14.3624, /
&RAMP ID='CONE-RAMP', T=578.6000, F=14.3489, /
&RAMP ID='CONE-RAMP', T=578.7000, F=14.3354, /
&RAMP ID='CONE-RAMP', T=578.8000, F=14.3219, /
&RAMP ID='CONE-RAMP', T=578.9000, F=14.3084, /
&RAMP ID='CONE-RAMP', T=579.0000, F=14.2950, /
&RAMP ID='CONE-RAMP', T=579.1000, F=14.2815, /
&RAMP ID='CONE-RAMP', T=579.2000, F=14.2681, /
&RAMP ID='CONE-RAMP', T=579.3000, F=14.2548, /
&RAMP ID='CONE-RAMP', T=579.4000, F=14.2414, /
&RAMP ID='CONE-RAMP', T=579.5000, F=14.2281, /
&RAMP ID='CONE-RAMP', T=579.6000, F=14.2149, /
&RAMP ID='CONE-RAMP', T=579.7000, F=14.2013, /
&RAMP ID='CONE-RAMP', T=579.8000, F=14.1875, /
&RAMP ID='CONE-RAMP', T=579.9000, F=14.1733, /
&RAMP ID='CONE-RAMP', T=580.0000, F=14.1588, /
&RAMP ID='CONE-RAMP', T=580.1000, F=14.1441, /
&RAMP ID='CONE-RAMP', T=580.2000, F=14.1290, /
&RAMP ID='CONE-RAMP', T=580.3000, F=14.1136, /
&RAMP ID='CONE-RAMP', T=580.4000, F=14.0980, /
&RAMP ID='CONE-RAMP', T=580.5000, F=14.0820, /
&RAMP ID='CONE-RAMP', T=580.6000, F=14.0657, /
&RAMP ID='CONE-RAMP', T=580.7000, F=14.0491, /
&RAMP ID='CONE-RAMP', T=580.8000, F=14.0322, /
&RAMP ID='CONE-RAMP', T=580.9000, F=14.0151, /
&RAMP ID='CONE-RAMP', T=581.0000, F=13.9976, /
&RAMP ID='CONE-RAMP', T=581.1000, F=13.9798, /
&RAMP ID='CONE-RAMP', T=581.2000, F=13.9617, /
&RAMP ID='CONE-RAMP', T=581.3000, F=13.9433, /
&RAMP ID='CONE-RAMP', T=581.4000, F=13.9246, /
&RAMP ID='CONE-RAMP', T=581.5000, F=13.9056, /
&RAMP ID='CONE-RAMP', T=581.6000, F=13.8864, /
&RAMP ID='CONE-RAMP', T=581.7000, F=13.8668, /
&RAMP ID='CONE-RAMP', T=581.8000, F=13.8469, /
&RAMP ID='CONE-RAMP', T=581.9000, F=13.8267, /
&RAMP ID='CONE-RAMP', T=582.0000, F=13.8062, /
&RAMP ID='CONE-RAMP', T=582.1000, F=13.7854, /
&RAMP ID='CONE-RAMP', T=582.2000, F=13.7643, /
&RAMP ID='CONE-RAMP', T=582.3000, F=13.7429, /
&RAMP ID='CONE-RAMP', T=582.4000, F=13.7212, /
&RAMP ID='CONE-RAMP', T=582.5000, F=13.6991, /
&RAMP ID='CONE-RAMP', T=582.6000, F=13.6768, /
&RAMP ID='CONE-RAMP', T=582.7000, F=13.6542, /
&RAMP ID='CONE-RAMP', T=582.8000, F=13.6313, /
&RAMP ID='CONE-RAMP', T=582.9000, F=13.6081, /
&RAMP ID='CONE-RAMP', T=583.0000, F=13.5846, /
&RAMP ID='CONE-RAMP', T=583.1000, F=13.5608, /
&RAMP ID='CONE-RAMP', T=583.2000, F=13.5366, /
&RAMP ID='CONE-RAMP', T=583.3000, F=13.5122, /
&RAMP ID='CONE-RAMP', T=583.4000, F=13.4875, /
&RAMP ID='CONE-RAMP', T=583.5000, F=13.4625, /
&RAMP ID='CONE-RAMP', T=583.6000, F=13.4371, /
&RAMP ID='CONE-RAMP', T=583.7000, F=13.4115, /
&RAMP ID='CONE-RAMP', T=583.8000, F=13.3856, /
&RAMP ID='CONE-RAMP', T=583.9000, F=13.3593, /
&RAMP ID='CONE-RAMP', T=584.0000, F=13.3328, /
&RAMP ID='CONE-RAMP', T=584.1000, F=13.3060, /
&RAMP ID='CONE-RAMP', T=584.2000, F=13.2788, /
&RAMP ID='CONE-RAMP', T=584.3000, F=13.2514, /
&RAMP ID='CONE-RAMP', T=584.4000, F=13.2236, /
&RAMP ID='CONE-RAMP', T=584.5000, F=13.1956, /
&RAMP ID='CONE-RAMP', T=584.6000, F=13.1672, /
&RAMP ID='CONE-RAMP', T=584.7000, F=13.1384, /
&RAMP ID='CONE-RAMP', T=584.8000, F=13.1094, /
&RAMP ID='CONE-RAMP', T=584.9000, F=13.0791, /
&RAMP ID='CONE-RAMP', T=585.0000, F=13.0469, /
&RAMP ID='CONE-RAMP', T=585.1000, F=13.0126, /
&RAMP ID='CONE-RAMP', T=585.2000, F=12.9764, /
&RAMP ID='CONE-RAMP', T=585.3000, F=12.9381, /
&RAMP ID='CONE-RAMP', T=585.4000, F=12.8979, /
&RAMP ID='CONE-RAMP', T=585.5000, F=12.8556, /
&RAMP ID='CONE-RAMP', T=585.6000, F=12.8114, /
&RAMP ID='CONE-RAMP', T=585.7000, F=12.7651, /
&RAMP ID='CONE-RAMP', T=585.8000, F=12.7169, /
&RAMP ID='CONE-RAMP', T=585.9000, F=12.6667, /
&RAMP ID='CONE-RAMP', T=586.0000, F=12.6144, /
&RAMP ID='CONE-RAMP', T=586.1000, F=12.5602, /
&RAMP ID='CONE-RAMP', T=586.2000, F=12.5040, /
&RAMP ID='CONE-RAMP', T=586.3000, F=12.4457, /
&RAMP ID='CONE-RAMP', T=586.4000, F=12.3855, /
&RAMP ID='CONE-RAMP', T=586.5000, F=12.3232, /
&RAMP ID='CONE-RAMP', T=586.6000, F=12.2590, /
&RAMP ID='CONE-RAMP', T=586.7000, F=12.1928, /
&RAMP ID='CONE-RAMP', T=586.8000, F=12.1245, /
&RAMP ID='CONE-RAMP', T=586.9000, F=12.0543, /
&RAMP ID='CONE-RAMP', T=587.0000, F=11.9821, /
&RAMP ID='CONE-RAMP', T=587.1000, F=11.9079, /
&RAMP ID='CONE-RAMP', T=587.2000, F=11.8316, /
&RAMP ID='CONE-RAMP', T=587.3000, F=11.7534, /
&RAMP ID='CONE-RAMP', T=587.4000, F=11.6732, /
&RAMP ID='CONE-RAMP', T=587.5000, F=11.5909, /
&RAMP ID='CONE-RAMP', T=587.6000, F=11.5067, /
&RAMP ID='CONE-RAMP', T=587.7000, F=11.4205, /
&RAMP ID='CONE-RAMP', T=587.8000, F=11.3323, /
&RAMP ID='CONE-RAMP', T=587.9000, F=11.2421, /
&RAMP ID='CONE-RAMP', T=588.0000, F=11.1498, /
&RAMP ID='CONE-RAMP', T=588.1000, F=11.0556, /
&RAMP ID='CONE-RAMP', T=588.2000, F=10.9594, /
&RAMP ID='CONE-RAMP', T=588.3000, F=10.8612, /
&RAMP ID='CONE-RAMP', T=588.4000, F=10.7610, /
&RAMP ID='CONE-RAMP', T=588.5000, F=10.6587, /
&RAMP ID='CONE-RAMP', T=588.6000, F=10.5545, /
&RAMP ID='CONE-RAMP', T=588.7000, F=10.4483, /
&RAMP ID='CONE-RAMP', T=588.8000, F=10.3401, /
&RAMP ID='CONE-RAMP', T=588.9000, F=10.2299, /
&RAMP ID='CONE-RAMP', T=589.0000, F=10.1177, /
&RAMP ID='CONE-RAMP', T=589.1000, F=10.0035, /
&RAMP ID='CONE-RAMP', T=589.2000, F=9.8873, /
&RAMP ID='CONE-RAMP', T=589.3000, F=9.7691, /
&RAMP ID='CONE-RAMP', T=589.4000, F=9.6488, /
&RAMP ID='CONE-RAMP', T=589.5000, F=9.5266, /
&RAMP ID='CONE-RAMP', T=589.6000, F=9.4024, /
&RAMP ID='CONE-RAMP', T=589.7000, F=9.2762, /
&RAMP ID='CONE-RAMP', T=589.8000, F=9.1484, /
&RAMP ID='CONE-RAMP', T=589.9000, F=9.0188, /
&RAMP ID='CONE-RAMP', T=590.0000, F=8.8877, /
&RAMP ID='CONE-RAMP', T=590.1000, F=8.7548, /
&RAMP ID='CONE-RAMP', T=590.2000, F=8.6224, /
&RAMP ID='CONE-RAMP', T=590.3000, F=8.4905, /
&RAMP ID='CONE-RAMP', T=590.4000, F=8.3590, /
&RAMP ID='CONE-RAMP', T=590.5000, F=8.2280, /
&RAMP ID='CONE-RAMP', T=590.6000, F=8.0974, /
&RAMP ID='CONE-RAMP', T=590.7000, F=7.9673, /
&RAMP ID='CONE-RAMP', T=590.8000, F=7.8376, /
&RAMP ID='CONE-RAMP', T=590.9000, F=7.7084, /
&RAMP ID='CONE-RAMP', T=591.0000, F=7.5796, /
&RAMP ID='CONE-RAMP', T=591.1000, F=7.4513, /
&RAMP ID='CONE-RAMP', T=591.2000, F=7.3234, /
&RAMP ID='CONE-RAMP', T=591.3000, F=7.1960, /
&RAMP ID='CONE-RAMP', T=591.4000, F=7.0690, /
&RAMP ID='CONE-RAMP', T=591.5000, F=6.9425, /
&RAMP ID='CONE-RAMP', T=591.6000, F=6.8165, /
&RAMP ID='CONE-RAMP', T=591.7000, F=6.6909, /
&RAMP ID='CONE-RAMP', T=591.8000, F=6.5657, /
&RAMP ID='CONE-RAMP', T=591.9000, F=6.4410, /
&RAMP ID='CONE-RAMP', T=592.0000, F=6.3168, /
&RAMP ID='CONE-RAMP', T=592.1000, F=6.1930, /
&RAMP ID='CONE-RAMP', T=592.2000, F=6.0697, /
&RAMP ID='CONE-RAMP', T=592.3000, F=5.9468, /
&RAMP ID='CONE-RAMP', T=592.4000, F=5.8243, /
&RAMP ID='CONE-RAMP', T=592.5000, F=5.7024, /
&RAMP ID='CONE-RAMP', T=592.6000, F=5.5808, /
&RAMP ID='CONE-RAMP', T=592.7000, F=5.4598, /
&RAMP ID='CONE-RAMP', T=592.8000, F=5.3391, /
&RAMP ID='CONE-RAMP', T=592.9000, F=5.2190, /
&RAMP ID='CONE-RAMP', T=593.0000, F=5.0993, /
&RAMP ID='CONE-RAMP', T=593.1000, F=4.9800, /
&RAMP ID='CONE-RAMP', T=593.2000, F=4.8612, /
&RAMP ID='CONE-RAMP', T=593.3000, F=4.7428, /
&RAMP ID='CONE-RAMP', T=593.4000, F=4.6249, /
&RAMP ID='CONE-RAMP', T=593.5000, F=4.5075, /
&RAMP ID='CONE-RAMP', T=593.6000, F=4.3905, /
&RAMP ID='CONE-RAMP', T=593.7000, F=4.2739, /
&RAMP ID='CONE-RAMP', T=593.8000, F=4.1578, /
&RAMP ID='CONE-RAMP', T=593.9000, F=4.0422, /
&RAMP ID='CONE-RAMP', T=594.0000, F=3.9270, /
&RAMP ID='CONE-RAMP', T=594.1000, F=3.8122, /
&RAMP ID='CONE-RAMP', T=594.2000, F=3.6980, /
&RAMP ID='CONE-RAMP', T=594.3000, F=3.5841, /
&RAMP ID='CONE-RAMP', T=594.4000, F=3.4707, /
&RAMP ID='CONE-RAMP', T=594.5000, F=3.3578, /
&RAMP ID='CONE-RAMP', T=594.6000, F=3.2453, /
&RAMP ID='CONE-RAMP', T=594.7000, F=3.1333, /
&RAMP ID='CONE-RAMP', T=594.8000, F=3.0217, /
&RAMP ID='CONE-RAMP', T=594.9000, F=2.9106, /
&RAMP ID='CONE-RAMP', T=595.0000, F=2.8008, /
&RAMP ID='CONE-RAMP', T=595.1000, F=2.6931, /
&RAMP ID='CONE-RAMP', T=595.2000, F=2.5875, /
&RAMP ID='CONE-RAMP', T=595.3000, F=2.4840, /
&RAMP ID='CONE-RAMP', T=595.4000, F=2.3826, /
&RAMP ID='CONE-RAMP', T=595.5000, F=2.2833, /
&RAMP ID='CONE-RAMP', T=595.6000, F=2.1861, /
&RAMP ID='CONE-RAMP', T=595.7000, F=2.0911, /
&RAMP ID='CONE-RAMP', T=595.8000, F=1.9982, /
&RAMP ID='CONE-RAMP', T=595.9000, F=1.9073, /
&RAMP ID='CONE-RAMP', T=596.0000, F=1.8186, /
&RAMP ID='CONE-RAMP', T=596.1000, F=1.7320, /
&RAMP ID='CONE-RAMP', T=596.2000, F=1.6475, /
&RAMP ID='CONE-RAMP', T=596.3000, F=1.5651, /
&RAMP ID='CONE-RAMP', T=596.4000, F=1.4849, /
&RAMP ID='CONE-RAMP', T=596.5000, F=1.4067, /
&RAMP ID='CONE-RAMP', T=596.6000, F=1.3307, /
&RAMP ID='CONE-RAMP', T=596.7000, F=1.2568, /
&RAMP ID='CONE-RAMP', T=596.8000, F=1.1850, /
&RAMP ID='CONE-RAMP', T=596.9000, F=1.1152, /
&RAMP ID='CONE-RAMP', T=597.0000, F=1.0477, /
&RAMP ID='CONE-RAMP', T=597.1000, F=0.9822, /
&RAMP ID='CONE-RAMP', T=597.2000, F=0.9188, /
&RAMP ID='CONE-RAMP', T=597.3000, F=0.8576, /
&RAMP ID='CONE-RAMP', T=597.4000, F=0.7984, /
&RAMP ID='CONE-RAMP', T=597.5000, F=0.7414, /
&RAMP ID='CONE-RAMP', T=597.6000, F=0.6865, /
&RAMP ID='CONE-RAMP', T=597.7000, F=0.6337, /
&RAMP ID='CONE-RAMP', T=597.8000, F=0.5830, /
&RAMP ID='CONE-RAMP', T=597.9000, F=0.5344, /
&RAMP ID='CONE-RAMP', T=598.0000, F=0.4879, /
&RAMP ID='CONE-RAMP', T=598.1000, F=0.4436, /
&RAMP ID='CONE-RAMP', T=598.2000, F=0.4013, /
&RAMP ID='CONE-RAMP', T=598.3000, F=0.3612, /
&RAMP ID='CONE-RAMP', T=598.4000, F=0.3232, /
&RAMP ID='CONE-RAMP', T=598.5000, F=0.2873, /
&RAMP ID='CONE-RAMP', T=598.6000, F=0.2535, /
&RAMP ID='CONE-RAMP', T=598.7000, F=0.2218, /
&RAMP ID='CONE-RAMP', T=598.8000, F=0.1922, /
&RAMP ID='CONE-RAMP', T=598.9000, F=0.1648, /
&RAMP ID='CONE-RAMP', T=599.0000, F=0.1394, /
&RAMP ID='CONE-RAMP', T=599.1000, F=0.1162, /
&RAMP ID='CONE-RAMP', T=599.2000, F=0.0950, /
&RAMP ID='CONE-RAMP', T=599.3000, F=0.0760, /
&RAMP ID='CONE-RAMP', T=599.4000, F=0.0591, /
&RAMP ID='CONE-RAMP', T=599.5000, F=0.0444, /
&RAMP ID='CONE-RAMP', T=599.6000, F=0.0317, /
&RAMP ID='CONE-RAMP', T=599.7000, F=0.0211, /
&RAMP ID='CONE-RAMP', T=599.8000, F=0.0127, /
&RAMP ID='CONE-RAMP', T=599.9000, F=0.0063, /
&RAMP ID='CONE-RAMP', T=600.0000, F=0.0021, /
&RAMP ID='CONE-RAMP', T=600.1000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=600.2000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=600.3000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=600.4000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=600.5000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=600.6000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=600.7000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=600.8000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=600.9000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.0000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.1000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.2000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.3000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.4000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.5000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.6000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.7000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.8000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=601.9000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.0000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.1000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.2000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.3000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.4000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.5000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.6000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.7000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.8000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=602.9000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.0000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.1000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.2000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.3000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.4000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.5000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.6000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.7000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.8000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=603.9000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.0000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.1000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.2000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.3000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.4000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.5000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.6000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.7000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.8000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=604.9000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.0000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.1000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.2000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.3000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.4000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.5000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.6000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.7000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.8000, F=0.0000, /
&RAMP ID='CONE-RAMP', T=605.9000, F=0.0009, /
&RAMP ID='CONE-RAMP', T=606.0000, F=0.0038, /
&RAMP ID='CONE-RAMP', T=606.1000, F=0.0085, /
&RAMP ID='CONE-RAMP', T=606.2000, F=0.0151, /
&RAMP ID='CONE-RAMP', T=606.3000, F=0.0236, /
&RAMP ID='CONE-RAMP', T=606.4000, F=0.0339, /
&RAMP ID='CONE-RAMP', T=606.5000, F=0.0462, /
&RAMP ID='CONE-RAMP', T=606.6000, F=0.0603, /
&RAMP ID='CONE-RAMP', T=606.7000, F=0.0764, /
&RAMP ID='CONE-RAMP', T=606.8000, F=0.0943, /
&RAMP ID='CONE-RAMP', T=606.9000, F=0.1141, /
&RAMP ID='CONE-RAMP', T=607.0000, F=0.1358, /
&RAMP ID='CONE-RAMP', T=607.1000, F=0.1594, /
&RAMP ID='CONE-RAMP', T=607.2000, F=0.1848, /
&RAMP ID='CONE-RAMP', T=607.3000, F=0.2122, /
&RAMP ID='CONE-RAMP', T=607.4000, F=0.2414, /
&RAMP ID='CONE-RAMP', T=607.5000, F=0.2725, /
&RAMP ID='CONE-RAMP', T=607.6000, F=0.3055, /
&RAMP ID='CONE-RAMP', T=607.7000, F=0.3404, /
&RAMP ID='CONE-RAMP', T=607.8000, F=0.3772, /
&RAMP ID='CONE-RAMP', T=607.9000, F=0.4158, /
&RAMP ID='CONE-RAMP', T=608.0000, F=0.4564, /
&RAMP ID='CONE-RAMP', T=608.1000, F=0.4988, /
&RAMP ID='CONE-RAMP', T=608.2000, F=0.5431, /
&RAMP ID='CONE-RAMP', T=608.3000, F=0.5893, /
&RAMP ID='CONE-RAMP', T=608.4000, F=0.6374, /
&RAMP ID='CONE-RAMP', T=608.5000, F=0.6874, /
&RAMP ID='CONE-RAMP', T=608.6000, F=0.7393, /
&RAMP ID='CONE-RAMP', T=608.7000, F=0.7930, /
&RAMP ID='CONE-RAMP', T=608.8000, F=0.8487, /
&RAMP ID='CONE-RAMP', T=608.9000, F=0.9062, /
&RAMP ID='CONE-RAMP', T=609.0000, F=0.9656, /
&RAMP ID='CONE-RAMP', T=609.1000, F=1.0269, /
&RAMP ID='CONE-RAMP', T=609.2000, F=1.0901, /
&RAMP ID='CONE-RAMP', T=609.3000, F=1.1551, /
&RAMP ID='CONE-RAMP', T=609.4000, F=1.2221, /
&RAMP ID='CONE-RAMP', T=609.5000, F=1.2909, /
&RAMP ID='CONE-RAMP', T=609.6000, F=1.3616, /
&RAMP ID='CONE-RAMP', T=609.7000, F=1.4342, /
&RAMP ID='CONE-RAMP', T=609.8000, F=1.5087, /
&RAMP ID='CONE-RAMP', T=609.9000, F=1.5851, /
&RAMP ID='CONE-RAMP', T=610.0000, F=1.6634, /
&RAMP ID='CONE-RAMP', T=610.1000, F=1.7435, /
&RAMP ID='CONE-RAMP', T=610.2000, F=1.8256, /
&RAMP ID='CONE-RAMP', T=610.3000, F=1.9095, /
&RAMP ID='CONE-RAMP', T=610.4000, F=1.9953, /
&RAMP ID='CONE-RAMP', T=610.5000, F=2.0830, /
&RAMP ID='CONE-RAMP', T=610.6000, F=2.1726, /
&RAMP ID='CONE-RAMP', T=610.7000, F=2.2640, /
&RAMP ID='CONE-RAMP', T=610.8000, F=2.3574, /
&RAMP ID='CONE-RAMP', T=610.9000, F=2.4526, /
&RAMP ID='CONE-RAMP', T=611.0000, F=2.5497, /
&RAMP ID='CONE-RAMP', T=611.1000, F=2.6488, /
&RAMP ID='CONE-RAMP', T=611.2000, F=2.7481, /
&RAMP ID='CONE-RAMP', T=611.3000, F=2.8477, /
&RAMP ID='CONE-RAMP', T=611.4000, F=2.9476, /
&RAMP ID='CONE-RAMP', T=611.5000, F=3.0478, /
&RAMP ID='CONE-RAMP', T=611.6000, F=3.1483, /
&RAMP ID='CONE-RAMP', T=611.7000, F=3.2491, /
&RAMP ID='CONE-RAMP', T=611.8000, F=3.3503, /
&RAMP ID='CONE-RAMP', T=611.9000, F=3.4517, /
&RAMP ID='CONE-RAMP', T=612.0000, F=3.5534, /
&RAMP ID='CONE-RAMP', T=612.1000, F=3.6554, /
&RAMP ID='CONE-RAMP', T=612.2000, F=3.7578, /
&RAMP ID='CONE-RAMP', T=612.3000, F=3.8604, /
&RAMP ID='CONE-RAMP', T=612.4000, F=3.9633, /
&RAMP ID='CONE-RAMP', T=612.5000, F=4.0666, /
&RAMP ID='CONE-RAMP', T=612.6000, F=4.1701, /
&RAMP ID='CONE-RAMP', T=612.7000, F=4.2739, /
&RAMP ID='CONE-RAMP', T=612.8000, F=4.3781, /
&RAMP ID='CONE-RAMP', T=612.9000, F=4.4825, /
&RAMP ID='CONE-RAMP', T=613.0000, F=4.5873, /
&RAMP ID='CONE-RAMP', T=613.1000, F=4.6923, /
&RAMP ID='CONE-RAMP', T=613.2000, F=4.7977, /
&RAMP ID='CONE-RAMP', T=613.3000, F=4.9033, /
&RAMP ID='CONE-RAMP', T=613.4000, F=5.0093, /
&RAMP ID='CONE-RAMP', T=613.5000, F=5.1155, /
&RAMP ID='CONE-RAMP', T=613.6000, F=5.2221, /
&RAMP ID='CONE-RAMP', T=613.7000, F=5.3289, /
&RAMP ID='CONE-RAMP', T=613.8000, F=5.4361, /
&RAMP ID='CONE-RAMP', T=613.9000, F=5.5435, /
&RAMP ID='CONE-RAMP', T=614.0000, F=5.6513, /
&RAMP ID='CONE-RAMP', T=614.1000, F=5.7594, /
&RAMP ID='CONE-RAMP', T=614.2000, F=5.8677, /
&RAMP ID='CONE-RAMP', T=614.3000, F=5.9764, /
&RAMP ID='CONE-RAMP', T=614.4000, F=6.0854, /
&RAMP ID='CONE-RAMP', T=614.5000, F=6.1946, /
&RAMP ID='CONE-RAMP', T=614.6000, F=6.3042, /
&RAMP ID='CONE-RAMP', T=614.7000, F=6.4141, /
&RAMP ID='CONE-RAMP', T=614.8000, F=6.5242, /
&RAMP ID='CONE-RAMP', T=614.9000, F=6.6347, /
&RAMP ID='CONE-RAMP', T=615.0000, F=6.7455, /
&RAMP ID='CONE-RAMP', T=615.1000, F=6.8566, /
&RAMP ID='CONE-RAMP', T=615.2000, F=6.9680, /
&RAMP ID='CONE-RAMP', T=615.3000, F=7.0796, /
&RAMP ID='CONE-RAMP', T=615.4000, F=7.1916, /
&RAMP ID='CONE-RAMP', T=615.5000, F=7.3039, /
&RAMP ID='CONE-RAMP', T=615.6000, F=7.4165, /
&RAMP ID='CONE-RAMP', T=615.7000, F=7.5294, /
&RAMP ID='CONE-RAMP', T=615.8000, F=7.6426, /
&RAMP ID='CONE-RAMP', T=615.9000, F=7.7561, /
&RAMP ID='CONE-RAMP', T=616.0000, F=7.8689, /
&RAMP ID='CONE-RAMP', T=616.1000, F=7.9802, /
&RAMP ID='CONE-RAMP', T=616.2000, F=8.0899, /
&RAMP ID='CONE-RAMP', T=616.3000, F=8.1980, /
&RAMP ID='CONE-RAMP', T=616.4000, F=8.3043, /
&RAMP ID='CONE-RAMP', T=616.5000, F=8.4088, /
&RAMP ID='CONE-RAMP', T=616.6000, F=8.5114, /
&RAMP ID='CONE-RAMP', T=616.7000, F=8.6121, /
&RAMP ID='CONE-RAMP', T=616.8000, F=8.7109, /
&RAMP ID='CONE-RAMP', T=616.9000, F=8.8079, /
&RAMP ID='CONE-RAMP', T=617.0000, F=8.9029, /
&RAMP ID='CONE-RAMP', T=617.1000, F=8.9961, /
&RAMP ID='CONE-RAMP', T=617.2000, F=9.0874, /
&RAMP ID='CONE-RAMP', T=617.3000, F=9.1768, /
&RAMP ID='CONE-RAMP', T=617.4000, F=9.2643, /
&RAMP ID='CONE-RAMP', T=617.5000, F=9.3499, /
&RAMP ID='CONE-RAMP', T=617.6000, F=9.4336, /
&RAMP ID='CONE-RAMP', T=617.7000, F=9.5155, /
&RAMP ID='CONE-RAMP', T=617.8000, F=9.5954, /
&RAMP ID='CONE-RAMP', T=617.9000, F=9.6735, /
&RAMP ID='CONE-RAMP', T=618.0000, F=9.7497, /
&RAMP ID='CONE-RAMP', T=618.1000, F=9.8240, /
&RAMP ID='CONE-RAMP', T=618.2000, F=9.8964, /
&RAMP ID='CONE-RAMP', T=618.3000, F=9.9670, /
&RAMP ID='CONE-RAMP', T=618.4000, F=10.0356, /
&RAMP ID='CONE-RAMP', T=618.5000, F=10.1024, /
&RAMP ID='CONE-RAMP', T=618.6000, F=10.1672, /
&RAMP ID='CONE-RAMP', T=618.7000, F=10.2302, /
&RAMP ID='CONE-RAMP', T=618.8000, F=10.2913, /
&RAMP ID='CONE-RAMP', T=618.9000, F=10.3506, /
&RAMP ID='CONE-RAMP', T=619.0000, F=10.4079, /
&RAMP ID='CONE-RAMP', T=619.1000, F=10.4633, /
&RAMP ID='CONE-RAMP', T=619.2000, F=10.5169, /
&RAMP ID='CONE-RAMP', T=619.3000, F=10.5686, /
&RAMP ID='CONE-RAMP', T=619.4000, F=10.6183, /
&RAMP ID='CONE-RAMP', T=619.5000, F=10.6663, /
&RAMP ID='CONE-RAMP', T=619.6000, F=10.7123, /
&RAMP ID='CONE-RAMP', T=619.7000, F=10.7564, /
&RAMP ID='CONE-RAMP', T=619.8000, F=10.7986, /
&RAMP ID='CONE-RAMP', T=619.9000, F=10.8390, /
&RAMP ID='CONE-RAMP', T=620.0000, F=10.8775, /
&RAMP ID='CONE-RAMP', T=620.1000, F=10.9141, /
&RAMP ID='CONE-RAMP', T=620.2000, F=10.9488, /
&RAMP ID='CONE-RAMP', T=620.3000, F=10.9816, /
&RAMP ID='CONE-RAMP', T=620.4000, F=11.0125, /
&RAMP ID='CONE-RAMP', T=620.5000, F=11.0415, /
&RAMP ID='CONE-RAMP', T=620.6000, F=11.0687, /
&RAMP ID='CONE-RAMP', T=620.7000, F=11.0940, /
&RAMP ID='CONE-RAMP', T=620.8000, F=11.1174, /
&RAMP ID='CONE-RAMP', T=620.9000, F=11.1389, /
&RAMP ID='CONE-RAMP', T=621.0000, F=11.1585, /
&RAMP ID='CONE-RAMP', T=621.1000, F=11.1762, /
&RAMP ID='CONE-RAMP', T=621.2000, F=11.1920, /
&RAMP ID='CONE-RAMP', T=621.3000, F=11.2076, /
&RAMP ID='CONE-RAMP', T=621.4000, F=11.2228, /
&RAMP ID='CONE-RAMP', T=621.5000, F=11.2378, /
&RAMP ID='CONE-RAMP', T=621.6000, F=11.2524, /
&RAMP ID='CONE-RAMP', T=621.7000, F=11.2666, /
&RAMP ID='CONE-RAMP', T=621.8000, F=11.2805, /
&RAMP ID='CONE-RAMP', T=621.9000, F=11.2940, /
&RAMP ID='CONE-RAMP', T=622.0000, F=11.3072, /
&RAMP ID='CONE-RAMP', T=622.1000, F=11.3199, /
&RAMP ID='CONE-RAMP', T=622.2000, F=11.3323, /
&RAMP ID='CONE-RAMP', T=622.3000, F=11.3443, /
&RAMP ID='CONE-RAMP', T=622.4000, F=11.3559, /
&RAMP ID='CONE-RAMP', T=622.5000, F=11.3671, /
&RAMP ID='CONE-RAMP', T=622.6000, F=11.3780, /
&RAMP ID='CONE-RAMP', T=622.7000, F=11.3885, /
&RAMP ID='CONE-RAMP', T=622.8000, F=11.3986, /
&RAMP ID='CONE-RAMP', T=622.9000, F=11.4083, /
&RAMP ID='CONE-RAMP', T=623.0000, F=11.4177, /
&RAMP ID='CONE-RAMP', T=623.1000, F=11.4266, /
&RAMP ID='CONE-RAMP', T=623.2000, F=11.4352, /
&RAMP ID='CONE-RAMP', T=623.3000, F=11.4435, /
&RAMP ID='CONE-RAMP', T=623.4000, F=11.4513, /
&RAMP ID='CONE-RAMP', T=623.5000, F=11.4588, /
&RAMP ID='CONE-RAMP', T=623.6000, F=11.4659, /
&RAMP ID='CONE-RAMP', T=623.7000, F=11.4726, /
&RAMP ID='CONE-RAMP', T=623.8000, F=11.4789, /
&RAMP ID='CONE-RAMP', T=623.9000, F=11.4849, /
&RAMP ID='CONE-RAMP', T=624.0000, F=11.4905, /
&RAMP ID='CONE-RAMP', T=624.1000, F=11.4957, /
&RAMP ID='CONE-RAMP', T=624.2000, F=11.5005, /
&RAMP ID='CONE-RAMP', T=624.3000, F=11.5050, /
&RAMP ID='CONE-RAMP', T=624.4000, F=11.5090, /
&RAMP ID='CONE-RAMP', T=624.5000, F=11.5127, /
&RAMP ID='CONE-RAMP', T=624.6000, F=11.5160, /
&RAMP ID='CONE-RAMP', T=624.7000, F=11.5190, /
&RAMP ID='CONE-RAMP', T=624.8000, F=11.5215, /
&RAMP ID='CONE-RAMP', T=624.9000, F=11.5237, /
&RAMP ID='CONE-RAMP', T=625.0000, F=11.5255, /
&RAMP ID='CONE-RAMP', T=625.1000, F=11.5270, /
&RAMP ID='CONE-RAMP', T=625.2000, F=11.5280, /
&RAMP ID='CONE-RAMP', T=625.3000, F=11.5287, /
&RAMP ID='CONE-RAMP', T=625.4000, F=11.5290, /
&RAMP ID='CONE-RAMP', T=625.5000, F=11.5289, /
&RAMP ID='CONE-RAMP', T=625.6000, F=11.5285, /
&RAMP ID='CONE-RAMP', T=625.7000, F=11.5277, /
&RAMP ID='CONE-RAMP', T=625.8000, F=11.5264, /
&RAMP ID='CONE-RAMP', T=625.9000, F=11.5249, /
&RAMP ID='CONE-RAMP', T=626.0000, F=11.5229, /
&RAMP ID='CONE-RAMP', T=626.1000, F=11.5206, /
&RAMP ID='CONE-RAMP', T=626.2000, F=11.5179, /
&RAMP ID='CONE-RAMP', T=626.3000, F=11.5148, /
&RAMP ID='CONE-RAMP', T=626.4000, F=11.5113, /
&RAMP ID='CONE-RAMP', T=626.5000, F=11.5076, /
&RAMP ID='CONE-RAMP', T=626.6000, F=11.5038, /
&RAMP ID='CONE-RAMP', T=626.7000, F=11.5000, /
&RAMP ID='CONE-RAMP', T=626.8000, F=11.4960, /
&RAMP ID='CONE-RAMP', T=626.9000, F=11.4910, /
&RAMP ID='CONE-RAMP', T=627.0000, F=11.4839, /
&RAMP ID='CONE-RAMP', T=627.1000, F=11.4747, /
&RAMP ID='CONE-RAMP', T=627.2000, F=11.4633, /
&RAMP ID='CONE-RAMP', T=627.3000, F=11.4498, /
&RAMP ID='CONE-RAMP', T=627.4000, F=11.4343, /
&RAMP ID='CONE-RAMP', T=627.5000, F=11.4166, /
&RAMP ID='CONE-RAMP', T=627.6000, F=11.3968, /
&RAMP ID='CONE-RAMP', T=627.7000, F=11.3749, /
&RAMP ID='CONE-RAMP', T=627.8000, F=11.3508, /
&RAMP ID='CONE-RAMP', T=627.9000, F=11.3247, /
&RAMP ID='CONE-RAMP', T=628.0000, F=11.2964, /
&RAMP ID='CONE-RAMP', T=628.1000, F=11.2661, /
&RAMP ID='CONE-RAMP', T=628.2000, F=11.2336, /
&RAMP ID='CONE-RAMP', T=628.3000, F=11.1990, /
&RAMP ID='CONE-RAMP', T=628.4000, F=11.1623, /
&RAMP ID='CONE-RAMP', T=628.5000, F=11.1235, /
&RAMP ID='CONE-RAMP', T=628.6000, F=11.0826, /
&RAMP ID='CONE-RAMP', T=628.7000, F=11.0395, /
&RAMP ID='CONE-RAMP', T=628.8000, F=10.9944, /
&RAMP ID='CONE-RAMP', T=628.9000, F=10.9471, /
&RAMP ID='CONE-RAMP', T=629.0000, F=10.8978, /
&RAMP ID='CONE-RAMP', T=629.1000, F=10.8463, /
&RAMP ID='CONE-RAMP', T=629.2000, F=10.7927, /
&RAMP ID='CONE-RAMP', T=629.3000, F=10.7370, /
&RAMP ID='CONE-RAMP', T=629.4000, F=10.6792, /
&RAMP ID='CONE-RAMP', T=629.5000, F=10.6192, /
&RAMP ID='CONE-RAMP', T=629.6000, F=10.5572, /
&RAMP ID='CONE-RAMP', T=629.7000, F=10.4930, /
&RAMP ID='CONE-RAMP', T=629.8000, F=10.4267, /
&RAMP ID='CONE-RAMP', T=629.9000, F=10.3584, /
&RAMP ID='CONE-RAMP', T=630.0000, F=10.2879, /
&RAMP ID='CONE-RAMP', T=630.1000, F=10.2153, /
&RAMP ID='CONE-RAMP', T=630.2000, F=10.1405, /
&RAMP ID='CONE-RAMP', T=630.3000, F=10.0637, /
&RAMP ID='CONE-RAMP', T=630.4000, F=9.9848, /
&RAMP ID='CONE-RAMP', T=630.5000, F=9.9037, /
&RAMP ID='CONE-RAMP', T=630.6000, F=9.8205, /
&RAMP ID='CONE-RAMP', T=630.7000, F=9.7353, /
&RAMP ID='CONE-RAMP', T=630.8000, F=9.6479, /
&RAMP ID='CONE-RAMP', T=630.9000, F=9.5584, /
&RAMP ID='CONE-RAMP', T=631.0000, F=9.4667, /
&RAMP ID='CONE-RAMP', T=631.1000, F=9.3730, /
&RAMP ID='CONE-RAMP', T=631.2000, F=9.2772, /
&RAMP ID='CONE-RAMP', T=631.3000, F=9.1792, /
&RAMP ID='CONE-RAMP', T=631.4000, F=9.0792, /
&RAMP ID='CONE-RAMP', T=631.5000, F=8.9770, /
&RAMP ID='CONE-RAMP', T=631.6000, F=8.8727, /
&RAMP ID='CONE-RAMP', T=631.7000, F=8.7663, /
&RAMP ID='CONE-RAMP', T=631.8000, F=8.6578, /
&RAMP ID='CONE-RAMP', T=631.9000, F=8.5474, /
&RAMP ID='CONE-RAMP', T=632.0000, F=8.4349, /
&RAMP ID='CONE-RAMP', T=632.1000, F=8.3203, /
&RAMP ID='CONE-RAMP', T=632.2000, F=8.2058, /
&RAMP ID='CONE-RAMP', T=632.3000, F=8.0914, /
&RAMP ID='CONE-RAMP', T=632.4000, F=7.9771, /
&RAMP ID='CONE-RAMP', T=632.5000, F=7.8629, /
&RAMP ID='CONE-RAMP', T=632.6000, F=7.7487, /
&RAMP ID='CONE-RAMP', T=632.7000, F=7.6346, /
&RAMP ID='CONE-RAMP', T=632.8000, F=7.5206, /
&RAMP ID='CONE-RAMP', T=632.9000, F=7.4066, /
&RAMP ID='CONE-RAMP', T=633.0000, F=7.2927, /
&RAMP ID='CONE-RAMP', T=633.1000, F=7.1790, /
&RAMP ID='CONE-RAMP', T=633.2000, F=7.0652, /
&RAMP ID='CONE-RAMP', T=633.3000, F=6.9516, /
&RAMP ID='CONE-RAMP', T=633.4000, F=6.8380, /
&RAMP ID='CONE-RAMP', T=633.5000, F=6.7245, /
&RAMP ID='CONE-RAMP', T=633.6000, F=6.6111, /
&RAMP ID='CONE-RAMP', T=633.7000, F=6.4978, /
&RAMP ID='CONE-RAMP', T=633.8000, F=6.3845, /
&RAMP ID='CONE-RAMP', T=633.9000, F=6.2713, /
&RAMP ID='CONE-RAMP', T=634.0000, F=6.1582, /
&RAMP ID='CONE-RAMP', T=634.1000, F=6.0451, /
&RAMP ID='CONE-RAMP', T=634.2000, F=5.9322, /
&RAMP ID='CONE-RAMP', T=634.3000, F=5.8193, /
&RAMP ID='CONE-RAMP', T=634.4000, F=5.7065, /
&RAMP ID='CONE-RAMP', T=634.5000, F=5.5937, /
&RAMP ID='CONE-RAMP', T=634.6000, F=5.4811, /
&RAMP ID='CONE-RAMP', T=634.7000, F=5.3685, /
&RAMP ID='CONE-RAMP', T=634.8000, F=5.2560, /
&RAMP ID='CONE-RAMP', T=634.9000, F=5.1435, /
&RAMP ID='CONE-RAMP', T=635.0000, F=5.0312, /
&RAMP ID='CONE-RAMP', T=635.1000, F=4.9189, /
&RAMP ID='CONE-RAMP', T=635.2000, F=4.8067, /
&RAMP ID='CONE-RAMP', T=635.3000, F=4.6945, /
&RAMP ID='CONE-RAMP', T=635.4000, F=4.5825, /
&RAMP ID='CONE-RAMP', T=635.5000, F=4.4705, /
&RAMP ID='CONE-RAMP', T=635.6000, F=4.3586, /
&RAMP ID='CONE-RAMP', T=635.7000, F=4.2468, /
&RAMP ID='CONE-RAMP', T=635.8000, F=4.1350, /
&RAMP ID='CONE-RAMP', T=635.9000, F=4.0233, /
&RAMP ID='CONE-RAMP', T=636.0000, F=3.9117, /
&RAMP ID='CONE-RAMP', T=636.1000, F=3.8002, /
&RAMP ID='CONE-RAMP', T=636.2000, F=3.6887, /
&RAMP ID='CONE-RAMP', T=636.3000, F=3.5773, /
&RAMP ID='CONE-RAMP', T=636.4000, F=3.4660, /
&RAMP ID='CONE-RAMP', T=636.5000, F=3.3548, /
&RAMP ID='CONE-RAMP', T=636.6000, F=3.2436, /
&RAMP ID='CONE-RAMP', T=636.7000, F=3.1326, /
&RAMP ID='CONE-RAMP', T=636.8000, F=3.0216, /
&RAMP ID='CONE-RAMP', T=636.9000, F=2.9106, /
&RAMP ID='CONE-RAMP', T=637.0000, F=2.8008, /
&RAMP ID='CONE-RAMP', T=637.1000, F=2.6931, /
&RAMP ID='CONE-RAMP', T=637.2000, F=2.5875, /
&RAMP ID='CONE-RAMP', T=637.3000, F=2.4840, /
&RAMP ID='CONE-RAMP', T=637.4000, F=2.3837, /
&RAMP ID='CONE-RAMP', T=637.5000, F=2.2876, /
&RAMP ID='CONE-RAMP', T=637.6000, F=2.1959, /
&RAMP ID='CONE-RAMP', T=637.7000, F=2.1084, /
&RAMP ID='CONE-RAMP', T=637.8000, F=2.0253, /
&RAMP ID='CONE-RAMP', T=637.9000, F=1.9464, /
&RAMP ID='CONE-RAMP', T=638.0000, F=1.8717, /
&RAMP ID='CONE-RAMP', T=638.1000, F=1.8014, /
&RAMP ID='CONE-RAMP', T=638.2000, F=1.7354, /
&RAMP ID='CONE-RAMP', T=638.3000, F=1.6736, /
&RAMP ID='CONE-RAMP', T=638.4000, F=1.6161, /
&RAMP ID='CONE-RAMP', T=638.5000, F=1.5629, /
&RAMP ID='CONE-RAMP', T=638.6000, F=1.5140, /
&RAMP ID='CONE-RAMP', T=638.7000, F=1.4693, /
&RAMP ID='CONE-RAMP', T=638.8000, F=1.4289, /
&RAMP ID='CONE-RAMP', T=638.9000, F=1.3929, /
&RAMP ID='CONE-RAMP', T=639.0000, F=1.3610, /
&RAMP ID='CONE-RAMP', T=639.1000, F=1.3335, /
&RAMP ID='CONE-RAMP', T=639.2000, F=1.3103, /
&RAMP ID='CONE-RAMP', T=639.3000, F=1.2913, /
&RAMP ID='CONE-RAMP', T=639.4000, F=1.2766, /
&RAMP ID='CONE-RAMP', T=639.5000, F=1.2662, /
&RAMP ID='CONE-RAMP', T=639.6000, F=1.2601, /
&RAMP ID='CONE-RAMP', T=639.7000, F=1.2583, /
&RAMP ID='CONE-RAMP', T=639.8000, F=1.2607, /
&RAMP ID='CONE-RAMP', T=639.9000, F=1.2674, /
&RAMP ID='CONE-RAMP', T=640.0000, F=1.2784, /
&RAMP ID='CONE-RAMP', T=640.1000, F=1.2937, /
&RAMP ID='CONE-RAMP', T=640.2000, F=1.3133, /
&RAMP ID='CONE-RAMP', T=640.3000, F=1.3371, /
&RAMP ID='CONE-RAMP', T=640.4000, F=1.3653, /
&RAMP ID='CONE-RAMP', T=640.5000, F=1.3977, /
&RAMP ID='CONE-RAMP', T=640.6000, F=1.4344, /
&RAMP ID='CONE-RAMP', T=640.7000, F=1.4753, /
&RAMP ID='CONE-RAMP', T=640.8000, F=1.5206, /
&RAMP ID='CONE-RAMP', T=640.9000, F=1.5701, /
&RAMP ID='CONE-RAMP', T=641.0000, F=1.6239, /
&RAMP ID='CONE-RAMP', T=641.1000, F=1.6820, /
&RAMP ID='CONE-RAMP', T=641.2000, F=1.7444, /
&RAMP ID='CONE-RAMP', T=641.3000, F=1.8111, /
&RAMP ID='CONE-RAMP', T=641.4000, F=1.8820, /
&RAMP ID='CONE-RAMP', T=641.5000, F=1.9572, /
&RAMP ID='CONE-RAMP', T=641.6000, F=2.0367, /
&RAMP ID='CONE-RAMP', T=641.7000, F=2.1205, /
&RAMP ID='CONE-RAMP', T=641.8000, F=2.2086, /
&RAMP ID='CONE-RAMP', T=641.9000, F=2.3009, /
&RAMP ID='CONE-RAMP', T=642.0000, F=2.3975, /
&RAMP ID='CONE-RAMP', T=642.1000, F=2.4984, /
&RAMP ID='CONE-RAMP', T=642.2000, F=2.6036, /
&RAMP ID='CONE-RAMP', T=642.3000, F=2.7110, /
&RAMP ID='CONE-RAMP', T=642.4000, F=2.8205, /
&RAMP ID='CONE-RAMP', T=642.5000, F=2.9322, /
&RAMP ID='CONE-RAMP', T=642.6000, F=3.0461, /
&RAMP ID='CONE-RAMP', T=642.7000, F=3.1578, /
&RAMP ID='CONE-RAMP', T=642.8000, F=3.2673, /
&RAMP ID='CONE-RAMP', T=642.9000, F=3.3746, /
&RAMP ID='CONE-RAMP', T=643.0000, F=3.4798, /
&RAMP ID='CONE-RAMP', T=643.1000, F=3.5828, /
&RAMP ID='CONE-RAMP', T=643.2000, F=3.6837, /
&RAMP ID='CONE-RAMP', T=643.3000, F=3.7824, /
&RAMP ID='CONE-RAMP', T=643.4000, F=3.8789, /
&RAMP ID='CONE-RAMP', T=643.5000, F=3.9732, /
&RAMP ID='CONE-RAMP', T=643.6000, F=4.0654, /
&RAMP ID='CONE-RAMP', T=643.7000, F=4.1554, /
&RAMP ID='CONE-RAMP', T=643.8000, F=4.2432, /
&RAMP ID='CONE-RAMP', T=643.9000, F=4.3289, /
&RAMP ID='CONE-RAMP', T=644.0000, F=4.4124, /
&RAMP ID='CONE-RAMP', T=644.1000, F=4.4937, /
&RAMP ID='CONE-RAMP', T=644.2000, F=4.5729, /
&RAMP ID='CONE-RAMP', T=644.3000, F=4.6499, /
&RAMP ID='CONE-RAMP', T=644.4000, F=4.7247, /
&RAMP ID='CONE-RAMP', T=644.5000, F=4.7974, /
&RAMP ID='CONE-RAMP', T=644.6000, F=4.8678, /
&RAMP ID='CONE-RAMP', T=644.7000, F=4.9362, /
&RAMP ID='CONE-RAMP', T=644.8000, F=5.0023, /
&RAMP ID='CONE-RAMP', T=644.9000, F=5.0663, /
&RAMP ID='CONE-RAMP', T=645.0000, F=5.1281, /
&RAMP ID='CONE-RAMP', T=645.1000, F=5.1877, /
&RAMP ID='CONE-RAMP', T=645.2000, F=5.2452, /
&RAMP ID='CONE-RAMP', T=645.3000, F=5.3005, /
&RAMP ID='CONE-RAMP', T=645.4000, F=5.3537, /
&RAMP ID='CONE-RAMP', T=645.5000, F=5.4046, /
&RAMP ID='CONE-RAMP', T=645.6000, F=5.4534, /
&RAMP ID='CONE-RAMP', T=645.7000, F=5.5000, /
&RAMP ID='CONE-RAMP', T=645.8000, F=5.5445, /
&RAMP ID='CONE-RAMP', T=645.9000, F=5.5868, /
&RAMP ID='CONE-RAMP', T=646.0000, F=5.6269, /
&RAMP ID='CONE-RAMP', T=646.1000, F=5.6649, /
&RAMP ID='CONE-RAMP', T=646.2000, F=5.7007, /
&RAMP ID='CONE-RAMP', T=646.3000, F=5.7343, /
&RAMP ID='CONE-RAMP', T=646.4000, F=5.7657, /
&RAMP ID='CONE-RAMP', T=646.5000, F=5.7950, /
&RAMP ID='CONE-RAMP', T=646.6000, F=5.8221, /
&RAMP ID='CONE-RAMP', T=646.7000, F=5.8471, /
&RAMP ID='CONE-RAMP', T=646.8000, F=5.8698, /
&RAMP ID='CONE-RAMP', T=646.9000, F=5.8904, /
&RAMP ID='CONE-RAMP', T=647.0000, F=5.9089, /
&RAMP ID='CONE-RAMP', T=647.1000, F=5.9251, /
&RAMP ID='CONE-RAMP', T=647.2000, F=5.9392, /
&RAMP ID='CONE-RAMP', T=647.3000, F=5.9512, /
&RAMP ID='CONE-RAMP', T=647.4000, F=5.9609, /
&RAMP ID='CONE-RAMP', T=647.5000, F=5.9674, /
&RAMP ID='CONE-RAMP', T=647.6000, F=5.9696, /
&RAMP ID='CONE-RAMP', T=647.7000, F=5.9674, /
&RAMP ID='CONE-RAMP', T=647.8000, F=5.9609, /
&RAMP ID='CONE-RAMP', T=647.9000, F=5.9512, /
&RAMP ID='CONE-RAMP', T=648.0000, F=5.9392, /
&RAMP ID='CONE-RAMP', T=648.1000, F=5.9251, /
&RAMP ID='CONE-RAMP', T=648.2000, F=5.9089, /
&RAMP ID='CONE-RAMP', T=648.3000, F=5.8904, /
&RAMP ID='CONE-RAMP', T=648.4000, F=5.8698, /
&RAMP ID='CONE-RAMP', T=648.5000, F=5.8471, /
&RAMP ID='CONE-RAMP', T=648.6000, F=5.8221, /
&RAMP ID='CONE-RAMP', T=648.7000, F=5.7950, /
&RAMP ID='CONE-RAMP', T=648.8000, F=5.7657, /
&RAMP ID='CONE-RAMP', T=648.9000, F=5.7343, /
&RAMP ID='CONE-RAMP', T=649.0000, F=5.7007, /
&RAMP ID='CONE-RAMP', T=649.1000, F=5.6649, /
&RAMP ID='CONE-RAMP', T=649.2000, F=5.6269, /
&RAMP ID='CONE-RAMP', T=649.3000, F=5.5868, /
&RAMP ID='CONE-RAMP', T=649.4000, F=5.5445, /
&RAMP ID='CONE-RAMP', T=649.5000, F=5.5000, /
&RAMP ID='CONE-RAMP', T=649.6000, F=5.4534, /
&RAMP ID='CONE-RAMP', T=649.7000, F=5.4046, /
&RAMP ID='CONE-RAMP', T=649.8000, F=5.3537, /
&RAMP ID='CONE-RAMP', T=649.9000, F=5.3005, /
&RAMP ID='CONE-RAMP', T=650.0000, F=5.2452, /
&RAMP ID='CONE-RAMP', T=650.1000, F=5.1877, /
&RAMP ID='CONE-RAMP', T=650.2000, F=5.1281, /
&RAMP ID='CONE-RAMP', T=650.3000, F=5.0663, /
&RAMP ID='CONE-RAMP', T=650.4000, F=5.0023, /
&RAMP ID='CONE-RAMP', T=650.5000, F=4.9362, /
&RAMP ID='CONE-RAMP', T=650.6000, F=4.8678, /
&RAMP ID='CONE-RAMP', T=650.7000, F=4.7974, /
&RAMP ID='CONE-RAMP', T=650.8000, F=4.7247, /
&RAMP ID='CONE-RAMP', T=650.9000, F=4.6499, /
&RAMP ID='CONE-RAMP', T=651.0000, F=4.5729, /
&RAMP ID='CONE-RAMP', T=651.1000, F=4.4937, /
&RAMP ID='CONE-RAMP', T=651.2000, F=4.4124, /
&RAMP ID='CONE-RAMP', T=651.3000, F=4.3289, /
&RAMP ID='CONE-RAMP', T=651.4000, F=4.2432, /
&RAMP ID='CONE-RAMP', T=651.5000, F=4.1554, /
&RAMP ID='CONE-RAMP', T=651.6000, F=4.0654, /
&RAMP ID='CONE-RAMP', T=651.7000, F=3.9732, /
&RAMP ID='CONE-RAMP', T=651.8000, F=3.8789, /
&RAMP ID='CONE-RAMP', T=651.9000, F=3.7824, /
&RAMP ID='CONE-RAMP', T=652.0000, F=3.6837, /
&RAMP ID='CONE-RAMP', T=652.1000, F=3.5828, /
&RAMP ID='CONE-RAMP', T=652.2000, F=3.4798, /
&RAMP ID='CONE-RAMP', T=652.3000, F=3.3746, /
&RAMP ID='CONE-RAMP', T=652.4000, F=3.2673, /
&RAMP ID='CONE-RAMP', T=652.5000, F=3.1578, /
&RAMP ID='CONE-RAMP', T=652.6000, F=3.0461, /
&RAMP ID='CONE-RAMP', T=652.7000, F=2.9322, /
&RAMP ID='CONE-RAMP', T=652.8000, F=2.8205, /
&RAMP ID='CONE-RAMP', T=652.9000, F=2.7110, /
&RAMP ID='CONE-RAMP', T=653.0000, F=2.6036, /
&RAMP ID='CONE-RAMP', T=653.1000, F=2.4984, /
&RAMP ID='CONE-RAMP', T=653.2000, F=2.3975, /
&RAMP ID='CONE-RAMP', T=653.3000, F=2.3008, /
&RAMP ID='CONE-RAMP', T=653.4000, F=2.2083, /
&RAMP ID='CONE-RAMP', T=653.5000, F=2.1201, /
&RAMP ID='CONE-RAMP', T=653.6000, F=2.0362, /
&RAMP ID='CONE-RAMP', T=653.7000, F=1.9564, /
&RAMP ID='CONE-RAMP', T=653.8000, F=1.8810, /
&RAMP ID='CONE-RAMP', T=653.9000, F=1.8097, /
&RAMP ID='CONE-RAMP', T=654.0000, F=1.7427, /
&RAMP ID='CONE-RAMP', T=654.1000, F=1.6800, /
&RAMP ID='CONE-RAMP', T=654.2000, F=1.6215, /
&RAMP ID='CONE-RAMP', T=654.3000, F=1.5672, /
&RAMP ID='CONE-RAMP', T=654.4000, F=1.5172, /
&RAMP ID='CONE-RAMP', T=654.5000, F=1.4714, /
&RAMP ID='CONE-RAMP', T=654.6000, F=1.4298, /
&RAMP ID='CONE-RAMP', T=654.7000, F=1.3926, /
&RAMP ID='CONE-RAMP', T=654.8000, F=1.3595, /
&RAMP ID='CONE-RAMP', T=654.9000, F=1.3307, /
&RAMP ID='CONE-RAMP', T=655.0000, F=1.3061, /
&RAMP ID='CONE-RAMP', T=655.1000, F=1.2858, /
&RAMP ID='CONE-RAMP', T=655.2000, F=1.2697, /
&RAMP ID='CONE-RAMP', T=655.3000, F=1.2579, /
&RAMP ID='CONE-RAMP', T=655.4000, F=1.2503, /
&RAMP ID='CONE-RAMP', T=655.5000, F=1.2470, /
&RAMP ID='CONE-RAMP', T=655.6000, F=1.2479, /
&RAMP ID='CONE-RAMP', T=655.7000, F=1.2530, /
&RAMP ID='CONE-RAMP', T=655.8000, F=1.2624, /
&RAMP ID='CONE-RAMP', T=655.9000, F=1.2760, /
&RAMP ID='CONE-RAMP', T=656.0000, F=1.2939, /
&RAMP ID='CONE-RAMP', T=656.1000, F=1.3160, /
&RAMP ID='CONE-RAMP', T=656.2000, F=1.3423, /
&RAMP ID='CONE-RAMP', T=656.3000, F=1.3729, /
&RAMP ID='CONE-RAMP', T=656.4000, F=1.4078, /
&RAMP ID='CONE-RAMP', T=656.5000, F=1.4469, /
&RAMP ID='CONE-RAMP', T=656.6000, F=1.4902, /
&RAMP ID='CONE-RAMP', T=656.7000, F=1.5378, /
&RAMP ID='CONE-RAMP', T=656.8000, F=1.5896, /
&RAMP ID='CONE-RAMP', T=656.9000, F=1.6456, /
&RAMP ID='CONE-RAMP', T=657.0000, F=1.7059, /
&RAMP ID='CONE-RAMP', T=657.1000, F=1.7705, /
&RAMP ID='CONE-RAMP', T=657.2000, F=1.8393, /
&RAMP ID='CONE-RAMP', T=657.3000, F=1.9123, /
&RAMP ID='CONE-RAMP', T=657.4000, F=1.9896, /
&RAMP ID='CONE-RAMP', T=657.5000, F=2.0711, /
&RAMP ID='CONE-RAMP', T=657.6000, F=2.1569, /
&RAMP ID='CONE-RAMP', T=657.7000, F=2.2469, /
&RAMP ID='CONE-RAMP', T=657.8000, F=2.3411, /
&RAMP ID='CONE-RAMP', T=657.9000, F=2.4396, /
&RAMP ID='CONE-RAMP', T=658.0000, F=2.5413, /
&RAMP ID='CONE-RAMP', T=658.1000, F=2.6450, /
&RAMP ID='CONE-RAMP', T=658.2000, F=2.7508, /
&RAMP ID='CONE-RAMP', T=658.3000, F=2.8587, /
&RAMP ID='CONE-RAMP', T=658.4000, F=2.9665, /
&RAMP ID='CONE-RAMP', T=658.5000, F=3.0723, /
&RAMP ID='CONE-RAMP', T=658.6000, F=3.1760, /
&RAMP ID='CONE-RAMP', T=658.7000, F=3.2777, /
&RAMP ID='CONE-RAMP', T=658.8000, F=3.3773, /
&RAMP ID='CONE-RAMP', T=658.9000, F=3.4748, /
&RAMP ID='CONE-RAMP', T=659.0000, F=3.5702, /
&RAMP ID='CONE-RAMP', T=659.1000, F=3.6636, /
&RAMP ID='CONE-RAMP', T=659.2000, F=3.7548, /
&RAMP ID='CONE-RAMP', T=659.3000, F=3.8440, /
&RAMP ID='CONE-RAMP', T=659.4000, F=3.9312, /
&RAMP ID='CONE-RAMP', T=659.5000, F=4.0162, /
&RAMP ID='CONE-RAMP', T=659.6000, F=4.0992, /
&RAMP ID='CONE-RAMP', T=659.7000, F=4.1801, /
&RAMP ID='CONE-RAMP', T=659.8000, F=4.2589, /
&RAMP ID='CONE-RAMP', T=659.9000, F=4.3357, /
&RAMP ID='CONE-RAMP', T=660.0000, F=4.4104, /
&RAMP ID='CONE-RAMP', T=660.1000, F=4.4830, /
&RAMP ID='CONE-RAMP', T=660.2000, F=4.5535, /
&RAMP ID='CONE-RAMP', T=660.3000, F=4.6220, /
&RAMP ID='CONE-RAMP', T=660.4000, F=4.6884, /
&RAMP ID='CONE-RAMP', T=660.5000, F=4.7527, /
&RAMP ID='CONE-RAMP', T=660.6000, F=4.8149, /
&RAMP ID='CONE-RAMP', T=660.7000, F=4.8751, /
&RAMP ID='CONE-RAMP', T=660.8000, F=4.9331, /
&RAMP ID='CONE-RAMP', T=660.9000, F=4.9892, /
&RAMP ID='CONE-RAMP', T=661.0000, F=5.0431, /
&RAMP ID='CONE-RAMP', T=661.1000, F=5.0950, /
&RAMP ID='CONE-RAMP', T=661.2000, F=5.1447, /
&RAMP ID='CONE-RAMP', T=661.3000, F=5.1925, /
&RAMP ID='CONE-RAMP', T=661.4000, F=5.2381, /
&RAMP ID='CONE-RAMP', T=661.5000, F=5.2817, /
&RAMP ID='CONE-RAMP', T=661.6000, F=5.3231, /
&RAMP ID='CONE-RAMP', T=661.7000, F=5.3626, /
&RAMP ID='CONE-RAMP', T=661.8000, F=5.3999, /
&RAMP ID='CONE-RAMP', T=661.9000, F=5.4352, /
&RAMP ID='CONE-RAMP', T=662.0000, F=5.4684, /
&RAMP ID='CONE-RAMP', T=662.1000, F=5.4995, /
&RAMP ID='CONE-RAMP', T=662.2000, F=5.5285, /
&RAMP ID='CONE-RAMP', T=662.3000, F=5.5555, /
&RAMP ID='CONE-RAMP', T=662.4000, F=5.5804, /
&RAMP ID='CONE-RAMP', T=662.5000, F=5.6032, /
&RAMP ID='CONE-RAMP', T=662.6000, F=5.6240, /
&RAMP ID='CONE-RAMP', T=662.7000, F=5.6426, /
&RAMP ID='CONE-RAMP', T=662.8000, F=5.6592, /
&RAMP ID='CONE-RAMP', T=662.9000, F=5.6737, /
&RAMP ID='CONE-RAMP', T=663.0000, F=5.6862, /
&RAMP ID='CONE-RAMP', T=663.1000, F=5.6966, /
&RAMP ID='CONE-RAMP', T=663.2000, F=5.7049, /
&RAMP ID='CONE-RAMP', T=663.3000, F=5.7090, /
&RAMP ID='CONE-RAMP', T=663.4000, F=5.7090, /
&RAMP ID='CONE-RAMP', T=663.5000, F=5.7049, /
&RAMP ID='CONE-RAMP', T=663.6000, F=5.6966, /
&RAMP ID='CONE-RAMP', T=663.7000, F=5.6862, /
&RAMP ID='CONE-RAMP', T=663.8000, F=5.6737, /
&RAMP ID='CONE-RAMP', T=663.9000, F=5.6592, /
&RAMP ID='CONE-RAMP', T=664.0000, F=5.6426, /
&RAMP ID='CONE-RAMP', T=664.1000, F=5.6240, /
&RAMP ID='CONE-RAMP', T=664.2000, F=5.6032, /
&RAMP ID='CONE-RAMP', T=664.3000, F=5.5804, /
&RAMP ID='CONE-RAMP', T=664.4000, F=5.5555, /
&RAMP ID='CONE-RAMP', T=664.5000, F=5.5285, /
&RAMP ID='CONE-RAMP', T=664.6000, F=5.4995, /
&RAMP ID='CONE-RAMP', T=664.7000, F=5.4684, /
&RAMP ID='CONE-RAMP', T=664.8000, F=5.4352, /
&RAMP ID='CONE-RAMP', T=664.9000, F=5.3999, /
&RAMP ID='CONE-RAMP', T=665.0000, F=5.3626, /
&RAMP ID='CONE-RAMP', T=665.1000, F=5.3231, /
&RAMP ID='CONE-RAMP', T=665.2000, F=5.2817, /
&RAMP ID='CONE-RAMP', T=665.3000, F=5.2381, /
&RAMP ID='CONE-RAMP', T=665.4000, F=5.1925, /
&RAMP ID='CONE-RAMP', T=665.5000, F=5.1447, /
&RAMP ID='CONE-RAMP', T=665.6000, F=5.0950, /
&RAMP ID='CONE-RAMP', T=665.7000, F=5.0431, /
&RAMP ID='CONE-RAMP', T=665.8000, F=4.9892, /
&RAMP ID='CONE-RAMP', T=665.9000, F=4.9331, /
&RAMP ID='CONE-RAMP', T=666.0000, F=4.8751, /
&RAMP ID='CONE-RAMP', T=666.1000, F=4.8149, /
&RAMP ID='CONE-RAMP', T=666.2000, F=4.7527, /
&RAMP ID='CONE-RAMP', T=666.3000, F=4.6884, /
&RAMP ID='CONE-RAMP', T=666.4000, F=4.6220, /
&RAMP ID='CONE-RAMP', T=666.5000, F=4.5535, /
&RAMP ID='CONE-RAMP', T=666.6000, F=4.4830, /
&RAMP ID='CONE-RAMP', T=666.7000, F=4.4104, /
&RAMP ID='CONE-RAMP', T=666.8000, F=4.3357, /
&RAMP ID='CONE-RAMP', T=666.9000, F=4.2589, /
&RAMP ID='CONE-RAMP', T=667.0000, F=4.1801, /
&RAMP ID='CONE-RAMP', T=667.1000, F=4.0992, /
&RAMP ID='CONE-RAMP', T=667.2000, F=4.0162, /
&RAMP ID='CONE-RAMP', T=667.3000, F=3.9312, /
&RAMP ID='CONE-RAMP', T=667.4000, F=3.8440, /
&RAMP ID='CONE-RAMP', T=667.5000, F=3.7548, /
&RAMP ID='CONE-RAMP', T=667.6000, F=3.6636, /
&RAMP ID='CONE-RAMP', T=667.7000, F=3.5702, /
&RAMP ID='CONE-RAMP', T=667.8000, F=3.4748, /
&RAMP ID='CONE-RAMP', T=667.9000, F=3.3773, /
&RAMP ID='CONE-RAMP', T=668.0000, F=3.2777, /
&RAMP ID='CONE-RAMP', T=668.1000, F=3.1760, /
&RAMP ID='CONE-RAMP', T=668.2000, F=3.0723, /
&RAMP ID='CONE-RAMP', T=668.3000, F=2.9665, /
&RAMP ID='CONE-RAMP', T=668.4000, F=2.8587, /
&RAMP ID='CONE-RAMP', T=668.5000, F=2.7508, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0776, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00312000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.0776, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.0776, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=48.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.0776, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00312000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.5694, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.5694, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=23.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
