&HEAD CHID='FSRI_Materials_Plastic_Laminate_Countertop_cone', /
&TIME DT=1., T_END=10306.5 /
&DUMP DT_CTRL=8.6, DT_DEVC=8.6, DT_HRR=8.6, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=756.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=61.0, /
&RAMP ID='CONE-RAMP', T=5.6000, F=55.8, /
&RAMP ID='CONE-RAMP', T=14.3000, F=53.5, /
&RAMP ID='CONE-RAMP', T=20.3000, F=54.8, /
&RAMP ID='CONE-RAMP', T=29.8000, F=60.5, /
&RAMP ID='CONE-RAMP', T=42.6000, F=75.5, /
&RAMP ID='CONE-RAMP', T=59.8000, F=101.8, /
&RAMP ID='CONE-RAMP', T=73.0000, F=120.2, /
&RAMP ID='CONE-RAMP', T=82.0000, F=129.0, /
&RAMP ID='CONE-RAMP', T=89.8000, F=134.7, /
&RAMP ID='CONE-RAMP', T=105.5000, F=142.3, /
&RAMP ID='CONE-RAMP', T=119.8000, F=145.2, /
&RAMP ID='CONE-RAMP', T=127.8000, F=145.6, /
&RAMP ID='CONE-RAMP', T=149.8000, F=144.5, /
&RAMP ID='CONE-RAMP', T=179.8000, F=137.6, /
&RAMP ID='CONE-RAMP', T=209.8000, F=133.1, /
&RAMP ID='CONE-RAMP', T=239.8000, F=126.6, /
&RAMP ID='CONE-RAMP', T=269.8000, F=121.9, /
&RAMP ID='CONE-RAMP', T=299.8000, F=117.4, /
&RAMP ID='CONE-RAMP', T=329.8000, F=114.7, /
&RAMP ID='CONE-RAMP', T=359.8000, F=111.7, /
&RAMP ID='CONE-RAMP', T=389.8000, F=109.4, /
&RAMP ID='CONE-RAMP', T=419.8000, F=106.4, /
&RAMP ID='CONE-RAMP', T=449.8000, F=101.1, /
&RAMP ID='CONE-RAMP', T=479.8000, F=96.3, /
&RAMP ID='CONE-RAMP', T=509.8000, F=92.9, /
&RAMP ID='CONE-RAMP', T=539.8000, F=88.7, /
&RAMP ID='CONE-RAMP', T=569.8000, F=84.8, /
&RAMP ID='CONE-RAMP', T=599.8000, F=81.1, /
&RAMP ID='CONE-RAMP', T=629.8000, F=78.6, /
&RAMP ID='CONE-RAMP', T=659.8000, F=75.8, /
&RAMP ID='CONE-RAMP', T=689.8000, F=73.4, /
&RAMP ID='CONE-RAMP', T=719.8000, F=71.8, /
&RAMP ID='CONE-RAMP', T=749.8000, F=71.6, /
&RAMP ID='CONE-RAMP', T=779.8000, F=70.3, /
&RAMP ID='CONE-RAMP', T=809.8000, F=68.7, /
&RAMP ID='CONE-RAMP', T=839.8000, F=68.6, /
&RAMP ID='CONE-RAMP', T=869.8000, F=67.3, /
&RAMP ID='CONE-RAMP', T=899.8000, F=66.5, /
&RAMP ID='CONE-RAMP', T=929.8000, F=65.9, /
&RAMP ID='CONE-RAMP', T=959.8000, F=65.8, /
&RAMP ID='CONE-RAMP', T=989.8000, F=66.5, /
&RAMP ID='CONE-RAMP', T=1019.8000, F=65.3, /
&RAMP ID='CONE-RAMP', T=1049.8000, F=65.4, /
&RAMP ID='CONE-RAMP', T=1079.8000, F=64.6, /
&RAMP ID='CONE-RAMP', T=1109.8000, F=64.8, /
&RAMP ID='CONE-RAMP', T=1139.8000, F=65.5, /
&RAMP ID='CONE-RAMP', T=1169.8000, F=66.1, /
&RAMP ID='CONE-RAMP', T=1199.8000, F=66.1, /
&RAMP ID='CONE-RAMP', T=1229.8000, F=67.4, /
&RAMP ID='CONE-RAMP', T=1259.8000, F=68.1, /
&RAMP ID='CONE-RAMP', T=1289.8000, F=69.4, /
&RAMP ID='CONE-RAMP', T=1319.8000, F=69.4, /
&RAMP ID='CONE-RAMP', T=1349.8000, F=70.1, /
&RAMP ID='CONE-RAMP', T=1379.8000, F=70.7, /
&RAMP ID='CONE-RAMP', T=1409.8000, F=71.3, /
&RAMP ID='CONE-RAMP', T=1439.8000, F=73.0, /
&RAMP ID='CONE-RAMP', T=1469.8000, F=74.9, /
&RAMP ID='CONE-RAMP', T=1499.8000, F=75.9, /
&RAMP ID='CONE-RAMP', T=1529.8000, F=78.8, /
&RAMP ID='CONE-RAMP', T=1559.8000, F=79.8, /
&RAMP ID='CONE-RAMP', T=1589.8000, F=82.5, /
&RAMP ID='CONE-RAMP', T=1619.8000, F=83.7, /
&RAMP ID='CONE-RAMP', T=1649.8000, F=85.6, /
&RAMP ID='CONE-RAMP', T=1679.8000, F=87.7, /
&RAMP ID='CONE-RAMP', T=1709.8000, F=90.7, /
&RAMP ID='CONE-RAMP', T=1739.8000, F=93.6, /
&RAMP ID='CONE-RAMP', T=1769.8000, F=97.0, /
&RAMP ID='CONE-RAMP', T=1799.8000, F=98.9, /
&RAMP ID='CONE-RAMP', T=1829.8000, F=101.3, /
&RAMP ID='CONE-RAMP', T=1859.8000, F=103.5, /
&RAMP ID='CONE-RAMP', T=1889.8000, F=105.8, /
&RAMP ID='CONE-RAMP', T=1919.8000, F=108.4, /
&RAMP ID='CONE-RAMP', T=1949.8000, F=111.1, /
&RAMP ID='CONE-RAMP', T=1979.8000, F=114.5, /
&RAMP ID='CONE-RAMP', T=2009.8000, F=117.3, /
&RAMP ID='CONE-RAMP', T=2039.8000, F=119.2, /
&RAMP ID='CONE-RAMP', T=2069.8000, F=120.6, /
&RAMP ID='CONE-RAMP', T=2099.8000, F=122.3, /
&RAMP ID='CONE-RAMP', T=2129.8000, F=124.6, /
&RAMP ID='CONE-RAMP', T=2159.8000, F=123.3, /
&RAMP ID='CONE-RAMP', T=2189.8000, F=125.0, /
&RAMP ID='CONE-RAMP', T=2219.8000, F=125.5, /
&RAMP ID='CONE-RAMP', T=2249.8000, F=125.1, /
&RAMP ID='CONE-RAMP', T=2279.8000, F=122.6, /
&RAMP ID='CONE-RAMP', T=2309.8000, F=121.4, /
&RAMP ID='CONE-RAMP', T=2339.8000, F=119.9, /
&RAMP ID='CONE-RAMP', T=2369.8000, F=117.4, /
&RAMP ID='CONE-RAMP', T=2399.8000, F=115.6, /
&RAMP ID='CONE-RAMP', T=2429.8000, F=114.3, /
&RAMP ID='CONE-RAMP', T=2459.8000, F=113.2, /
&RAMP ID='CONE-RAMP', T=2489.8000, F=112.8, /
&RAMP ID='CONE-RAMP', T=2519.8000, F=111.9, /
&RAMP ID='CONE-RAMP', T=2549.8000, F=111.7, /
&RAMP ID='CONE-RAMP', T=2579.8000, F=112.4, /
&RAMP ID='CONE-RAMP', T=2609.8000, F=111.6, /
&RAMP ID='CONE-RAMP', T=2639.8000, F=112.7, /
&RAMP ID='CONE-RAMP', T=2669.8000, F=114.5, /
&RAMP ID='CONE-RAMP', T=2699.8000, F=116.0, /
&RAMP ID='CONE-RAMP', T=2729.8000, F=119.3, /
&RAMP ID='CONE-RAMP', T=2759.8000, F=124.5, /
&RAMP ID='CONE-RAMP', T=2789.8000, F=128.6, /
&RAMP ID='CONE-RAMP', T=2819.8000, F=131.7, /
&RAMP ID='CONE-RAMP', T=2833.0000, F=132.9, /
&RAMP ID='CONE-RAMP', T=2849.8000, F=132.0, /
&RAMP ID='CONE-RAMP', T=2866.9000, F=127.8, /
&RAMP ID='CONE-RAMP', T=2879.8000, F=118.0, /
&RAMP ID='CONE-RAMP', T=2896.1000, F=102.7, /
&RAMP ID='CONE-RAMP', T=2909.8000, F=94.5, /
&RAMP ID='CONE-RAMP', T=2939.8000, F=86.3, /
&RAMP ID='CONE-RAMP', T=2969.8000, F=82.0, /
&RAMP ID='CONE-RAMP', T=2999.8000, F=79.3, /
&RAMP ID='CONE-RAMP', T=3029.8000, F=78.7, /
&RAMP ID='CONE-RAMP', T=3059.8000, F=79.8, /
&RAMP ID='CONE-RAMP', T=3089.8000, F=81.1, /
&RAMP ID='CONE-RAMP', T=3119.8000, F=82.6, /
&RAMP ID='CONE-RAMP', T=3149.8000, F=85.9, /
&RAMP ID='CONE-RAMP', T=3165.9000, F=84.4, /
&RAMP ID='CONE-RAMP', T=3179.8000, F=78.4, /
&RAMP ID='CONE-RAMP', T=3197.0000, F=65.8, /
&RAMP ID='CONE-RAMP', T=3209.8000, F=58.7, /
&RAMP ID='CONE-RAMP', T=3239.8000, F=51.2, /
&RAMP ID='CONE-RAMP', T=3269.8000, F=45.9, /
&RAMP ID='CONE-RAMP', T=3299.8000, F=42.9, /
&RAMP ID='CONE-RAMP', T=3329.8000, F=41.7, /
&RAMP ID='CONE-RAMP', T=3359.8000, F=41.9, /
&RAMP ID='CONE-RAMP', T=3389.8000, F=40.3, /
&RAMP ID='CONE-RAMP', T=3419.8000, F=39.1, /
&RAMP ID='CONE-RAMP', T=3449.8000, F=40.2, /
&RAMP ID='CONE-RAMP', T=3479.8000, F=38.4, /
&RAMP ID='CONE-RAMP', T=3509.8000, F=37.0, /
&RAMP ID='CONE-RAMP', T=3539.8000, F=38.9, /
&RAMP ID='CONE-RAMP', T=3569.8000, F=37.7, /
&RAMP ID='CONE-RAMP', T=3599.8000, F=37.1, /
&RAMP ID='CONE-RAMP', T=3611.8000, F=35.8, /
&RAMP ID='CONE-RAMP', T=3624.0000, F=29.1, /
&RAMP ID='CONE-RAMP', T=3629.8000, F=27.5, /
&RAMP ID='CONE-RAMP', T=3659.8000, F=31.2, /
&RAMP ID='CONE-RAMP', T=3689.8000, F=31.7, /
&RAMP ID='CONE-RAMP', T=3719.8000, F=30.8, /
&RAMP ID='CONE-RAMP', T=3733.8000, F=31.4, /
&RAMP ID='CONE-RAMP', T=3749.8000, F=29.8, /
&RAMP ID='CONE-RAMP', T=3779.8000, F=32.5, /
&RAMP ID='CONE-RAMP', T=3809.8000, F=31.8, /
&RAMP ID='CONE-RAMP', T=3828.2000, F=35.0, /
&RAMP ID='CONE-RAMP', T=3839.8000, F=33.8, /
&RAMP ID='CONE-RAMP', T=3856.0000, F=29.8, /
&RAMP ID='CONE-RAMP', T=3869.8000, F=29.5, /
&RAMP ID='CONE-RAMP', T=3899.8000, F=28.8, /
&RAMP ID='CONE-RAMP', T=3929.8000, F=27.2, /
&RAMP ID='CONE-RAMP', T=3959.8000, F=29.5, /
&RAMP ID='CONE-RAMP', T=3977.5000, F=28.1, /
&RAMP ID='CONE-RAMP', T=3989.8000, F=28.9, /
&RAMP ID='CONE-RAMP', T=4019.8000, F=28.8, /
&RAMP ID='CONE-RAMP', T=4049.8000, F=27.2, /
&RAMP ID='CONE-RAMP', T=4079.8000, F=26.7, /
&RAMP ID='CONE-RAMP', T=4109.8000, F=26.9, /
&RAMP ID='CONE-RAMP', T=4139.8000, F=26.6, /
&RAMP ID='CONE-RAMP', T=4169.8000, F=28.3, /
&RAMP ID='CONE-RAMP', T=4199.8000, F=29.1, /
&RAMP ID='CONE-RAMP', T=4210.7000, F=29.9, /
&RAMP ID='CONE-RAMP', T=4229.8000, F=28.1, /
&RAMP ID='CONE-RAMP', T=4259.8000, F=27.5, /
&RAMP ID='CONE-RAMP', T=4274.6000, F=29.0, /
&RAMP ID='CONE-RAMP', T=4289.8000, F=27.0, /
&RAMP ID='CONE-RAMP', T=4319.8000, F=29.8, /
&RAMP ID='CONE-RAMP', T=4349.8000, F=26.7, /
&RAMP ID='CONE-RAMP', T=4368.4000, F=26.6, /
&RAMP ID='CONE-RAMP', T=4379.8000, F=25.0, /
&RAMP ID='CONE-RAMP', T=4405.9000, F=26.6, /
&RAMP ID='CONE-RAMP', T=4409.8000, F=25.0, /
&RAMP ID='CONE-RAMP', T=4413.8000, F=20.0, /
&RAMP ID='CONE-RAMP', T=4421.1000, F=6.1, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.4577, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03963000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=47.2934, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=47.2934, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=728.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.4577, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03963000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=74.4577, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.4577, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=96.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.4577, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03963000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=100.9452, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=100.9452, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=57.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
