&HEAD CHID='FSRI_Materials_Polyester_Microfiber_Sheet_cone', /
&TIME DT=1., T_END=2184.0 /
&DUMP DT_CTRL=1.8, DT_DEVC=1.8, DT_HRR=1.8, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0190, DENSITY=457.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=2.0840, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=53.8, /
&RAMP ID='CONE-RAMP', T=0.8000, F=68.8, /
&RAMP ID='CONE-RAMP', T=1.5000, F=86.1, /
&RAMP ID='CONE-RAMP', T=2.1000, F=102.9, /
&RAMP ID='CONE-RAMP', T=2.8000, F=124.9, /
&RAMP ID='CONE-RAMP', T=3.8000, F=160.2, /
&RAMP ID='CONE-RAMP', T=7.1000, F=285.4, /
&RAMP ID='CONE-RAMP', T=8.4000, F=329.3, /
&RAMP ID='CONE-RAMP', T=9.6000, F=363.7, /
&RAMP ID='CONE-RAMP', T=10.2000, F=377.5, /
&RAMP ID='CONE-RAMP', T=10.8000, F=389.0, /
&RAMP ID='CONE-RAMP', T=11.4000, F=398.0, /
&RAMP ID='CONE-RAMP', T=11.9000, F=403.3, /
&RAMP ID='CONE-RAMP', T=12.4000, F=406.6, /
&RAMP ID='CONE-RAMP', T=13.0000, F=407.9, /
&RAMP ID='CONE-RAMP', T=13.8000, F=405.6, /
&RAMP ID='CONE-RAMP', T=14.6000, F=398.9, /
&RAMP ID='CONE-RAMP', T=15.4000, F=388.0, /
&RAMP ID='CONE-RAMP', T=16.3000, F=372.5, /
&RAMP ID='CONE-RAMP', T=18.0000, F=335.4, /
&RAMP ID='CONE-RAMP', T=21.5000, F=248.5, /
&RAMP ID='CONE-RAMP', T=23.0000, F=214.0, /
&RAMP ID='CONE-RAMP', T=24.8000, F=177.9, /
&RAMP ID='CONE-RAMP', T=26.7000, F=146.7, /
&RAMP ID='CONE-RAMP', T=28.8000, F=119.3, /
&RAMP ID='CONE-RAMP', T=31.0000, F=97.7, /
&RAMP ID='CONE-RAMP', T=33.5000, F=79.9, /
&RAMP ID='CONE-RAMP', T=36.3000, F=65.6, /
&RAMP ID='CONE-RAMP', T=39.1000, F=55.9, /
&RAMP ID='CONE-RAMP', T=42.5000, F=47.8, /
&RAMP ID='CONE-RAMP', T=46.7000, F=41.1, /
&RAMP ID='CONE-RAMP', T=51.7000, F=35.7, /
&RAMP ID='CONE-RAMP', T=60.7000, F=29.8, /
&RAMP ID='CONE-RAMP', T=98.7000, F=13.7, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.1271, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=53.0036, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=53.0036, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=403.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.1271, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=80.1271, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=80.1271, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=42.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.1271, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00500000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=106.6290, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=106.6290, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=18.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
