&HEAD CHID='FSRI_Materials_Roof_Felt_cone', /
&TIME DT=1., T_END=460.5 /
&DUMP DT_CTRL=0.4, DT_DEVC=0.4, DT_HRR=0.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0580, DENSITY=726.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.7430, /
&RAMP ID='CONE-RAMP', T=0.0000, F=107.4599, /
&RAMP ID='CONE-RAMP', T=0.1000, F=111.3944, /
&RAMP ID='CONE-RAMP', T=0.2000, F=115.4051, /
&RAMP ID='CONE-RAMP', T=0.3000, F=119.4921, /
&RAMP ID='CONE-RAMP', T=0.4000, F=123.6552, /
&RAMP ID='CONE-RAMP', T=0.5000, F=127.8945, /
&RAMP ID='CONE-RAMP', T=0.6000, F=132.2100, /
&RAMP ID='CONE-RAMP', T=0.7000, F=136.6017, /
&RAMP ID='CONE-RAMP', T=0.8000, F=141.0696, /
&RAMP ID='CONE-RAMP', T=0.9000, F=145.6137, /
&RAMP ID='CONE-RAMP', T=1.0000, F=150.2340, /
&RAMP ID='CONE-RAMP', T=1.1000, F=154.9305, /
&RAMP ID='CONE-RAMP', T=1.2000, F=159.7032, /
&RAMP ID='CONE-RAMP', T=1.3000, F=164.5520, /
&RAMP ID='CONE-RAMP', T=1.4000, F=169.4771, /
&RAMP ID='CONE-RAMP', T=1.5000, F=174.4784, /
&RAMP ID='CONE-RAMP', T=1.6000, F=179.5559, /
&RAMP ID='CONE-RAMP', T=1.7000, F=184.7095, /
&RAMP ID='CONE-RAMP', T=1.8000, F=189.9394, /
&RAMP ID='CONE-RAMP', T=1.9000, F=195.2455, /
&RAMP ID='CONE-RAMP', T=2.0000, F=200.6277, /
&RAMP ID='CONE-RAMP', T=2.1000, F=206.0862, /
&RAMP ID='CONE-RAMP', T=2.2000, F=211.6209, /
&RAMP ID='CONE-RAMP', T=2.3000, F=217.2317, /
&RAMP ID='CONE-RAMP', T=2.4000, F=222.9188, /
&RAMP ID='CONE-RAMP', T=2.5000, F=228.6771, /
&RAMP ID='CONE-RAMP', T=2.6000, F=234.4973, /
&RAMP ID='CONE-RAMP', T=2.7000, F=240.3792, /
&RAMP ID='CONE-RAMP', T=2.8000, F=246.3228, /
&RAMP ID='CONE-RAMP', T=2.9000, F=252.3282, /
&RAMP ID='CONE-RAMP', T=3.0000, F=258.3954, /
&RAMP ID='CONE-RAMP', T=3.1000, F=264.5242, /
&RAMP ID='CONE-RAMP', T=3.2000, F=270.7149, /
&RAMP ID='CONE-RAMP', T=3.3000, F=276.9673, /
&RAMP ID='CONE-RAMP', T=3.4000, F=283.2814, /
&RAMP ID='CONE-RAMP', T=3.5000, F=289.6573, /
&RAMP ID='CONE-RAMP', T=3.6000, F=296.0950, /
&RAMP ID='CONE-RAMP', T=3.7000, F=302.5944, /
&RAMP ID='CONE-RAMP', T=3.8000, F=309.1555, /
&RAMP ID='CONE-RAMP', T=3.9000, F=315.7784, /
&RAMP ID='CONE-RAMP', T=4.0000, F=322.4631, /
&RAMP ID='CONE-RAMP', T=4.1000, F=329.2095, /
&RAMP ID='CONE-RAMP', T=4.2000, F=336.0176, /
&RAMP ID='CONE-RAMP', T=4.3000, F=342.8875, /
&RAMP ID='CONE-RAMP', T=4.4000, F=349.8192, /
&RAMP ID='CONE-RAMP', T=4.5000, F=356.8126, /
&RAMP ID='CONE-RAMP', T=4.6000, F=363.8677, /
&RAMP ID='CONE-RAMP', T=4.7000, F=370.9846, /
&RAMP ID='CONE-RAMP', T=4.8000, F=378.1016, /
&RAMP ID='CONE-RAMP', T=4.9000, F=385.0602, /
&RAMP ID='CONE-RAMP', T=5.0000, F=391.8572, /
&RAMP ID='CONE-RAMP', T=5.1000, F=398.6327, /
&RAMP ID='CONE-RAMP', T=5.2000, F=405.3865, /
&RAMP ID='CONE-RAMP', T=5.3000, F=412.1188, /
&RAMP ID='CONE-RAMP', T=5.4000, F=418.8295, /
&RAMP ID='CONE-RAMP', T=5.5000, F=425.5186, /
&RAMP ID='CONE-RAMP', T=5.6000, F=432.1861, /
&RAMP ID='CONE-RAMP', T=5.7000, F=438.8320, /
&RAMP ID='CONE-RAMP', T=5.8000, F=445.4563, /
&RAMP ID='CONE-RAMP', T=5.9000, F=452.0590, /
&RAMP ID='CONE-RAMP', T=6.0000, F=458.6401, /
&RAMP ID='CONE-RAMP', T=6.1000, F=465.1997, /
&RAMP ID='CONE-RAMP', T=6.2000, F=471.7376, /
&RAMP ID='CONE-RAMP', T=6.3000, F=478.2540, /
&RAMP ID='CONE-RAMP', T=6.4000, F=484.7487, /
&RAMP ID='CONE-RAMP', T=6.5000, F=491.2219, /
&RAMP ID='CONE-RAMP', T=6.6000, F=497.6735, /
&RAMP ID='CONE-RAMP', T=6.7000, F=504.1035, /
&RAMP ID='CONE-RAMP', T=6.8000, F=510.5119, /
&RAMP ID='CONE-RAMP', T=6.9000, F=516.8987, /
&RAMP ID='CONE-RAMP', T=7.0000, F=523.2639, /
&RAMP ID='CONE-RAMP', T=7.1000, F=529.6075, /
&RAMP ID='CONE-RAMP', T=7.2000, F=535.9296, /
&RAMP ID='CONE-RAMP', T=7.3000, F=542.2300, /
&RAMP ID='CONE-RAMP', T=7.4000, F=548.5089, /
&RAMP ID='CONE-RAMP', T=7.5000, F=554.7661, /
&RAMP ID='CONE-RAMP', T=7.6000, F=560.9491, /
&RAMP ID='CONE-RAMP', T=7.7000, F=567.0490, /
&RAMP ID='CONE-RAMP', T=7.8000, F=573.0659, /
&RAMP ID='CONE-RAMP', T=7.9000, F=578.9998, /
&RAMP ID='CONE-RAMP', T=8.0000, F=584.8507, /
&RAMP ID='CONE-RAMP', T=8.1000, F=590.6185, /
&RAMP ID='CONE-RAMP', T=8.2000, F=596.3033, /
&RAMP ID='CONE-RAMP', T=8.3000, F=601.9051, /
&RAMP ID='CONE-RAMP', T=8.4000, F=607.4238, /
&RAMP ID='CONE-RAMP', T=8.5000, F=612.8595, /
&RAMP ID='CONE-RAMP', T=8.6000, F=618.2122, /
&RAMP ID='CONE-RAMP', T=8.7000, F=623.4819, /
&RAMP ID='CONE-RAMP', T=8.8000, F=628.6685, /
&RAMP ID='CONE-RAMP', T=8.9000, F=633.7721, /
&RAMP ID='CONE-RAMP', T=9.0000, F=638.7927, /
&RAMP ID='CONE-RAMP', T=9.1000, F=643.7303, /
&RAMP ID='CONE-RAMP', T=9.2000, F=648.5848, /
&RAMP ID='CONE-RAMP', T=9.3000, F=653.3563, /
&RAMP ID='CONE-RAMP', T=9.4000, F=658.0448, /
&RAMP ID='CONE-RAMP', T=9.5000, F=662.6502, /
&RAMP ID='CONE-RAMP', T=9.6000, F=667.1726, /
&RAMP ID='CONE-RAMP', T=9.7000, F=671.6120, /
&RAMP ID='CONE-RAMP', T=9.8000, F=675.9684, /
&RAMP ID='CONE-RAMP', T=9.9000, F=680.2417, /
&RAMP ID='CONE-RAMP', T=10.0000, F=684.4320, /
&RAMP ID='CONE-RAMP', T=10.1000, F=688.5101, /
&RAMP ID='CONE-RAMP', T=10.2000, F=692.4616, /
&RAMP ID='CONE-RAMP', T=10.3000, F=696.2866, /
&RAMP ID='CONE-RAMP', T=10.4000, F=699.9850, /
&RAMP ID='CONE-RAMP', T=10.5000, F=703.5569, /
&RAMP ID='CONE-RAMP', T=10.6000, F=707.0021, /
&RAMP ID='CONE-RAMP', T=10.7000, F=710.3209, /
&RAMP ID='CONE-RAMP', T=10.8000, F=713.5130, /
&RAMP ID='CONE-RAMP', T=10.9000, F=716.5786, /
&RAMP ID='CONE-RAMP', T=11.0000, F=719.5176, /
&RAMP ID='CONE-RAMP', T=11.1000, F=722.3301, /
&RAMP ID='CONE-RAMP', T=11.2000, F=725.0160, /
&RAMP ID='CONE-RAMP', T=11.3000, F=727.5754, /
&RAMP ID='CONE-RAMP', T=11.4000, F=730.0081, /
&RAMP ID='CONE-RAMP', T=11.5000, F=732.3143, /
&RAMP ID='CONE-RAMP', T=11.6000, F=734.4940, /
&RAMP ID='CONE-RAMP', T=11.7000, F=736.5471, /
&RAMP ID='CONE-RAMP', T=11.8000, F=738.4736, /
&RAMP ID='CONE-RAMP', T=11.9000, F=740.2736, /
&RAMP ID='CONE-RAMP', T=12.0000, F=741.9470, /
&RAMP ID='CONE-RAMP', T=12.1000, F=743.4938, /
&RAMP ID='CONE-RAMP', T=12.2000, F=744.9141, /
&RAMP ID='CONE-RAMP', T=12.3000, F=746.2078, /
&RAMP ID='CONE-RAMP', T=12.4000, F=747.3749, /
&RAMP ID='CONE-RAMP', T=12.5000, F=748.4155, /
&RAMP ID='CONE-RAMP', T=12.6000, F=749.3256, /
&RAMP ID='CONE-RAMP', T=12.7000, F=750.1039, /
&RAMP ID='CONE-RAMP', T=12.8000, F=750.7505, /
&RAMP ID='CONE-RAMP', T=12.9000, F=751.2654, /
&RAMP ID='CONE-RAMP', T=13.0000, F=751.6487, /
&RAMP ID='CONE-RAMP', T=13.1000, F=751.9002, /
&RAMP ID='CONE-RAMP', T=13.2000, F=752.0200, /
&RAMP ID='CONE-RAMP', T=13.3000, F=752.0081, /
&RAMP ID='CONE-RAMP', T=13.4000, F=751.8645, /
&RAMP ID='CONE-RAMP', T=13.5000, F=751.5891, /
&RAMP ID='CONE-RAMP', T=13.6000, F=751.1821, /
&RAMP ID='CONE-RAMP', T=13.7000, F=750.6434, /
&RAMP ID='CONE-RAMP', T=13.8000, F=749.9730, /
&RAMP ID='CONE-RAMP', T=13.9000, F=749.1708, /
&RAMP ID='CONE-RAMP', T=14.0000, F=748.2370, /
&RAMP ID='CONE-RAMP', T=14.1000, F=747.1714, /
&RAMP ID='CONE-RAMP', T=14.2000, F=745.9742, /
&RAMP ID='CONE-RAMP', T=14.3000, F=744.6452, /
&RAMP ID='CONE-RAMP', T=14.4000, F=743.1846, /
&RAMP ID='CONE-RAMP', T=14.5000, F=741.5922, /
&RAMP ID='CONE-RAMP', T=14.6000, F=739.8681, /
&RAMP ID='CONE-RAMP', T=14.7000, F=738.0123, /
&RAMP ID='CONE-RAMP', T=14.8000, F=736.0248, /
&RAMP ID='CONE-RAMP', T=14.9000, F=733.9057, /
&RAMP ID='CONE-RAMP', T=15.0000, F=731.6548, /
&RAMP ID='CONE-RAMP', T=15.1000, F=729.2778, /
&RAMP ID='CONE-RAMP', T=15.2000, F=726.8076, /
&RAMP ID='CONE-RAMP', T=15.3000, F=724.2439, /
&RAMP ID='CONE-RAMP', T=15.4000, F=721.5870, /
&RAMP ID='CONE-RAMP', T=15.5000, F=718.8367, /
&RAMP ID='CONE-RAMP', T=15.6000, F=715.9930, /
&RAMP ID='CONE-RAMP', T=15.7000, F=713.0559, /
&RAMP ID='CONE-RAMP', T=15.8000, F=710.0256, /
&RAMP ID='CONE-RAMP', T=15.9000, F=706.9018, /
&RAMP ID='CONE-RAMP', T=16.0000, F=703.6848, /
&RAMP ID='CONE-RAMP', T=16.1000, F=700.3743, /
&RAMP ID='CONE-RAMP', T=16.2000, F=696.9705, /
&RAMP ID='CONE-RAMP', T=16.3000, F=693.4734, /
&RAMP ID='CONE-RAMP', T=16.4000, F=689.8829, /
&RAMP ID='CONE-RAMP', T=16.5000, F=686.1991, /
&RAMP ID='CONE-RAMP', T=16.6000, F=682.4219, /
&RAMP ID='CONE-RAMP', T=16.7000, F=678.5513, /
&RAMP ID='CONE-RAMP', T=16.8000, F=674.5874, /
&RAMP ID='CONE-RAMP', T=16.9000, F=670.5302, /
&RAMP ID='CONE-RAMP', T=17.0000, F=666.3795, /
&RAMP ID='CONE-RAMP', T=17.1000, F=662.1356, /
&RAMP ID='CONE-RAMP', T=17.2000, F=657.7983, /
&RAMP ID='CONE-RAMP', T=17.3000, F=653.3676, /
&RAMP ID='CONE-RAMP', T=17.4000, F=648.8436, /
&RAMP ID='CONE-RAMP', T=17.5000, F=644.2262, /
&RAMP ID='CONE-RAMP', T=17.6000, F=639.5157, /
&RAMP ID='CONE-RAMP', T=17.7000, F=634.7699, /
&RAMP ID='CONE-RAMP', T=17.8000, F=629.9933, /
&RAMP ID='CONE-RAMP', T=17.9000, F=625.1860, /
&RAMP ID='CONE-RAMP', T=18.0000, F=620.3478, /
&RAMP ID='CONE-RAMP', T=18.1000, F=615.4789, /
&RAMP ID='CONE-RAMP', T=18.2000, F=610.5792, /
&RAMP ID='CONE-RAMP', T=18.3000, F=605.6488, /
&RAMP ID='CONE-RAMP', T=18.4000, F=600.6875, /
&RAMP ID='CONE-RAMP', T=18.5000, F=595.6955, /
&RAMP ID='CONE-RAMP', T=18.6000, F=590.6727, /
&RAMP ID='CONE-RAMP', T=18.7000, F=585.6192, /
&RAMP ID='CONE-RAMP', T=18.8000, F=580.5348, /
&RAMP ID='CONE-RAMP', T=18.9000, F=575.4197, /
&RAMP ID='CONE-RAMP', T=19.0000, F=570.2738, /
&RAMP ID='CONE-RAMP', T=19.1000, F=565.0971, /
&RAMP ID='CONE-RAMP', T=19.2000, F=559.8896, /
&RAMP ID='CONE-RAMP', T=19.3000, F=554.6514, /
&RAMP ID='CONE-RAMP', T=19.4000, F=549.3824, /
&RAMP ID='CONE-RAMP', T=19.5000, F=544.0826, /
&RAMP ID='CONE-RAMP', T=19.6000, F=538.7520, /
&RAMP ID='CONE-RAMP', T=19.7000, F=533.3907, /
&RAMP ID='CONE-RAMP', T=19.8000, F=527.9986, /
&RAMP ID='CONE-RAMP', T=19.9000, F=522.5757, /
&RAMP ID='CONE-RAMP', T=20.0000, F=517.1220, /
&RAMP ID='CONE-RAMP', T=20.1000, F=511.6375, /
&RAMP ID='CONE-RAMP', T=20.2000, F=506.1621, /
&RAMP ID='CONE-RAMP', T=20.3000, F=500.7128, /
&RAMP ID='CONE-RAMP', T=20.4000, F=495.2894, /
&RAMP ID='CONE-RAMP', T=20.5000, F=489.8921, /
&RAMP ID='CONE-RAMP', T=20.6000, F=484.5208, /
&RAMP ID='CONE-RAMP', T=20.7000, F=479.1756, /
&RAMP ID='CONE-RAMP', T=20.8000, F=473.8564, /
&RAMP ID='CONE-RAMP', T=20.9000, F=468.5631, /
&RAMP ID='CONE-RAMP', T=21.0000, F=463.2960, /
&RAMP ID='CONE-RAMP', T=21.1000, F=458.0548, /
&RAMP ID='CONE-RAMP', T=21.2000, F=452.8397, /
&RAMP ID='CONE-RAMP', T=21.3000, F=447.6506, /
&RAMP ID='CONE-RAMP', T=21.4000, F=442.4875, /
&RAMP ID='CONE-RAMP', T=21.5000, F=437.3505, /
&RAMP ID='CONE-RAMP', T=21.6000, F=432.2395, /
&RAMP ID='CONE-RAMP', T=21.7000, F=427.1545, /
&RAMP ID='CONE-RAMP', T=21.8000, F=422.0955, /
&RAMP ID='CONE-RAMP', T=21.9000, F=417.0626, /
&RAMP ID='CONE-RAMP', T=22.0000, F=412.0557, /
&RAMP ID='CONE-RAMP', T=22.1000, F=407.0748, /
&RAMP ID='CONE-RAMP', T=22.2000, F=402.1200, /
&RAMP ID='CONE-RAMP', T=22.3000, F=397.1911, /
&RAMP ID='CONE-RAMP', T=22.4000, F=392.2883, /
&RAMP ID='CONE-RAMP', T=22.5000, F=387.4116, /
&RAMP ID='CONE-RAMP', T=22.6000, F=382.5608, /
&RAMP ID='CONE-RAMP', T=22.7000, F=377.7501, /
&RAMP ID='CONE-RAMP', T=22.8000, F=372.9943, /
&RAMP ID='CONE-RAMP', T=22.9000, F=368.2932, /
&RAMP ID='CONE-RAMP', T=23.0000, F=363.6469, /
&RAMP ID='CONE-RAMP', T=23.1000, F=359.0555, /
&RAMP ID='CONE-RAMP', T=23.2000, F=354.5188, /
&RAMP ID='CONE-RAMP', T=23.3000, F=350.0370, /
&RAMP ID='CONE-RAMP', T=23.4000, F=345.6099, /
&RAMP ID='CONE-RAMP', T=23.5000, F=341.2376, /
&RAMP ID='CONE-RAMP', T=23.6000, F=336.9202, /
&RAMP ID='CONE-RAMP', T=23.7000, F=332.6575, /
&RAMP ID='CONE-RAMP', T=23.8000, F=328.4497, /
&RAMP ID='CONE-RAMP', T=23.9000, F=324.2966, /
&RAMP ID='CONE-RAMP', T=24.0000, F=320.1984, /
&RAMP ID='CONE-RAMP', T=24.1000, F=316.1550, /
&RAMP ID='CONE-RAMP', T=24.2000, F=312.1663, /
&RAMP ID='CONE-RAMP', T=24.3000, F=308.2325, /
&RAMP ID='CONE-RAMP', T=24.4000, F=304.3534, /
&RAMP ID='CONE-RAMP', T=24.5000, F=300.5292, /
&RAMP ID='CONE-RAMP', T=24.6000, F=296.7598, /
&RAMP ID='CONE-RAMP', T=24.7000, F=293.0451, /
&RAMP ID='CONE-RAMP', T=24.8000, F=289.3853, /
&RAMP ID='CONE-RAMP', T=24.9000, F=285.7803, /
&RAMP ID='CONE-RAMP', T=25.0000, F=282.2301, /
&RAMP ID='CONE-RAMP', T=25.1000, F=278.7346, /
&RAMP ID='CONE-RAMP', T=25.2000, F=275.2932, /
&RAMP ID='CONE-RAMP', T=25.3000, F=271.9005, /
&RAMP ID='CONE-RAMP', T=25.4000, F=268.5566, /
&RAMP ID='CONE-RAMP', T=25.5000, F=265.2615, /
&RAMP ID='CONE-RAMP', T=25.6000, F=262.0151, /
&RAMP ID='CONE-RAMP', T=25.7000, F=258.8174, /
&RAMP ID='CONE-RAMP', T=25.8000, F=255.6685, /
&RAMP ID='CONE-RAMP', T=25.9000, F=252.5684, /
&RAMP ID='CONE-RAMP', T=26.0000, F=249.5170, /
&RAMP ID='CONE-RAMP', T=26.1000, F=246.5144, /
&RAMP ID='CONE-RAMP', T=26.2000, F=243.5606, /
&RAMP ID='CONE-RAMP', T=26.3000, F=240.6555, /
&RAMP ID='CONE-RAMP', T=26.4000, F=237.7991, /
&RAMP ID='CONE-RAMP', T=26.5000, F=234.9915, /
&RAMP ID='CONE-RAMP', T=26.6000, F=232.2327, /
&RAMP ID='CONE-RAMP', T=26.7000, F=229.5226, /
&RAMP ID='CONE-RAMP', T=26.8000, F=226.8613, /
&RAMP ID='CONE-RAMP', T=26.9000, F=224.2487, /
&RAMP ID='CONE-RAMP', T=27.0000, F=221.6849, /
&RAMP ID='CONE-RAMP', T=27.1000, F=219.1699, /
&RAMP ID='CONE-RAMP', T=27.2000, F=216.7036, /
&RAMP ID='CONE-RAMP', T=27.3000, F=214.2860, /
&RAMP ID='CONE-RAMP', T=27.4000, F=211.9172, /
&RAMP ID='CONE-RAMP', T=27.5000, F=209.5972, /
&RAMP ID='CONE-RAMP', T=27.6000, F=207.3259, /
&RAMP ID='CONE-RAMP', T=27.7000, F=205.1037, /
&RAMP ID='CONE-RAMP', T=27.8000, F=202.9133, /
&RAMP ID='CONE-RAMP', T=27.9000, F=200.7548, /
&RAMP ID='CONE-RAMP', T=28.0000, F=198.6282, /
&RAMP ID='CONE-RAMP', T=28.1000, F=196.5334, /
&RAMP ID='CONE-RAMP', T=28.2000, F=194.4705, /
&RAMP ID='CONE-RAMP', T=28.3000, F=192.4395, /
&RAMP ID='CONE-RAMP', T=28.4000, F=190.4404, /
&RAMP ID='CONE-RAMP', T=28.5000, F=188.4731, /
&RAMP ID='CONE-RAMP', T=28.6000, F=186.5378, /
&RAMP ID='CONE-RAMP', T=28.7000, F=184.6343, /
&RAMP ID='CONE-RAMP', T=28.8000, F=182.7626, /
&RAMP ID='CONE-RAMP', T=28.9000, F=180.9229, /
&RAMP ID='CONE-RAMP', T=29.0000, F=179.1150, /
&RAMP ID='CONE-RAMP', T=29.1000, F=177.3390, /
&RAMP ID='CONE-RAMP', T=29.2000, F=175.5949, /
&RAMP ID='CONE-RAMP', T=29.3000, F=173.8827, /
&RAMP ID='CONE-RAMP', T=29.4000, F=172.2023, /
&RAMP ID='CONE-RAMP', T=29.5000, F=170.5538, /
&RAMP ID='CONE-RAMP', T=29.6000, F=168.9372, /
&RAMP ID='CONE-RAMP', T=29.7000, F=167.3524, /
&RAMP ID='CONE-RAMP', T=29.8000, F=165.7996, /
&RAMP ID='CONE-RAMP', T=29.9000, F=164.2786, /
&RAMP ID='CONE-RAMP', T=30.0000, F=162.7895, /
&RAMP ID='CONE-RAMP', T=30.1000, F=161.3323, /
&RAMP ID='CONE-RAMP', T=30.2000, F=159.9069, /
&RAMP ID='CONE-RAMP', T=30.3000, F=158.5043, /
&RAMP ID='CONE-RAMP', T=30.4000, F=157.1217, /
&RAMP ID='CONE-RAMP', T=30.5000, F=155.7591, /
&RAMP ID='CONE-RAMP', T=30.6000, F=154.4165, /
&RAMP ID='CONE-RAMP', T=30.7000, F=153.0938, /
&RAMP ID='CONE-RAMP', T=30.8000, F=151.7911, /
&RAMP ID='CONE-RAMP', T=30.9000, F=150.5084, /
&RAMP ID='CONE-RAMP', T=31.0000, F=149.2457, /
&RAMP ID='CONE-RAMP', T=31.1000, F=148.0030, /
&RAMP ID='CONE-RAMP', T=31.2000, F=146.7802, /
&RAMP ID='CONE-RAMP', T=31.3000, F=145.5775, /
&RAMP ID='CONE-RAMP', T=31.4000, F=144.3947, /
&RAMP ID='CONE-RAMP', T=31.5000, F=143.2319, /
&RAMP ID='CONE-RAMP', T=31.6000, F=142.0890, /
&RAMP ID='CONE-RAMP', T=31.7000, F=140.9662, /
&RAMP ID='CONE-RAMP', T=31.8000, F=139.8633, /
&RAMP ID='CONE-RAMP', T=31.9000, F=138.7805, /
&RAMP ID='CONE-RAMP', T=32.0000, F=137.7176, /
&RAMP ID='CONE-RAMP', T=32.1000, F=136.6746, /
&RAMP ID='CONE-RAMP', T=32.2000, F=135.6517, /
&RAMP ID='CONE-RAMP', T=32.3000, F=134.6487, /
&RAMP ID='CONE-RAMP', T=32.4000, F=133.6658, /
&RAMP ID='CONE-RAMP', T=32.5000, F=132.7028, /
&RAMP ID='CONE-RAMP', T=32.6000, F=131.7598, /
&RAMP ID='CONE-RAMP', T=32.7000, F=130.8367, /
&RAMP ID='CONE-RAMP', T=32.8000, F=129.9293, /
&RAMP ID='CONE-RAMP', T=32.9000, F=129.0336, /
&RAMP ID='CONE-RAMP', T=33.0000, F=128.1499, /
&RAMP ID='CONE-RAMP', T=33.1000, F=127.2781, /
&RAMP ID='CONE-RAMP', T=33.2000, F=126.4182, /
&RAMP ID='CONE-RAMP', T=33.3000, F=125.5702, /
&RAMP ID='CONE-RAMP', T=33.4000, F=124.7340, /
&RAMP ID='CONE-RAMP', T=33.5000, F=123.9098, /
&RAMP ID='CONE-RAMP', T=33.6000, F=123.0975, /
&RAMP ID='CONE-RAMP', T=33.7000, F=122.2970, /
&RAMP ID='CONE-RAMP', T=33.8000, F=121.5085, /
&RAMP ID='CONE-RAMP', T=33.9000, F=120.7318, /
&RAMP ID='CONE-RAMP', T=34.0000, F=119.9670, /
&RAMP ID='CONE-RAMP', T=34.1000, F=119.2142, /
&RAMP ID='CONE-RAMP', T=34.2000, F=118.4732, /
&RAMP ID='CONE-RAMP', T=34.3000, F=117.7441, /
&RAMP ID='CONE-RAMP', T=34.4000, F=117.0269, /
&RAMP ID='CONE-RAMP', T=34.5000, F=116.3217, /
&RAMP ID='CONE-RAMP', T=34.6000, F=115.6283, /
&RAMP ID='CONE-RAMP', T=34.7000, F=114.9468, /
&RAMP ID='CONE-RAMP', T=34.8000, F=114.2772, /
&RAMP ID='CONE-RAMP', T=34.9000, F=113.6194, /
&RAMP ID='CONE-RAMP', T=35.0000, F=112.9736, /
&RAMP ID='CONE-RAMP', T=35.1000, F=112.3397, /
&RAMP ID='CONE-RAMP', T=35.2000, F=111.7177, /
&RAMP ID='CONE-RAMP', T=35.3000, F=111.1061, /
&RAMP ID='CONE-RAMP', T=35.4000, F=110.5019, /
&RAMP ID='CONE-RAMP', T=35.5000, F=109.9051, /
&RAMP ID='CONE-RAMP', T=35.6000, F=109.3158, /
&RAMP ID='CONE-RAMP', T=35.7000, F=108.7338, /
&RAMP ID='CONE-RAMP', T=35.8000, F=108.1593, /
&RAMP ID='CONE-RAMP', T=35.9000, F=107.5922, /
&RAMP ID='CONE-RAMP', T=36.0000, F=107.0326, /
&RAMP ID='CONE-RAMP', T=36.1000, F=106.4803, /
&RAMP ID='CONE-RAMP', T=36.2000, F=105.9355, /
&RAMP ID='CONE-RAMP', T=36.3000, F=105.3981, /
&RAMP ID='CONE-RAMP', T=36.4000, F=104.8681, /
&RAMP ID='CONE-RAMP', T=36.5000, F=104.3455, /
&RAMP ID='CONE-RAMP', T=36.6000, F=103.8304, /
&RAMP ID='CONE-RAMP', T=36.7000, F=103.3226, /
&RAMP ID='CONE-RAMP', T=36.8000, F=102.8223, /
&RAMP ID='CONE-RAMP', T=36.9000, F=102.3294, /
&RAMP ID='CONE-RAMP', T=37.0000, F=101.8439, /
&RAMP ID='CONE-RAMP', T=37.1000, F=101.3659, /
&RAMP ID='CONE-RAMP', T=37.2000, F=100.8952, /
&RAMP ID='CONE-RAMP', T=37.3000, F=100.4320, /
&RAMP ID='CONE-RAMP', T=37.4000, F=99.9762, /
&RAMP ID='CONE-RAMP', T=37.5000, F=99.5278, /
&RAMP ID='CONE-RAMP', T=37.6000, F=99.0869, /
&RAMP ID='CONE-RAMP', T=37.7000, F=98.6533, /
&RAMP ID='CONE-RAMP', T=37.8000, F=98.2269, /
&RAMP ID='CONE-RAMP', T=37.9000, F=97.8051, /
&RAMP ID='CONE-RAMP', T=38.0000, F=97.3878, /
&RAMP ID='CONE-RAMP', T=38.1000, F=96.9750, /
&RAMP ID='CONE-RAMP', T=38.2000, F=96.5668, /
&RAMP ID='CONE-RAMP', T=38.3000, F=96.1632, /
&RAMP ID='CONE-RAMP', T=38.4000, F=95.7641, /
&RAMP ID='CONE-RAMP', T=38.5000, F=95.3696, /
&RAMP ID='CONE-RAMP', T=38.6000, F=94.9796, /
&RAMP ID='CONE-RAMP', T=38.7000, F=94.5942, /
&RAMP ID='CONE-RAMP', T=38.8000, F=94.2133, /
&RAMP ID='CONE-RAMP', T=38.9000, F=93.8370, /
&RAMP ID='CONE-RAMP', T=39.0000, F=93.4652, /
&RAMP ID='CONE-RAMP', T=39.1000, F=93.0980, /
&RAMP ID='CONE-RAMP', T=39.2000, F=92.7354, /
&RAMP ID='CONE-RAMP', T=39.3000, F=92.3773, /
&RAMP ID='CONE-RAMP', T=39.4000, F=92.0237, /
&RAMP ID='CONE-RAMP', T=39.5000, F=91.6747, /
&RAMP ID='CONE-RAMP', T=39.6000, F=91.3303, /
&RAMP ID='CONE-RAMP', T=39.7000, F=90.9904, /
&RAMP ID='CONE-RAMP', T=39.8000, F=90.6551, /
&RAMP ID='CONE-RAMP', T=39.9000, F=90.3243, /
&RAMP ID='CONE-RAMP', T=40.0000, F=89.9981, /
&RAMP ID='CONE-RAMP', T=40.1000, F=89.6764, /
&RAMP ID='CONE-RAMP', T=40.2000, F=89.3593, /
&RAMP ID='CONE-RAMP', T=40.3000, F=89.0467, /
&RAMP ID='CONE-RAMP', T=40.4000, F=88.7371, /
&RAMP ID='CONE-RAMP', T=40.5000, F=88.4302, /
&RAMP ID='CONE-RAMP', T=40.6000, F=88.1260, /
&RAMP ID='CONE-RAMP', T=40.7000, F=87.8245, /
&RAMP ID='CONE-RAMP', T=40.8000, F=87.5257, /
&RAMP ID='CONE-RAMP', T=40.9000, F=87.2296, /
&RAMP ID='CONE-RAMP', T=41.0000, F=86.9362, /
&RAMP ID='CONE-RAMP', T=41.1000, F=86.6456, /
&RAMP ID='CONE-RAMP', T=41.2000, F=86.3576, /
&RAMP ID='CONE-RAMP', T=41.3000, F=86.0723, /
&RAMP ID='CONE-RAMP', T=41.4000, F=85.7898, /
&RAMP ID='CONE-RAMP', T=41.5000, F=85.5100, /
&RAMP ID='CONE-RAMP', T=41.6000, F=85.2329, /
&RAMP ID='CONE-RAMP', T=41.7000, F=84.9584, /
&RAMP ID='CONE-RAMP', T=41.8000, F=84.6867, /
&RAMP ID='CONE-RAMP', T=41.9000, F=84.4177, /
&RAMP ID='CONE-RAMP', T=42.0000, F=84.1515, /
&RAMP ID='CONE-RAMP', T=42.1000, F=83.8879, /
&RAMP ID='CONE-RAMP', T=42.2000, F=83.6270, /
&RAMP ID='CONE-RAMP', T=42.3000, F=83.3689, /
&RAMP ID='CONE-RAMP', T=42.4000, F=83.1134, /
&RAMP ID='CONE-RAMP', T=42.5000, F=82.8607, /
&RAMP ID='CONE-RAMP', T=42.6000, F=82.6106, /
&RAMP ID='CONE-RAMP', T=42.7000, F=82.3633, /
&RAMP ID='CONE-RAMP', T=42.8000, F=82.1187, /
&RAMP ID='CONE-RAMP', T=42.9000, F=81.8761, /
&RAMP ID='CONE-RAMP', T=43.0000, F=81.6352, /
&RAMP ID='CONE-RAMP', T=43.1000, F=81.3960, /
&RAMP ID='CONE-RAMP', T=43.2000, F=81.1584, /
&RAMP ID='CONE-RAMP', T=43.3000, F=80.9226, /
&RAMP ID='CONE-RAMP', T=43.4000, F=80.6884, /
&RAMP ID='CONE-RAMP', T=43.5000, F=80.4560, /
&RAMP ID='CONE-RAMP', T=43.6000, F=80.2252, /
&RAMP ID='CONE-RAMP', T=43.7000, F=79.9961, /
&RAMP ID='CONE-RAMP', T=43.8000, F=79.7687, /
&RAMP ID='CONE-RAMP', T=43.9000, F=79.5430, /
&RAMP ID='CONE-RAMP', T=44.0000, F=79.3190, /
&RAMP ID='CONE-RAMP', T=44.1000, F=79.0966, /
&RAMP ID='CONE-RAMP', T=44.2000, F=78.8760, /
&RAMP ID='CONE-RAMP', T=44.3000, F=78.6570, /
&RAMP ID='CONE-RAMP', T=44.4000, F=78.4397, /
&RAMP ID='CONE-RAMP', T=44.5000, F=78.2241, /
&RAMP ID='CONE-RAMP', T=44.6000, F=78.0102, /
&RAMP ID='CONE-RAMP', T=44.7000, F=77.7980, /
&RAMP ID='CONE-RAMP', T=44.8000, F=77.5875, /
&RAMP ID='CONE-RAMP', T=44.9000, F=77.3787, /
&RAMP ID='CONE-RAMP', T=45.0000, F=77.1715, /
&RAMP ID='CONE-RAMP', T=45.1000, F=76.9661, /
&RAMP ID='CONE-RAMP', T=45.2000, F=76.7623, /
&RAMP ID='CONE-RAMP', T=45.3000, F=76.5602, /
&RAMP ID='CONE-RAMP', T=45.4000, F=76.3596, /
&RAMP ID='CONE-RAMP', T=45.5000, F=76.1603, /
&RAMP ID='CONE-RAMP', T=45.6000, F=75.9623, /
&RAMP ID='CONE-RAMP', T=45.7000, F=75.7655, /
&RAMP ID='CONE-RAMP', T=45.8000, F=75.5699, /
&RAMP ID='CONE-RAMP', T=45.9000, F=75.3756, /
&RAMP ID='CONE-RAMP', T=46.0000, F=75.1826, /
&RAMP ID='CONE-RAMP', T=46.1000, F=74.9908, /
&RAMP ID='CONE-RAMP', T=46.2000, F=74.8003, /
&RAMP ID='CONE-RAMP', T=46.3000, F=74.6110, /
&RAMP ID='CONE-RAMP', T=46.4000, F=74.4230, /
&RAMP ID='CONE-RAMP', T=46.5000, F=74.2362, /
&RAMP ID='CONE-RAMP', T=46.6000, F=74.0507, /
&RAMP ID='CONE-RAMP', T=46.7000, F=73.8665, /
&RAMP ID='CONE-RAMP', T=46.8000, F=73.6835, /
&RAMP ID='CONE-RAMP', T=46.9000, F=73.5018, /
&RAMP ID='CONE-RAMP', T=47.0000, F=73.3213, /
&RAMP ID='CONE-RAMP', T=47.1000, F=73.1421, /
&RAMP ID='CONE-RAMP', T=47.2000, F=72.9641, /
&RAMP ID='CONE-RAMP', T=47.3000, F=72.7874, /
&RAMP ID='CONE-RAMP', T=47.4000, F=72.6120, /
&RAMP ID='CONE-RAMP', T=47.5000, F=72.4378, /
&RAMP ID='CONE-RAMP', T=47.6000, F=72.2648, /
&RAMP ID='CONE-RAMP', T=47.7000, F=72.0931, /
&RAMP ID='CONE-RAMP', T=47.8000, F=71.9227, /
&RAMP ID='CONE-RAMP', T=47.9000, F=71.7535, /
&RAMP ID='CONE-RAMP', T=48.0000, F=71.5851, /
&RAMP ID='CONE-RAMP', T=48.1000, F=71.4176, /
&RAMP ID='CONE-RAMP', T=48.2000, F=71.2509, /
&RAMP ID='CONE-RAMP', T=48.3000, F=71.0852, /
&RAMP ID='CONE-RAMP', T=48.4000, F=70.9202, /
&RAMP ID='CONE-RAMP', T=48.5000, F=70.7562, /
&RAMP ID='CONE-RAMP', T=48.6000, F=70.5930, /
&RAMP ID='CONE-RAMP', T=48.7000, F=70.4306, /
&RAMP ID='CONE-RAMP', T=48.8000, F=70.2692, /
&RAMP ID='CONE-RAMP', T=48.9000, F=70.1086, /
&RAMP ID='CONE-RAMP', T=49.0000, F=69.9488, /
&RAMP ID='CONE-RAMP', T=49.1000, F=69.7900, /
&RAMP ID='CONE-RAMP', T=49.2000, F=69.6319, /
&RAMP ID='CONE-RAMP', T=49.3000, F=69.4748, /
&RAMP ID='CONE-RAMP', T=49.4000, F=69.3185, /
&RAMP ID='CONE-RAMP', T=49.5000, F=69.1631, /
&RAMP ID='CONE-RAMP', T=49.6000, F=69.0085, /
&RAMP ID='CONE-RAMP', T=49.7000, F=68.8548, /
&RAMP ID='CONE-RAMP', T=49.8000, F=68.7020, /
&RAMP ID='CONE-RAMP', T=49.9000, F=68.5500, /
&RAMP ID='CONE-RAMP', T=50.0000, F=68.3989, /
&RAMP ID='CONE-RAMP', T=50.1000, F=68.2487, /
&RAMP ID='CONE-RAMP', T=50.2000, F=68.0993, /
&RAMP ID='CONE-RAMP', T=50.3000, F=67.9508, /
&RAMP ID='CONE-RAMP', T=50.4000, F=67.8031, /
&RAMP ID='CONE-RAMP', T=50.5000, F=67.6560, /
&RAMP ID='CONE-RAMP', T=50.6000, F=67.5094, /
&RAMP ID='CONE-RAMP', T=50.7000, F=67.3633, /
&RAMP ID='CONE-RAMP', T=50.8000, F=67.2177, /
&RAMP ID='CONE-RAMP', T=50.9000, F=67.0726, /
&RAMP ID='CONE-RAMP', T=51.0000, F=66.9280, /
&RAMP ID='CONE-RAMP', T=51.1000, F=66.7839, /
&RAMP ID='CONE-RAMP', T=51.2000, F=66.6403, /
&RAMP ID='CONE-RAMP', T=51.3000, F=66.4973, /
&RAMP ID='CONE-RAMP', T=51.4000, F=66.3548, /
&RAMP ID='CONE-RAMP', T=51.5000, F=66.2127, /
&RAMP ID='CONE-RAMP', T=51.6000, F=66.0712, /
&RAMP ID='CONE-RAMP', T=51.7000, F=65.9302, /
&RAMP ID='CONE-RAMP', T=51.8000, F=65.7897, /
&RAMP ID='CONE-RAMP', T=51.9000, F=65.6497, /
&RAMP ID='CONE-RAMP', T=52.0000, F=65.5102, /
&RAMP ID='CONE-RAMP', T=52.1000, F=65.3712, /
&RAMP ID='CONE-RAMP', T=52.2000, F=65.2328, /
&RAMP ID='CONE-RAMP', T=52.3000, F=65.0948, /
&RAMP ID='CONE-RAMP', T=52.4000, F=64.9574, /
&RAMP ID='CONE-RAMP', T=52.5000, F=64.8205, /
&RAMP ID='CONE-RAMP', T=52.6000, F=64.6840, /
&RAMP ID='CONE-RAMP', T=52.7000, F=64.5481, /
&RAMP ID='CONE-RAMP', T=52.8000, F=64.4127, /
&RAMP ID='CONE-RAMP', T=52.9000, F=64.2778, /
&RAMP ID='CONE-RAMP', T=53.0000, F=64.1438, /
&RAMP ID='CONE-RAMP', T=53.1000, F=64.0105, /
&RAMP ID='CONE-RAMP', T=53.2000, F=63.8781, /
&RAMP ID='CONE-RAMP', T=53.3000, F=63.7465, /
&RAMP ID='CONE-RAMP', T=53.4000, F=63.6157, /
&RAMP ID='CONE-RAMP', T=53.5000, F=63.4857, /
&RAMP ID='CONE-RAMP', T=53.6000, F=63.3566, /
&RAMP ID='CONE-RAMP', T=53.7000, F=63.2283, /
&RAMP ID='CONE-RAMP', T=53.8000, F=63.1008, /
&RAMP ID='CONE-RAMP', T=53.9000, F=62.9741, /
&RAMP ID='CONE-RAMP', T=54.0000, F=62.8483, /
&RAMP ID='CONE-RAMP', T=54.1000, F=62.7233, /
&RAMP ID='CONE-RAMP', T=54.2000, F=62.5991, /
&RAMP ID='CONE-RAMP', T=54.3000, F=62.4757, /
&RAMP ID='CONE-RAMP', T=54.4000, F=62.3532, /
&RAMP ID='CONE-RAMP', T=54.5000, F=62.2314, /
&RAMP ID='CONE-RAMP', T=54.6000, F=62.1106, /
&RAMP ID='CONE-RAMP', T=54.7000, F=61.9905, /
&RAMP ID='CONE-RAMP', T=54.8000, F=61.8712, /
&RAMP ID='CONE-RAMP', T=54.9000, F=61.7528, /
&RAMP ID='CONE-RAMP', T=55.0000, F=61.6352, /
&RAMP ID='CONE-RAMP', T=55.1000, F=61.5185, /
&RAMP ID='CONE-RAMP', T=55.2000, F=61.4025, /
&RAMP ID='CONE-RAMP', T=55.3000, F=61.2874, /
&RAMP ID='CONE-RAMP', T=55.4000, F=61.1731, /
&RAMP ID='CONE-RAMP', T=55.5000, F=61.0597, /
&RAMP ID='CONE-RAMP', T=55.6000, F=60.9473, /
&RAMP ID='CONE-RAMP', T=55.7000, F=60.8358, /
&RAMP ID='CONE-RAMP', T=55.8000, F=60.7252, /
&RAMP ID='CONE-RAMP', T=55.9000, F=60.6156, /
&RAMP ID='CONE-RAMP', T=56.0000, F=60.5070, /
&RAMP ID='CONE-RAMP', T=56.1000, F=60.3993, /
&RAMP ID='CONE-RAMP', T=56.2000, F=60.2925, /
&RAMP ID='CONE-RAMP', T=56.3000, F=60.1866, /
&RAMP ID='CONE-RAMP', T=56.4000, F=60.0818, /
&RAMP ID='CONE-RAMP', T=56.5000, F=59.9778, /
&RAMP ID='CONE-RAMP', T=56.6000, F=59.8748, /
&RAMP ID='CONE-RAMP', T=56.7000, F=59.7727, /
&RAMP ID='CONE-RAMP', T=56.8000, F=59.6716, /
&RAMP ID='CONE-RAMP', T=56.9000, F=59.5714, /
&RAMP ID='CONE-RAMP', T=57.0000, F=59.4722, /
&RAMP ID='CONE-RAMP', T=57.1000, F=59.3739, /
&RAMP ID='CONE-RAMP', T=57.2000, F=59.2765, /
&RAMP ID='CONE-RAMP', T=57.3000, F=59.1801, /
&RAMP ID='CONE-RAMP', T=57.4000, F=59.0846, /
&RAMP ID='CONE-RAMP', T=57.5000, F=58.9901, /
&RAMP ID='CONE-RAMP', T=57.6000, F=58.8965, /
&RAMP ID='CONE-RAMP', T=57.7000, F=58.8039, /
&RAMP ID='CONE-RAMP', T=57.8000, F=58.7122, /
&RAMP ID='CONE-RAMP', T=57.9000, F=58.6214, /
&RAMP ID='CONE-RAMP', T=58.0000, F=58.5315, /
&RAMP ID='CONE-RAMP', T=58.1000, F=58.4424, /
&RAMP ID='CONE-RAMP', T=58.2000, F=58.3540, /
&RAMP ID='CONE-RAMP', T=58.3000, F=58.2663, /
&RAMP ID='CONE-RAMP', T=58.4000, F=58.1794, /
&RAMP ID='CONE-RAMP', T=58.5000, F=58.0932, /
&RAMP ID='CONE-RAMP', T=58.6000, F=58.0078, /
&RAMP ID='CONE-RAMP', T=58.7000, F=57.9232, /
&RAMP ID='CONE-RAMP', T=58.8000, F=57.8392, /
&RAMP ID='CONE-RAMP', T=58.9000, F=57.7561, /
&RAMP ID='CONE-RAMP', T=59.0000, F=57.6736, /
&RAMP ID='CONE-RAMP', T=59.1000, F=57.5920, /
&RAMP ID='CONE-RAMP', T=59.2000, F=57.5110, /
&RAMP ID='CONE-RAMP', T=59.3000, F=57.4308, /
&RAMP ID='CONE-RAMP', T=59.4000, F=57.3514, /
&RAMP ID='CONE-RAMP', T=59.5000, F=57.2727, /
&RAMP ID='CONE-RAMP', T=59.6000, F=57.1947, /
&RAMP ID='CONE-RAMP', T=59.7000, F=57.1175, /
&RAMP ID='CONE-RAMP', T=59.8000, F=57.0410, /
&RAMP ID='CONE-RAMP', T=59.9000, F=56.9653, /
&RAMP ID='CONE-RAMP', T=60.0000, F=56.8904, /
&RAMP ID='CONE-RAMP', T=60.1000, F=56.8161, /
&RAMP ID='CONE-RAMP', T=60.2000, F=56.7427, /
&RAMP ID='CONE-RAMP', T=60.3000, F=56.6699, /
&RAMP ID='CONE-RAMP', T=60.4000, F=56.5979, /
&RAMP ID='CONE-RAMP', T=60.5000, F=56.5266, /
&RAMP ID='CONE-RAMP', T=60.6000, F=56.4559, /
&RAMP ID='CONE-RAMP', T=60.7000, F=56.3857, /
&RAMP ID='CONE-RAMP', T=60.8000, F=56.3161, /
&RAMP ID='CONE-RAMP', T=60.9000, F=56.2470, /
&RAMP ID='CONE-RAMP', T=61.0000, F=56.1785, /
&RAMP ID='CONE-RAMP', T=61.1000, F=56.1105, /
&RAMP ID='CONE-RAMP', T=61.2000, F=56.0431, /
&RAMP ID='CONE-RAMP', T=61.3000, F=55.9762, /
&RAMP ID='CONE-RAMP', T=61.4000, F=55.9098, /
&RAMP ID='CONE-RAMP', T=61.5000, F=55.8441, /
&RAMP ID='CONE-RAMP', T=61.6000, F=55.7788, /
&RAMP ID='CONE-RAMP', T=61.7000, F=55.7141, /
&RAMP ID='CONE-RAMP', T=61.8000, F=55.6500, /
&RAMP ID='CONE-RAMP', T=61.9000, F=55.5864, /
&RAMP ID='CONE-RAMP', T=62.0000, F=55.5234, /
&RAMP ID='CONE-RAMP', T=62.1000, F=55.4609, /
&RAMP ID='CONE-RAMP', T=62.2000, F=55.3989, /
&RAMP ID='CONE-RAMP', T=62.3000, F=55.3376, /
&RAMP ID='CONE-RAMP', T=62.4000, F=55.2767, /
&RAMP ID='CONE-RAMP', T=62.5000, F=55.2164, /
&RAMP ID='CONE-RAMP', T=62.6000, F=55.1567, /
&RAMP ID='CONE-RAMP', T=62.7000, F=55.0975, /
&RAMP ID='CONE-RAMP', T=62.8000, F=55.0389, /
&RAMP ID='CONE-RAMP', T=62.9000, F=54.9808, /
&RAMP ID='CONE-RAMP', T=63.0000, F=54.9232, /
&RAMP ID='CONE-RAMP', T=63.1000, F=54.8658, /
&RAMP ID='CONE-RAMP', T=63.2000, F=54.8086, /
&RAMP ID='CONE-RAMP', T=63.3000, F=54.7514, /
&RAMP ID='CONE-RAMP', T=63.4000, F=54.6944, /
&RAMP ID='CONE-RAMP', T=63.5000, F=54.6374, /
&RAMP ID='CONE-RAMP', T=63.6000, F=54.5806, /
&RAMP ID='CONE-RAMP', T=63.7000, F=54.5240, /
&RAMP ID='CONE-RAMP', T=63.8000, F=54.4674, /
&RAMP ID='CONE-RAMP', T=63.9000, F=54.4109, /
&RAMP ID='CONE-RAMP', T=64.0000, F=54.3546, /
&RAMP ID='CONE-RAMP', T=64.1000, F=54.2984, /
&RAMP ID='CONE-RAMP', T=64.2000, F=54.2423, /
&RAMP ID='CONE-RAMP', T=64.3000, F=54.1863, /
&RAMP ID='CONE-RAMP', T=64.4000, F=54.1305, /
&RAMP ID='CONE-RAMP', T=64.5000, F=54.0747, /
&RAMP ID='CONE-RAMP', T=64.6000, F=54.0191, /
&RAMP ID='CONE-RAMP', T=64.7000, F=53.9636, /
&RAMP ID='CONE-RAMP', T=64.8000, F=53.9082, /
&RAMP ID='CONE-RAMP', T=64.9000, F=53.8529, /
&RAMP ID='CONE-RAMP', T=65.0000, F=53.7978, /
&RAMP ID='CONE-RAMP', T=65.1000, F=53.7427, /
&RAMP ID='CONE-RAMP', T=65.2000, F=53.6878, /
&RAMP ID='CONE-RAMP', T=65.3000, F=53.6330, /
&RAMP ID='CONE-RAMP', T=65.4000, F=53.5783, /
&RAMP ID='CONE-RAMP', T=65.5000, F=53.5238, /
&RAMP ID='CONE-RAMP', T=65.6000, F=53.4691, /
&RAMP ID='CONE-RAMP', T=65.7000, F=53.4144, /
&RAMP ID='CONE-RAMP', T=65.8000, F=53.3594, /
&RAMP ID='CONE-RAMP', T=65.9000, F=53.3043, /
&RAMP ID='CONE-RAMP', T=66.0000, F=53.2490, /
&RAMP ID='CONE-RAMP', T=66.1000, F=53.1936, /
&RAMP ID='CONE-RAMP', T=66.2000, F=53.1380, /
&RAMP ID='CONE-RAMP', T=66.3000, F=53.0823, /
&RAMP ID='CONE-RAMP', T=66.4000, F=53.0264, /
&RAMP ID='CONE-RAMP', T=66.5000, F=52.9704, /
&RAMP ID='CONE-RAMP', T=66.6000, F=52.9141, /
&RAMP ID='CONE-RAMP', T=66.7000, F=52.8578, /
&RAMP ID='CONE-RAMP', T=66.8000, F=52.8013, /
&RAMP ID='CONE-RAMP', T=66.9000, F=52.7446, /
&RAMP ID='CONE-RAMP', T=67.0000, F=52.6878, /
&RAMP ID='CONE-RAMP', T=67.1000, F=52.6308, /
&RAMP ID='CONE-RAMP', T=67.2000, F=52.5736, /
&RAMP ID='CONE-RAMP', T=67.3000, F=52.5163, /
&RAMP ID='CONE-RAMP', T=67.4000, F=52.4588, /
&RAMP ID='CONE-RAMP', T=67.5000, F=52.4012, /
&RAMP ID='CONE-RAMP', T=67.6000, F=52.3434, /
&RAMP ID='CONE-RAMP', T=67.7000, F=52.2855, /
&RAMP ID='CONE-RAMP', T=67.8000, F=52.2274, /
&RAMP ID='CONE-RAMP', T=67.9000, F=52.1692, /
&RAMP ID='CONE-RAMP', T=68.0000, F=52.1108, /
&RAMP ID='CONE-RAMP', T=68.1000, F=52.0522, /
&RAMP ID='CONE-RAMP', T=68.2000, F=51.9933, /
&RAMP ID='CONE-RAMP', T=68.3000, F=51.9342, /
&RAMP ID='CONE-RAMP', T=68.4000, F=51.8749, /
&RAMP ID='CONE-RAMP', T=68.5000, F=51.8154, /
&RAMP ID='CONE-RAMP', T=68.6000, F=51.7556, /
&RAMP ID='CONE-RAMP', T=68.7000, F=51.6956, /
&RAMP ID='CONE-RAMP', T=68.8000, F=51.6353, /
&RAMP ID='CONE-RAMP', T=68.9000, F=51.5748, /
&RAMP ID='CONE-RAMP', T=69.0000, F=51.5141, /
&RAMP ID='CONE-RAMP', T=69.1000, F=51.4531, /
&RAMP ID='CONE-RAMP', T=69.2000, F=51.3919, /
&RAMP ID='CONE-RAMP', T=69.3000, F=51.3305, /
&RAMP ID='CONE-RAMP', T=69.4000, F=51.2688, /
&RAMP ID='CONE-RAMP', T=69.5000, F=51.2069, /
&RAMP ID='CONE-RAMP', T=69.6000, F=51.1448, /
&RAMP ID='CONE-RAMP', T=69.7000, F=51.0824, /
&RAMP ID='CONE-RAMP', T=69.8000, F=51.0198, /
&RAMP ID='CONE-RAMP', T=69.9000, F=50.9569, /
&RAMP ID='CONE-RAMP', T=70.0000, F=50.8939, /
&RAMP ID='CONE-RAMP', T=70.1000, F=50.8305, /
&RAMP ID='CONE-RAMP', T=70.2000, F=50.7670, /
&RAMP ID='CONE-RAMP', T=70.3000, F=50.7032, /
&RAMP ID='CONE-RAMP', T=70.4000, F=50.6392, /
&RAMP ID='CONE-RAMP', T=70.5000, F=50.5749, /
&RAMP ID='CONE-RAMP', T=70.6000, F=50.5105, /
&RAMP ID='CONE-RAMP', T=70.7000, F=50.4461, /
&RAMP ID='CONE-RAMP', T=70.8000, F=50.3816, /
&RAMP ID='CONE-RAMP', T=70.9000, F=50.3172, /
&RAMP ID='CONE-RAMP', T=71.0000, F=50.2528, /
&RAMP ID='CONE-RAMP', T=71.1000, F=50.1884, /
&RAMP ID='CONE-RAMP', T=71.2000, F=50.1239, /
&RAMP ID='CONE-RAMP', T=71.3000, F=50.0595, /
&RAMP ID='CONE-RAMP', T=71.4000, F=49.9951, /
&RAMP ID='CONE-RAMP', T=71.5000, F=49.9307, /
&RAMP ID='CONE-RAMP', T=71.6000, F=49.8663, /
&RAMP ID='CONE-RAMP', T=71.7000, F=49.8018, /
&RAMP ID='CONE-RAMP', T=71.8000, F=49.7374, /
&RAMP ID='CONE-RAMP', T=71.9000, F=49.6730, /
&RAMP ID='CONE-RAMP', T=72.0000, F=49.6086, /
&RAMP ID='CONE-RAMP', T=72.1000, F=49.5441, /
&RAMP ID='CONE-RAMP', T=72.2000, F=49.4797, /
&RAMP ID='CONE-RAMP', T=72.3000, F=49.4153, /
&RAMP ID='CONE-RAMP', T=72.4000, F=49.3509, /
&RAMP ID='CONE-RAMP', T=72.5000, F=49.2864, /
&RAMP ID='CONE-RAMP', T=72.6000, F=49.2220, /
&RAMP ID='CONE-RAMP', T=72.7000, F=49.1576, /
&RAMP ID='CONE-RAMP', T=72.8000, F=49.0932, /
&RAMP ID='CONE-RAMP', T=72.9000, F=49.0287, /
&RAMP ID='CONE-RAMP', T=73.0000, F=48.9643, /
&RAMP ID='CONE-RAMP', T=73.1000, F=48.8999, /
&RAMP ID='CONE-RAMP', T=73.2000, F=48.8356, /
&RAMP ID='CONE-RAMP', T=73.3000, F=48.7714, /
&RAMP ID='CONE-RAMP', T=73.4000, F=48.7074, /
&RAMP ID='CONE-RAMP', T=73.5000, F=48.6434, /
&RAMP ID='CONE-RAMP', T=73.6000, F=48.5796, /
&RAMP ID='CONE-RAMP', T=73.7000, F=48.5159, /
&RAMP ID='CONE-RAMP', T=73.8000, F=48.4523, /
&RAMP ID='CONE-RAMP', T=73.9000, F=48.3888, /
&RAMP ID='CONE-RAMP', T=74.0000, F=48.3255, /
&RAMP ID='CONE-RAMP', T=74.1000, F=48.2623, /
&RAMP ID='CONE-RAMP', T=74.2000, F=48.1991, /
&RAMP ID='CONE-RAMP', T=74.3000, F=48.1361, /
&RAMP ID='CONE-RAMP', T=74.4000, F=48.0733, /
&RAMP ID='CONE-RAMP', T=74.5000, F=48.0105, /
&RAMP ID='CONE-RAMP', T=74.6000, F=47.9479, /
&RAMP ID='CONE-RAMP', T=74.7000, F=47.8853, /
&RAMP ID='CONE-RAMP', T=74.8000, F=47.8229, /
&RAMP ID='CONE-RAMP', T=74.9000, F=47.7606, /
&RAMP ID='CONE-RAMP', T=75.0000, F=47.6984, /
&RAMP ID='CONE-RAMP', T=75.1000, F=47.6364, /
&RAMP ID='CONE-RAMP', T=75.2000, F=47.5745, /
&RAMP ID='CONE-RAMP', T=75.3000, F=47.5126, /
&RAMP ID='CONE-RAMP', T=75.4000, F=47.4509, /
&RAMP ID='CONE-RAMP', T=75.5000, F=47.3893, /
&RAMP ID='CONE-RAMP', T=75.6000, F=47.3279, /
&RAMP ID='CONE-RAMP', T=75.7000, F=47.2666, /
&RAMP ID='CONE-RAMP', T=75.8000, F=47.2054, /
&RAMP ID='CONE-RAMP', T=75.9000, F=47.1444, /
&RAMP ID='CONE-RAMP', T=76.0000, F=47.0836, /
&RAMP ID='CONE-RAMP', T=76.1000, F=47.0229, /
&RAMP ID='CONE-RAMP', T=76.2000, F=46.9623, /
&RAMP ID='CONE-RAMP', T=76.3000, F=46.9020, /
&RAMP ID='CONE-RAMP', T=76.4000, F=46.8418, /
&RAMP ID='CONE-RAMP', T=76.5000, F=46.7817, /
&RAMP ID='CONE-RAMP', T=76.6000, F=46.7218, /
&RAMP ID='CONE-RAMP', T=76.7000, F=46.6621, /
&RAMP ID='CONE-RAMP', T=76.8000, F=46.6025, /
&RAMP ID='CONE-RAMP', T=76.9000, F=46.5430, /
&RAMP ID='CONE-RAMP', T=77.0000, F=46.4838, /
&RAMP ID='CONE-RAMP', T=77.1000, F=46.4247, /
&RAMP ID='CONE-RAMP', T=77.2000, F=46.3657, /
&RAMP ID='CONE-RAMP', T=77.3000, F=46.3069, /
&RAMP ID='CONE-RAMP', T=77.4000, F=46.2483, /
&RAMP ID='CONE-RAMP', T=77.5000, F=46.1898, /
&RAMP ID='CONE-RAMP', T=77.6000, F=46.1314, /
&RAMP ID='CONE-RAMP', T=77.7000, F=46.0733, /
&RAMP ID='CONE-RAMP', T=77.8000, F=46.0152, /
&RAMP ID='CONE-RAMP', T=77.9000, F=45.9574, /
&RAMP ID='CONE-RAMP', T=78.0000, F=45.8997, /
&RAMP ID='CONE-RAMP', T=78.1000, F=45.8421, /
&RAMP ID='CONE-RAMP', T=78.2000, F=45.7848, /
&RAMP ID='CONE-RAMP', T=78.3000, F=45.7276, /
&RAMP ID='CONE-RAMP', T=78.4000, F=45.6706, /
&RAMP ID='CONE-RAMP', T=78.5000, F=45.6138, /
&RAMP ID='CONE-RAMP', T=78.6000, F=45.5573, /
&RAMP ID='CONE-RAMP', T=78.7000, F=45.5009, /
&RAMP ID='CONE-RAMP', T=78.8000, F=45.4447, /
&RAMP ID='CONE-RAMP', T=78.9000, F=45.3887, /
&RAMP ID='CONE-RAMP', T=79.0000, F=45.3329, /
&RAMP ID='CONE-RAMP', T=79.1000, F=45.2773, /
&RAMP ID='CONE-RAMP', T=79.2000, F=45.2219, /
&RAMP ID='CONE-RAMP', T=79.3000, F=45.1667, /
&RAMP ID='CONE-RAMP', T=79.4000, F=45.1116, /
&RAMP ID='CONE-RAMP', T=79.5000, F=45.0568, /
&RAMP ID='CONE-RAMP', T=79.6000, F=45.0022, /
&RAMP ID='CONE-RAMP', T=79.7000, F=44.9478, /
&RAMP ID='CONE-RAMP', T=79.8000, F=44.8935, /
&RAMP ID='CONE-RAMP', T=79.9000, F=44.8395, /
&RAMP ID='CONE-RAMP', T=80.0000, F=44.7857, /
&RAMP ID='CONE-RAMP', T=80.1000, F=44.7320, /
&RAMP ID='CONE-RAMP', T=80.2000, F=44.6786, /
&RAMP ID='CONE-RAMP', T=80.3000, F=44.6253, /
&RAMP ID='CONE-RAMP', T=80.4000, F=44.5723, /
&RAMP ID='CONE-RAMP', T=80.5000, F=44.5194, /
&RAMP ID='CONE-RAMP', T=80.6000, F=44.4668, /
&RAMP ID='CONE-RAMP', T=80.7000, F=44.4142, /
&RAMP ID='CONE-RAMP', T=80.8000, F=44.3616, /
&RAMP ID='CONE-RAMP', T=80.9000, F=44.3090, /
&RAMP ID='CONE-RAMP', T=81.0000, F=44.2563, /
&RAMP ID='CONE-RAMP', T=81.1000, F=44.2036, /
&RAMP ID='CONE-RAMP', T=81.2000, F=44.1508, /
&RAMP ID='CONE-RAMP', T=81.3000, F=44.0980, /
&RAMP ID='CONE-RAMP', T=81.4000, F=44.0452, /
&RAMP ID='CONE-RAMP', T=81.5000, F=43.9923, /
&RAMP ID='CONE-RAMP', T=81.6000, F=43.9394, /
&RAMP ID='CONE-RAMP', T=81.7000, F=43.8864, /
&RAMP ID='CONE-RAMP', T=81.8000, F=43.8334, /
&RAMP ID='CONE-RAMP', T=81.9000, F=43.7804, /
&RAMP ID='CONE-RAMP', T=82.0000, F=43.7273, /
&RAMP ID='CONE-RAMP', T=82.1000, F=43.6742, /
&RAMP ID='CONE-RAMP', T=82.2000, F=43.6211, /
&RAMP ID='CONE-RAMP', T=82.3000, F=43.5679, /
&RAMP ID='CONE-RAMP', T=82.4000, F=43.5147, /
&RAMP ID='CONE-RAMP', T=82.5000, F=43.4614, /
&RAMP ID='CONE-RAMP', T=82.6000, F=43.4081, /
&RAMP ID='CONE-RAMP', T=82.7000, F=43.3547, /
&RAMP ID='CONE-RAMP', T=82.8000, F=43.3014, /
&RAMP ID='CONE-RAMP', T=82.9000, F=43.2479, /
&RAMP ID='CONE-RAMP', T=83.0000, F=43.1945, /
&RAMP ID='CONE-RAMP', T=83.1000, F=43.1410, /
&RAMP ID='CONE-RAMP', T=83.2000, F=43.0874, /
&RAMP ID='CONE-RAMP', T=83.3000, F=43.0340, /
&RAMP ID='CONE-RAMP', T=83.4000, F=42.9805, /
&RAMP ID='CONE-RAMP', T=83.5000, F=42.9271, /
&RAMP ID='CONE-RAMP', T=83.6000, F=42.8738, /
&RAMP ID='CONE-RAMP', T=83.7000, F=42.8205, /
&RAMP ID='CONE-RAMP', T=83.8000, F=42.7672, /
&RAMP ID='CONE-RAMP', T=83.9000, F=42.7139, /
&RAMP ID='CONE-RAMP', T=84.0000, F=42.6607, /
&RAMP ID='CONE-RAMP', T=84.1000, F=42.6076, /
&RAMP ID='CONE-RAMP', T=84.2000, F=42.5545, /
&RAMP ID='CONE-RAMP', T=84.3000, F=42.5014, /
&RAMP ID='CONE-RAMP', T=84.4000, F=42.4483, /
&RAMP ID='CONE-RAMP', T=84.5000, F=42.3953, /
&RAMP ID='CONE-RAMP', T=84.6000, F=42.3424, /
&RAMP ID='CONE-RAMP', T=84.7000, F=42.2894, /
&RAMP ID='CONE-RAMP', T=84.8000, F=42.2366, /
&RAMP ID='CONE-RAMP', T=84.9000, F=42.1837, /
&RAMP ID='CONE-RAMP', T=85.0000, F=42.1309, /
&RAMP ID='CONE-RAMP', T=85.1000, F=42.0781, /
&RAMP ID='CONE-RAMP', T=85.2000, F=42.0254, /
&RAMP ID='CONE-RAMP', T=85.3000, F=41.9727, /
&RAMP ID='CONE-RAMP', T=85.4000, F=41.9201, /
&RAMP ID='CONE-RAMP', T=85.5000, F=41.8675, /
&RAMP ID='CONE-RAMP', T=85.6000, F=41.8149, /
&RAMP ID='CONE-RAMP', T=85.7000, F=41.7624, /
&RAMP ID='CONE-RAMP', T=85.8000, F=41.7099, /
&RAMP ID='CONE-RAMP', T=85.9000, F=41.6575, /
&RAMP ID='CONE-RAMP', T=86.0000, F=41.6052, /
&RAMP ID='CONE-RAMP', T=86.1000, F=41.5530, /
&RAMP ID='CONE-RAMP', T=86.2000, F=41.5009, /
&RAMP ID='CONE-RAMP', T=86.3000, F=41.4488, /
&RAMP ID='CONE-RAMP', T=86.4000, F=41.3969, /
&RAMP ID='CONE-RAMP', T=86.5000, F=41.3450, /
&RAMP ID='CONE-RAMP', T=86.6000, F=41.2931, /
&RAMP ID='CONE-RAMP', T=86.7000, F=41.2414, /
&RAMP ID='CONE-RAMP', T=86.8000, F=41.1897, /
&RAMP ID='CONE-RAMP', T=86.9000, F=41.1382, /
&RAMP ID='CONE-RAMP', T=87.0000, F=41.0867, /
&RAMP ID='CONE-RAMP', T=87.1000, F=41.0352, /
&RAMP ID='CONE-RAMP', T=87.2000, F=40.9839, /
&RAMP ID='CONE-RAMP', T=87.3000, F=40.9326, /
&RAMP ID='CONE-RAMP', T=87.4000, F=40.8814, /
&RAMP ID='CONE-RAMP', T=87.5000, F=40.8303, /
&RAMP ID='CONE-RAMP', T=87.6000, F=40.7793, /
&RAMP ID='CONE-RAMP', T=87.7000, F=40.7283, /
&RAMP ID='CONE-RAMP', T=87.8000, F=40.6774, /
&RAMP ID='CONE-RAMP', T=87.9000, F=40.6266, /
&RAMP ID='CONE-RAMP', T=88.0000, F=40.5759, /
&RAMP ID='CONE-RAMP', T=88.1000, F=40.5253, /
&RAMP ID='CONE-RAMP', T=88.2000, F=40.4747, /
&RAMP ID='CONE-RAMP', T=88.3000, F=40.4243, /
&RAMP ID='CONE-RAMP', T=88.4000, F=40.3742, /
&RAMP ID='CONE-RAMP', T=88.5000, F=40.3243, /
&RAMP ID='CONE-RAMP', T=88.6000, F=40.2747, /
&RAMP ID='CONE-RAMP', T=88.7000, F=40.2252, /
&RAMP ID='CONE-RAMP', T=88.8000, F=40.1761, /
&RAMP ID='CONE-RAMP', T=88.9000, F=40.1271, /
&RAMP ID='CONE-RAMP', T=89.0000, F=40.0784, /
&RAMP ID='CONE-RAMP', T=89.1000, F=40.0299, /
&RAMP ID='CONE-RAMP', T=89.2000, F=39.9817, /
&RAMP ID='CONE-RAMP', T=89.3000, F=39.9337, /
&RAMP ID='CONE-RAMP', T=89.4000, F=39.8859, /
&RAMP ID='CONE-RAMP', T=89.5000, F=39.8384, /
&RAMP ID='CONE-RAMP', T=89.6000, F=39.7911, /
&RAMP ID='CONE-RAMP', T=89.7000, F=39.7440, /
&RAMP ID='CONE-RAMP', T=89.8000, F=39.6972, /
&RAMP ID='CONE-RAMP', T=89.9000, F=39.6506, /
&RAMP ID='CONE-RAMP', T=90.0000, F=39.6042, /
&RAMP ID='CONE-RAMP', T=90.1000, F=39.5581, /
&RAMP ID='CONE-RAMP', T=90.2000, F=39.5122, /
&RAMP ID='CONE-RAMP', T=90.3000, F=39.4666, /
&RAMP ID='CONE-RAMP', T=90.4000, F=39.4211, /
&RAMP ID='CONE-RAMP', T=90.5000, F=39.3760, /
&RAMP ID='CONE-RAMP', T=90.6000, F=39.3310, /
&RAMP ID='CONE-RAMP', T=90.7000, F=39.2863, /
&RAMP ID='CONE-RAMP', T=90.8000, F=39.2419, /
&RAMP ID='CONE-RAMP', T=90.9000, F=39.1977, /
&RAMP ID='CONE-RAMP', T=91.0000, F=39.1539, /
&RAMP ID='CONE-RAMP', T=91.1000, F=39.1104, /
&RAMP ID='CONE-RAMP', T=91.2000, F=39.0673, /
&RAMP ID='CONE-RAMP', T=91.3000, F=39.0244, /
&RAMP ID='CONE-RAMP', T=91.4000, F=38.9818, /
&RAMP ID='CONE-RAMP', T=91.5000, F=38.9396, /
&RAMP ID='CONE-RAMP', T=91.6000, F=38.8977, /
&RAMP ID='CONE-RAMP', T=91.7000, F=38.8560, /
&RAMP ID='CONE-RAMP', T=91.8000, F=38.8147, /
&RAMP ID='CONE-RAMP', T=91.9000, F=38.7738, /
&RAMP ID='CONE-RAMP', T=92.0000, F=38.7331, /
&RAMP ID='CONE-RAMP', T=92.1000, F=38.6927, /
&RAMP ID='CONE-RAMP', T=92.2000, F=38.6527, /
&RAMP ID='CONE-RAMP', T=92.3000, F=38.6130, /
&RAMP ID='CONE-RAMP', T=92.4000, F=38.5735, /
&RAMP ID='CONE-RAMP', T=92.5000, F=38.5344, /
&RAMP ID='CONE-RAMP', T=92.6000, F=38.4956, /
&RAMP ID='CONE-RAMP', T=92.7000, F=38.4572, /
&RAMP ID='CONE-RAMP', T=92.8000, F=38.4190, /
&RAMP ID='CONE-RAMP', T=92.9000, F=38.3812, /
&RAMP ID='CONE-RAMP', T=93.0000, F=38.3436, /
&RAMP ID='CONE-RAMP', T=93.1000, F=38.3064, /
&RAMP ID='CONE-RAMP', T=93.2000, F=38.2695, /
&RAMP ID='CONE-RAMP', T=93.3000, F=38.2329, /
&RAMP ID='CONE-RAMP', T=93.4000, F=38.1963, /
&RAMP ID='CONE-RAMP', T=93.5000, F=38.1598, /
&RAMP ID='CONE-RAMP', T=93.6000, F=38.1234, /
&RAMP ID='CONE-RAMP', T=93.7000, F=38.0870, /
&RAMP ID='CONE-RAMP', T=93.8000, F=38.0507, /
&RAMP ID='CONE-RAMP', T=93.9000, F=38.0146, /
&RAMP ID='CONE-RAMP', T=94.0000, F=37.9784, /
&RAMP ID='CONE-RAMP', T=94.1000, F=37.9424, /
&RAMP ID='CONE-RAMP', T=94.2000, F=37.9065, /
&RAMP ID='CONE-RAMP', T=94.3000, F=37.8706, /
&RAMP ID='CONE-RAMP', T=94.4000, F=37.8348, /
&RAMP ID='CONE-RAMP', T=94.5000, F=37.7991, /
&RAMP ID='CONE-RAMP', T=94.6000, F=37.7634, /
&RAMP ID='CONE-RAMP', T=94.7000, F=37.7279, /
&RAMP ID='CONE-RAMP', T=94.8000, F=37.6924, /
&RAMP ID='CONE-RAMP', T=94.9000, F=37.6570, /
&RAMP ID='CONE-RAMP', T=95.0000, F=37.6217, /
&RAMP ID='CONE-RAMP', T=95.1000, F=37.5864, /
&RAMP ID='CONE-RAMP', T=95.2000, F=37.5513, /
&RAMP ID='CONE-RAMP', T=95.3000, F=37.5162, /
&RAMP ID='CONE-RAMP', T=95.4000, F=37.4812, /
&RAMP ID='CONE-RAMP', T=95.5000, F=37.4462, /
&RAMP ID='CONE-RAMP', T=95.6000, F=37.4114, /
&RAMP ID='CONE-RAMP', T=95.7000, F=37.3766, /
&RAMP ID='CONE-RAMP', T=95.8000, F=37.3419, /
&RAMP ID='CONE-RAMP', T=95.9000, F=37.3071, /
&RAMP ID='CONE-RAMP', T=96.0000, F=37.2721, /
&RAMP ID='CONE-RAMP', T=96.1000, F=37.2370, /
&RAMP ID='CONE-RAMP', T=96.2000, F=37.2018, /
&RAMP ID='CONE-RAMP', T=96.3000, F=37.1665, /
&RAMP ID='CONE-RAMP', T=96.4000, F=37.1311, /
&RAMP ID='CONE-RAMP', T=96.5000, F=37.0956, /
&RAMP ID='CONE-RAMP', T=96.6000, F=37.0599, /
&RAMP ID='CONE-RAMP', T=96.7000, F=37.0241, /
&RAMP ID='CONE-RAMP', T=96.8000, F=36.9882, /
&RAMP ID='CONE-RAMP', T=96.9000, F=36.9522, /
&RAMP ID='CONE-RAMP', T=97.0000, F=36.9161, /
&RAMP ID='CONE-RAMP', T=97.1000, F=36.8799, /
&RAMP ID='CONE-RAMP', T=97.2000, F=36.8435, /
&RAMP ID='CONE-RAMP', T=97.3000, F=36.8070, /
&RAMP ID='CONE-RAMP', T=97.4000, F=36.7704, /
&RAMP ID='CONE-RAMP', T=97.5000, F=36.7337, /
&RAMP ID='CONE-RAMP', T=97.6000, F=36.6969, /
&RAMP ID='CONE-RAMP', T=97.7000, F=36.6599, /
&RAMP ID='CONE-RAMP', T=97.8000, F=36.6228, /
&RAMP ID='CONE-RAMP', T=97.9000, F=36.5856, /
&RAMP ID='CONE-RAMP', T=98.0000, F=36.5483, /
&RAMP ID='CONE-RAMP', T=98.1000, F=36.5109, /
&RAMP ID='CONE-RAMP', T=98.2000, F=36.4734, /
&RAMP ID='CONE-RAMP', T=98.3000, F=36.4357, /
&RAMP ID='CONE-RAMP', T=98.4000, F=36.3978, /
&RAMP ID='CONE-RAMP', T=98.5000, F=36.3597, /
&RAMP ID='CONE-RAMP', T=98.6000, F=36.3214, /
&RAMP ID='CONE-RAMP', T=98.7000, F=36.2828, /
&RAMP ID='CONE-RAMP', T=98.8000, F=36.2440, /
&RAMP ID='CONE-RAMP', T=98.9000, F=36.2049, /
&RAMP ID='CONE-RAMP', T=99.0000, F=36.1656, /
&RAMP ID='CONE-RAMP', T=99.1000, F=36.1261, /
&RAMP ID='CONE-RAMP', T=99.2000, F=36.0864, /
&RAMP ID='CONE-RAMP', T=99.3000, F=36.0464, /
&RAMP ID='CONE-RAMP', T=99.4000, F=36.0061, /
&RAMP ID='CONE-RAMP', T=99.5000, F=35.9657, /
&RAMP ID='CONE-RAMP', T=99.6000, F=35.9250, /
&RAMP ID='CONE-RAMP', T=99.7000, F=35.8840, /
&RAMP ID='CONE-RAMP', T=99.8000, F=35.8429, /
&RAMP ID='CONE-RAMP', T=99.9000, F=35.8015, /
&RAMP ID='CONE-RAMP', T=100.0000, F=35.7598, /
&RAMP ID='CONE-RAMP', T=100.1000, F=35.7179, /
&RAMP ID='CONE-RAMP', T=100.2000, F=35.6758, /
&RAMP ID='CONE-RAMP', T=100.3000, F=35.6335, /
&RAMP ID='CONE-RAMP', T=100.4000, F=35.5909, /
&RAMP ID='CONE-RAMP', T=100.5000, F=35.5481, /
&RAMP ID='CONE-RAMP', T=100.6000, F=35.5050, /
&RAMP ID='CONE-RAMP', T=100.7000, F=35.4617, /
&RAMP ID='CONE-RAMP', T=100.8000, F=35.4182, /
&RAMP ID='CONE-RAMP', T=100.9000, F=35.3744, /
&RAMP ID='CONE-RAMP', T=101.0000, F=35.3305, /
&RAMP ID='CONE-RAMP', T=101.1000, F=35.2864, /
&RAMP ID='CONE-RAMP', T=101.2000, F=35.2421, /
&RAMP ID='CONE-RAMP', T=101.3000, F=35.1975, /
&RAMP ID='CONE-RAMP', T=101.4000, F=35.1528, /
&RAMP ID='CONE-RAMP', T=101.5000, F=35.1079, /
&RAMP ID='CONE-RAMP', T=101.6000, F=35.0628, /
&RAMP ID='CONE-RAMP', T=101.7000, F=35.0175, /
&RAMP ID='CONE-RAMP', T=101.8000, F=34.9720, /
&RAMP ID='CONE-RAMP', T=101.9000, F=34.9263, /
&RAMP ID='CONE-RAMP', T=102.0000, F=34.8804, /
&RAMP ID='CONE-RAMP', T=102.1000, F=34.8343, /
&RAMP ID='CONE-RAMP', T=102.2000, F=34.7880, /
&RAMP ID='CONE-RAMP', T=102.3000, F=34.7415, /
&RAMP ID='CONE-RAMP', T=102.4000, F=34.6948, /
&RAMP ID='CONE-RAMP', T=102.5000, F=34.6479, /
&RAMP ID='CONE-RAMP', T=102.6000, F=34.6008, /
&RAMP ID='CONE-RAMP', T=102.7000, F=34.5536, /
&RAMP ID='CONE-RAMP', T=102.8000, F=34.5061, /
&RAMP ID='CONE-RAMP', T=102.9000, F=34.4584, /
&RAMP ID='CONE-RAMP', T=103.0000, F=34.4106, /
&RAMP ID='CONE-RAMP', T=103.1000, F=34.3625, /
&RAMP ID='CONE-RAMP', T=103.2000, F=34.3143, /
&RAMP ID='CONE-RAMP', T=103.3000, F=34.2658, /
&RAMP ID='CONE-RAMP', T=103.4000, F=34.2172, /
&RAMP ID='CONE-RAMP', T=103.5000, F=34.1685, /
&RAMP ID='CONE-RAMP', T=103.6000, F=34.1196, /
&RAMP ID='CONE-RAMP', T=103.7000, F=34.0706, /
&RAMP ID='CONE-RAMP', T=103.8000, F=34.0216, /
&RAMP ID='CONE-RAMP', T=103.9000, F=33.9723, /
&RAMP ID='CONE-RAMP', T=104.0000, F=33.9230, /
&RAMP ID='CONE-RAMP', T=104.1000, F=33.8736, /
&RAMP ID='CONE-RAMP', T=104.2000, F=33.8240, /
&RAMP ID='CONE-RAMP', T=104.3000, F=33.7743, /
&RAMP ID='CONE-RAMP', T=104.4000, F=33.7245, /
&RAMP ID='CONE-RAMP', T=104.5000, F=33.6746, /
&RAMP ID='CONE-RAMP', T=104.6000, F=33.6246, /
&RAMP ID='CONE-RAMP', T=104.7000, F=33.5745, /
&RAMP ID='CONE-RAMP', T=104.8000, F=33.5242, /
&RAMP ID='CONE-RAMP', T=104.9000, F=33.4738, /
&RAMP ID='CONE-RAMP', T=105.0000, F=33.4233, /
&RAMP ID='CONE-RAMP', T=105.1000, F=33.3727, /
&RAMP ID='CONE-RAMP', T=105.2000, F=33.3219, /
&RAMP ID='CONE-RAMP', T=105.3000, F=33.2711, /
&RAMP ID='CONE-RAMP', T=105.4000, F=33.2201, /
&RAMP ID='CONE-RAMP', T=105.5000, F=33.1690, /
&RAMP ID='CONE-RAMP', T=105.6000, F=33.1178, /
&RAMP ID='CONE-RAMP', T=105.7000, F=33.0665, /
&RAMP ID='CONE-RAMP', T=105.8000, F=33.0151, /
&RAMP ID='CONE-RAMP', T=105.9000, F=32.9635, /
&RAMP ID='CONE-RAMP', T=106.0000, F=32.9117, /
&RAMP ID='CONE-RAMP', T=106.1000, F=32.8598, /
&RAMP ID='CONE-RAMP', T=106.2000, F=32.8078, /
&RAMP ID='CONE-RAMP', T=106.3000, F=32.7556, /
&RAMP ID='CONE-RAMP', T=106.4000, F=32.7032, /
&RAMP ID='CONE-RAMP', T=106.5000, F=32.6507, /
&RAMP ID='CONE-RAMP', T=106.6000, F=32.5980, /
&RAMP ID='CONE-RAMP', T=106.7000, F=32.5451, /
&RAMP ID='CONE-RAMP', T=106.8000, F=32.4921, /
&RAMP ID='CONE-RAMP', T=106.9000, F=32.4390, /
&RAMP ID='CONE-RAMP', T=107.0000, F=32.3857, /
&RAMP ID='CONE-RAMP', T=107.1000, F=32.3322, /
&RAMP ID='CONE-RAMP', T=107.2000, F=32.2786, /
&RAMP ID='CONE-RAMP', T=107.3000, F=32.2248, /
&RAMP ID='CONE-RAMP', T=107.4000, F=32.1708, /
&RAMP ID='CONE-RAMP', T=107.5000, F=32.1167, /
&RAMP ID='CONE-RAMP', T=107.6000, F=32.0625, /
&RAMP ID='CONE-RAMP', T=107.7000, F=32.0081, /
&RAMP ID='CONE-RAMP', T=107.8000, F=31.9535, /
&RAMP ID='CONE-RAMP', T=107.9000, F=31.8988, /
&RAMP ID='CONE-RAMP', T=108.0000, F=31.8439, /
&RAMP ID='CONE-RAMP', T=108.1000, F=31.7889, /
&RAMP ID='CONE-RAMP', T=108.2000, F=31.7337, /
&RAMP ID='CONE-RAMP', T=108.3000, F=31.6783, /
&RAMP ID='CONE-RAMP', T=108.4000, F=31.6228, /
&RAMP ID='CONE-RAMP', T=108.5000, F=31.5670, /
&RAMP ID='CONE-RAMP', T=108.6000, F=31.5111, /
&RAMP ID='CONE-RAMP', T=108.7000, F=31.4548, /
&RAMP ID='CONE-RAMP', T=108.8000, F=31.3984, /
&RAMP ID='CONE-RAMP', T=108.9000, F=31.3417, /
&RAMP ID='CONE-RAMP', T=109.0000, F=31.2848, /
&RAMP ID='CONE-RAMP', T=109.1000, F=31.2276, /
&RAMP ID='CONE-RAMP', T=109.2000, F=31.1702, /
&RAMP ID='CONE-RAMP', T=109.3000, F=31.1126, /
&RAMP ID='CONE-RAMP', T=109.4000, F=31.0547, /
&RAMP ID='CONE-RAMP', T=109.5000, F=30.9966, /
&RAMP ID='CONE-RAMP', T=109.6000, F=30.9382, /
&RAMP ID='CONE-RAMP', T=109.7000, F=30.8797, /
&RAMP ID='CONE-RAMP', T=109.8000, F=30.8209, /
&RAMP ID='CONE-RAMP', T=109.9000, F=30.7618, /
&RAMP ID='CONE-RAMP', T=110.0000, F=30.7025, /
&RAMP ID='CONE-RAMP', T=110.1000, F=30.6430, /
&RAMP ID='CONE-RAMP', T=110.2000, F=30.5832, /
&RAMP ID='CONE-RAMP', T=110.3000, F=30.5233, /
&RAMP ID='CONE-RAMP', T=110.4000, F=30.4630, /
&RAMP ID='CONE-RAMP', T=110.5000, F=30.4026, /
&RAMP ID='CONE-RAMP', T=110.6000, F=30.3419, /
&RAMP ID='CONE-RAMP', T=110.7000, F=30.2809, /
&RAMP ID='CONE-RAMP', T=110.8000, F=30.2198, /
&RAMP ID='CONE-RAMP', T=110.9000, F=30.1584, /
&RAMP ID='CONE-RAMP', T=111.0000, F=30.0967, /
&RAMP ID='CONE-RAMP', T=111.1000, F=30.0349, /
&RAMP ID='CONE-RAMP', T=111.2000, F=29.9728, /
&RAMP ID='CONE-RAMP', T=111.3000, F=29.9104, /
&RAMP ID='CONE-RAMP', T=111.4000, F=29.8478, /
&RAMP ID='CONE-RAMP', T=111.5000, F=29.7850, /
&RAMP ID='CONE-RAMP', T=111.6000, F=29.7220, /
&RAMP ID='CONE-RAMP', T=111.7000, F=29.6587, /
&RAMP ID='CONE-RAMP', T=111.8000, F=29.5951, /
&RAMP ID='CONE-RAMP', T=111.9000, F=29.5314, /
&RAMP ID='CONE-RAMP', T=112.0000, F=29.4674, /
&RAMP ID='CONE-RAMP', T=112.1000, F=29.4032, /
&RAMP ID='CONE-RAMP', T=112.2000, F=29.3387, /
&RAMP ID='CONE-RAMP', T=112.3000, F=29.2740, /
&RAMP ID='CONE-RAMP', T=112.4000, F=29.2091, /
&RAMP ID='CONE-RAMP', T=112.5000, F=29.1439, /
&RAMP ID='CONE-RAMP', T=112.6000, F=29.0785, /
&RAMP ID='CONE-RAMP', T=112.7000, F=29.0128, /
&RAMP ID='CONE-RAMP', T=112.8000, F=28.9470, /
&RAMP ID='CONE-RAMP', T=112.9000, F=28.8808, /
&RAMP ID='CONE-RAMP', T=113.0000, F=28.8145, /
&RAMP ID='CONE-RAMP', T=113.1000, F=28.7479, /
&RAMP ID='CONE-RAMP', T=113.2000, F=28.6811, /
&RAMP ID='CONE-RAMP', T=113.3000, F=28.6140, /
&RAMP ID='CONE-RAMP', T=113.4000, F=28.5467, /
&RAMP ID='CONE-RAMP', T=113.5000, F=28.4792, /
&RAMP ID='CONE-RAMP', T=113.6000, F=28.4115, /
&RAMP ID='CONE-RAMP', T=113.7000, F=28.3435, /
&RAMP ID='CONE-RAMP', T=113.8000, F=28.2752, /
&RAMP ID='CONE-RAMP', T=113.9000, F=28.2068, /
&RAMP ID='CONE-RAMP', T=114.0000, F=28.1380, /
&RAMP ID='CONE-RAMP', T=114.1000, F=28.0691, /
&RAMP ID='CONE-RAMP', T=114.2000, F=27.9999, /
&RAMP ID='CONE-RAMP', T=114.3000, F=27.9305, /
&RAMP ID='CONE-RAMP', T=114.4000, F=27.8609, /
&RAMP ID='CONE-RAMP', T=114.5000, F=27.7910, /
&RAMP ID='CONE-RAMP', T=114.6000, F=27.7209, /
&RAMP ID='CONE-RAMP', T=114.7000, F=27.6505, /
&RAMP ID='CONE-RAMP', T=114.8000, F=27.5799, /
&RAMP ID='CONE-RAMP', T=114.9000, F=27.5091, /
&RAMP ID='CONE-RAMP', T=115.0000, F=27.4380, /
&RAMP ID='CONE-RAMP', T=115.1000, F=27.3667, /
&RAMP ID='CONE-RAMP', T=115.2000, F=27.2952, /
&RAMP ID='CONE-RAMP', T=115.3000, F=27.2235, /
&RAMP ID='CONE-RAMP', T=115.4000, F=27.1514, /
&RAMP ID='CONE-RAMP', T=115.5000, F=27.0792, /
&RAMP ID='CONE-RAMP', T=115.6000, F=27.0067, /
&RAMP ID='CONE-RAMP', T=115.7000, F=26.9340, /
&RAMP ID='CONE-RAMP', T=115.8000, F=26.8611, /
&RAMP ID='CONE-RAMP', T=115.9000, F=26.7879, /
&RAMP ID='CONE-RAMP', T=116.0000, F=26.7145, /
&RAMP ID='CONE-RAMP', T=116.1000, F=26.6411, /
&RAMP ID='CONE-RAMP', T=116.2000, F=26.5675, /
&RAMP ID='CONE-RAMP', T=116.3000, F=26.4939, /
&RAMP ID='CONE-RAMP', T=116.4000, F=26.4202, /
&RAMP ID='CONE-RAMP', T=116.5000, F=26.3465, /
&RAMP ID='CONE-RAMP', T=116.6000, F=26.2726, /
&RAMP ID='CONE-RAMP', T=116.7000, F=26.1987, /
&RAMP ID='CONE-RAMP', T=116.8000, F=26.1247, /
&RAMP ID='CONE-RAMP', T=116.9000, F=26.0506, /
&RAMP ID='CONE-RAMP', T=117.0000, F=25.9765, /
&RAMP ID='CONE-RAMP', T=117.1000, F=25.9022, /
&RAMP ID='CONE-RAMP', T=117.2000, F=25.8279, /
&RAMP ID='CONE-RAMP', T=117.3000, F=25.7535, /
&RAMP ID='CONE-RAMP', T=117.4000, F=25.6790, /
&RAMP ID='CONE-RAMP', T=117.5000, F=25.6045, /
&RAMP ID='CONE-RAMP', T=117.6000, F=25.5299, /
&RAMP ID='CONE-RAMP', T=117.7000, F=25.4552, /
&RAMP ID='CONE-RAMP', T=117.8000, F=25.3804, /
&RAMP ID='CONE-RAMP', T=117.9000, F=25.3055, /
&RAMP ID='CONE-RAMP', T=118.0000, F=25.2306, /
&RAMP ID='CONE-RAMP', T=118.1000, F=25.1555, /
&RAMP ID='CONE-RAMP', T=118.2000, F=25.0804, /
&RAMP ID='CONE-RAMP', T=118.3000, F=25.0053, /
&RAMP ID='CONE-RAMP', T=118.4000, F=24.9300, /
&RAMP ID='CONE-RAMP', T=118.5000, F=24.8547, /
&RAMP ID='CONE-RAMP', T=118.6000, F=24.7794, /
&RAMP ID='CONE-RAMP', T=118.7000, F=24.7043, /
&RAMP ID='CONE-RAMP', T=118.8000, F=24.6292, /
&RAMP ID='CONE-RAMP', T=118.9000, F=24.5542, /
&RAMP ID='CONE-RAMP', T=119.0000, F=24.4793, /
&RAMP ID='CONE-RAMP', T=119.1000, F=24.4044, /
&RAMP ID='CONE-RAMP', T=119.2000, F=24.3296, /
&RAMP ID='CONE-RAMP', T=119.3000, F=24.2549, /
&RAMP ID='CONE-RAMP', T=119.4000, F=24.1803, /
&RAMP ID='CONE-RAMP', T=119.5000, F=24.1058, /
&RAMP ID='CONE-RAMP', T=119.6000, F=24.0313, /
&RAMP ID='CONE-RAMP', T=119.7000, F=23.9570, /
&RAMP ID='CONE-RAMP', T=119.8000, F=23.8827, /
&RAMP ID='CONE-RAMP', T=119.9000, F=23.8084, /
&RAMP ID='CONE-RAMP', T=120.0000, F=23.7343, /
&RAMP ID='CONE-RAMP', T=120.1000, F=23.6602, /
&RAMP ID='CONE-RAMP', T=120.2000, F=23.5862, /
&RAMP ID='CONE-RAMP', T=120.3000, F=23.5123, /
&RAMP ID='CONE-RAMP', T=120.4000, F=23.4385, /
&RAMP ID='CONE-RAMP', T=120.5000, F=23.3648, /
&RAMP ID='CONE-RAMP', T=120.6000, F=23.2911, /
&RAMP ID='CONE-RAMP', T=120.7000, F=23.2175, /
&RAMP ID='CONE-RAMP', T=120.8000, F=23.1440, /
&RAMP ID='CONE-RAMP', T=120.9000, F=23.0705, /
&RAMP ID='CONE-RAMP', T=121.0000, F=22.9972, /
&RAMP ID='CONE-RAMP', T=121.1000, F=22.9240, /
&RAMP ID='CONE-RAMP', T=121.2000, F=22.8510, /
&RAMP ID='CONE-RAMP', T=121.3000, F=22.7783, /
&RAMP ID='CONE-RAMP', T=121.4000, F=22.7057, /
&RAMP ID='CONE-RAMP', T=121.5000, F=22.6333, /
&RAMP ID='CONE-RAMP', T=121.6000, F=22.5611, /
&RAMP ID='CONE-RAMP', T=121.7000, F=22.4891, /
&RAMP ID='CONE-RAMP', T=121.8000, F=22.4173, /
&RAMP ID='CONE-RAMP', T=121.9000, F=22.3457, /
&RAMP ID='CONE-RAMP', T=122.0000, F=22.2743, /
&RAMP ID='CONE-RAMP', T=122.1000, F=22.2031, /
&RAMP ID='CONE-RAMP', T=122.2000, F=22.1321, /
&RAMP ID='CONE-RAMP', T=122.3000, F=22.0613, /
&RAMP ID='CONE-RAMP', T=122.4000, F=21.9907, /
&RAMP ID='CONE-RAMP', T=122.5000, F=21.9202, /
&RAMP ID='CONE-RAMP', T=122.6000, F=21.8500, /
&RAMP ID='CONE-RAMP', T=122.7000, F=21.7800, /
&RAMP ID='CONE-RAMP', T=122.8000, F=21.7102, /
&RAMP ID='CONE-RAMP', T=122.9000, F=21.6405, /
&RAMP ID='CONE-RAMP', T=123.0000, F=21.5711, /
&RAMP ID='CONE-RAMP', T=123.1000, F=21.5018, /
&RAMP ID='CONE-RAMP', T=123.2000, F=21.4328, /
&RAMP ID='CONE-RAMP', T=123.3000, F=21.3639, /
&RAMP ID='CONE-RAMP', T=123.4000, F=21.2953, /
&RAMP ID='CONE-RAMP', T=123.5000, F=21.2268, /
&RAMP ID='CONE-RAMP', T=123.6000, F=21.1586, /
&RAMP ID='CONE-RAMP', T=123.7000, F=21.0906, /
&RAMP ID='CONE-RAMP', T=123.8000, F=21.0228, /
&RAMP ID='CONE-RAMP', T=123.9000, F=20.9553, /
&RAMP ID='CONE-RAMP', T=124.0000, F=20.8880, /
&RAMP ID='CONE-RAMP', T=124.1000, F=20.8210, /
&RAMP ID='CONE-RAMP', T=124.2000, F=20.7541, /
&RAMP ID='CONE-RAMP', T=124.3000, F=20.6876, /
&RAMP ID='CONE-RAMP', T=124.4000, F=20.6212, /
&RAMP ID='CONE-RAMP', T=124.5000, F=20.5551, /
&RAMP ID='CONE-RAMP', T=124.6000, F=20.4892, /
&RAMP ID='CONE-RAMP', T=124.7000, F=20.4236, /
&RAMP ID='CONE-RAMP', T=124.8000, F=20.3582, /
&RAMP ID='CONE-RAMP', T=124.9000, F=20.2930, /
&RAMP ID='CONE-RAMP', T=125.0000, F=20.2281, /
&RAMP ID='CONE-RAMP', T=125.1000, F=20.1634, /
&RAMP ID='CONE-RAMP', T=125.2000, F=20.0989, /
&RAMP ID='CONE-RAMP', T=125.3000, F=20.0347, /
&RAMP ID='CONE-RAMP', T=125.4000, F=19.9707, /
&RAMP ID='CONE-RAMP', T=125.5000, F=19.9069, /
&RAMP ID='CONE-RAMP', T=125.6000, F=19.8434, /
&RAMP ID='CONE-RAMP', T=125.7000, F=19.7801, /
&RAMP ID='CONE-RAMP', T=125.8000, F=19.7170, /
&RAMP ID='CONE-RAMP', T=125.9000, F=19.6542, /
&RAMP ID='CONE-RAMP', T=126.0000, F=19.5917, /
&RAMP ID='CONE-RAMP', T=126.1000, F=19.5294, /
&RAMP ID='CONE-RAMP', T=126.2000, F=19.4674, /
&RAMP ID='CONE-RAMP', T=126.3000, F=19.4059, /
&RAMP ID='CONE-RAMP', T=126.4000, F=19.3446, /
&RAMP ID='CONE-RAMP', T=126.5000, F=19.2837, /
&RAMP ID='CONE-RAMP', T=126.6000, F=19.2232, /
&RAMP ID='CONE-RAMP', T=126.7000, F=19.1631, /
&RAMP ID='CONE-RAMP', T=126.8000, F=19.1032, /
&RAMP ID='CONE-RAMP', T=126.9000, F=19.0438, /
&RAMP ID='CONE-RAMP', T=127.0000, F=18.9847, /
&RAMP ID='CONE-RAMP', T=127.1000, F=18.9259, /
&RAMP ID='CONE-RAMP', T=127.2000, F=18.8675, /
&RAMP ID='CONE-RAMP', T=127.3000, F=18.8095, /
&RAMP ID='CONE-RAMP', T=127.4000, F=18.7518, /
&RAMP ID='CONE-RAMP', T=127.5000, F=18.6944, /
&RAMP ID='CONE-RAMP', T=127.6000, F=18.6375, /
&RAMP ID='CONE-RAMP', T=127.7000, F=18.5808, /
&RAMP ID='CONE-RAMP', T=127.8000, F=18.5245, /
&RAMP ID='CONE-RAMP', T=127.9000, F=18.4686, /
&RAMP ID='CONE-RAMP', T=128.0000, F=18.4130, /
&RAMP ID='CONE-RAMP', T=128.1000, F=18.3578, /
&RAMP ID='CONE-RAMP', T=128.2000, F=18.3030, /
&RAMP ID='CONE-RAMP', T=128.3000, F=18.2484, /
&RAMP ID='CONE-RAMP', T=128.4000, F=18.1943, /
&RAMP ID='CONE-RAMP', T=128.5000, F=18.1405, /
&RAMP ID='CONE-RAMP', T=128.6000, F=18.0870, /
&RAMP ID='CONE-RAMP', T=128.7000, F=18.0338, /
&RAMP ID='CONE-RAMP', T=128.8000, F=17.9807, /
&RAMP ID='CONE-RAMP', T=128.9000, F=17.9280, /
&RAMP ID='CONE-RAMP', T=129.0000, F=17.8754, /
&RAMP ID='CONE-RAMP', T=129.1000, F=17.8231, /
&RAMP ID='CONE-RAMP', T=129.2000, F=17.7711, /
&RAMP ID='CONE-RAMP', T=129.3000, F=17.7192, /
&RAMP ID='CONE-RAMP', T=129.4000, F=17.6677, /
&RAMP ID='CONE-RAMP', T=129.5000, F=17.6163, /
&RAMP ID='CONE-RAMP', T=129.6000, F=17.5652, /
&RAMP ID='CONE-RAMP', T=129.7000, F=17.5143, /
&RAMP ID='CONE-RAMP', T=129.8000, F=17.4636, /
&RAMP ID='CONE-RAMP', T=129.9000, F=17.4132, /
&RAMP ID='CONE-RAMP', T=130.0000, F=17.3630, /
&RAMP ID='CONE-RAMP', T=130.1000, F=17.3131, /
&RAMP ID='CONE-RAMP', T=130.2000, F=17.2634, /
&RAMP ID='CONE-RAMP', T=130.3000, F=17.2139, /
&RAMP ID='CONE-RAMP', T=130.4000, F=17.1647, /
&RAMP ID='CONE-RAMP', T=130.5000, F=17.1157, /
&RAMP ID='CONE-RAMP', T=130.6000, F=17.0669, /
&RAMP ID='CONE-RAMP', T=130.7000, F=17.0184, /
&RAMP ID='CONE-RAMP', T=130.8000, F=16.9701, /
&RAMP ID='CONE-RAMP', T=130.9000, F=16.9220, /
&RAMP ID='CONE-RAMP', T=131.0000, F=16.8742, /
&RAMP ID='CONE-RAMP', T=131.1000, F=16.8266, /
&RAMP ID='CONE-RAMP', T=131.2000, F=16.7791, /
&RAMP ID='CONE-RAMP', T=131.3000, F=16.7317, /
&RAMP ID='CONE-RAMP', T=131.4000, F=16.6843, /
&RAMP ID='CONE-RAMP', T=131.5000, F=16.6371, /
&RAMP ID='CONE-RAMP', T=131.6000, F=16.5899, /
&RAMP ID='CONE-RAMP', T=131.7000, F=16.5427, /
&RAMP ID='CONE-RAMP', T=131.8000, F=16.4957, /
&RAMP ID='CONE-RAMP', T=131.9000, F=16.4488, /
&RAMP ID='CONE-RAMP', T=132.0000, F=16.4019, /
&RAMP ID='CONE-RAMP', T=132.1000, F=16.3551, /
&RAMP ID='CONE-RAMP', T=132.2000, F=16.3084, /
&RAMP ID='CONE-RAMP', T=132.3000, F=16.2617, /
&RAMP ID='CONE-RAMP', T=132.4000, F=16.2152, /
&RAMP ID='CONE-RAMP', T=132.5000, F=16.1687, /
&RAMP ID='CONE-RAMP', T=132.6000, F=16.1223, /
&RAMP ID='CONE-RAMP', T=132.7000, F=16.0759, /
&RAMP ID='CONE-RAMP', T=132.8000, F=16.0297, /
&RAMP ID='CONE-RAMP', T=132.9000, F=15.9835, /
&RAMP ID='CONE-RAMP', T=133.0000, F=15.9374, /
&RAMP ID='CONE-RAMP', T=133.1000, F=15.8914, /
&RAMP ID='CONE-RAMP', T=133.2000, F=15.8455, /
&RAMP ID='CONE-RAMP', T=133.3000, F=15.7996, /
&RAMP ID='CONE-RAMP', T=133.4000, F=15.7538, /
&RAMP ID='CONE-RAMP', T=133.5000, F=15.7081, /
&RAMP ID='CONE-RAMP', T=133.6000, F=15.6625, /
&RAMP ID='CONE-RAMP', T=133.7000, F=15.6171, /
&RAMP ID='CONE-RAMP', T=133.8000, F=15.5718, /
&RAMP ID='CONE-RAMP', T=133.9000, F=15.5268, /
&RAMP ID='CONE-RAMP', T=134.0000, F=15.4819, /
&RAMP ID='CONE-RAMP', T=134.1000, F=15.4373, /
&RAMP ID='CONE-RAMP', T=134.2000, F=15.3928, /
&RAMP ID='CONE-RAMP', T=134.3000, F=15.3486, /
&RAMP ID='CONE-RAMP', T=134.4000, F=15.3045, /
&RAMP ID='CONE-RAMP', T=134.5000, F=15.2606, /
&RAMP ID='CONE-RAMP', T=134.6000, F=15.2170, /
&RAMP ID='CONE-RAMP', T=134.7000, F=15.1735, /
&RAMP ID='CONE-RAMP', T=134.8000, F=15.1302, /
&RAMP ID='CONE-RAMP', T=134.9000, F=15.0871, /
&RAMP ID='CONE-RAMP', T=135.0000, F=15.0442, /
&RAMP ID='CONE-RAMP', T=135.1000, F=15.0015, /
&RAMP ID='CONE-RAMP', T=135.2000, F=14.9590, /
&RAMP ID='CONE-RAMP', T=135.3000, F=14.9167, /
&RAMP ID='CONE-RAMP', T=135.4000, F=14.8746, /
&RAMP ID='CONE-RAMP', T=135.5000, F=14.8327, /
&RAMP ID='CONE-RAMP', T=135.6000, F=14.7910, /
&RAMP ID='CONE-RAMP', T=135.7000, F=14.7495, /
&RAMP ID='CONE-RAMP', T=135.8000, F=14.7082, /
&RAMP ID='CONE-RAMP', T=135.9000, F=14.6671, /
&RAMP ID='CONE-RAMP', T=136.0000, F=14.6261, /
&RAMP ID='CONE-RAMP', T=136.1000, F=14.5854, /
&RAMP ID='CONE-RAMP', T=136.2000, F=14.5447, /
&RAMP ID='CONE-RAMP', T=136.3000, F=14.5040, /
&RAMP ID='CONE-RAMP', T=136.4000, F=14.4633, /
&RAMP ID='CONE-RAMP', T=136.5000, F=14.4225, /
&RAMP ID='CONE-RAMP', T=136.6000, F=14.3817, /
&RAMP ID='CONE-RAMP', T=136.7000, F=14.3408, /
&RAMP ID='CONE-RAMP', T=136.8000, F=14.2999, /
&RAMP ID='CONE-RAMP', T=136.9000, F=14.2590, /
&RAMP ID='CONE-RAMP', T=137.0000, F=14.2180, /
&RAMP ID='CONE-RAMP', T=137.1000, F=14.1770, /
&RAMP ID='CONE-RAMP', T=137.2000, F=14.1360, /
&RAMP ID='CONE-RAMP', T=137.3000, F=14.0949, /
&RAMP ID='CONE-RAMP', T=137.4000, F=14.0537, /
&RAMP ID='CONE-RAMP', T=137.5000, F=14.0126, /
&RAMP ID='CONE-RAMP', T=137.6000, F=13.9713, /
&RAMP ID='CONE-RAMP', T=137.7000, F=13.9301, /
&RAMP ID='CONE-RAMP', T=137.8000, F=13.8888, /
&RAMP ID='CONE-RAMP', T=137.9000, F=13.8475, /
&RAMP ID='CONE-RAMP', T=138.0000, F=13.8061, /
&RAMP ID='CONE-RAMP', T=138.1000, F=13.7647, /
&RAMP ID='CONE-RAMP', T=138.2000, F=13.7232, /
&RAMP ID='CONE-RAMP', T=138.3000, F=13.6818, /
&RAMP ID='CONE-RAMP', T=138.4000, F=13.6402, /
&RAMP ID='CONE-RAMP', T=138.5000, F=13.5987, /
&RAMP ID='CONE-RAMP', T=138.6000, F=13.5571, /
&RAMP ID='CONE-RAMP', T=138.7000, F=13.5138, /
&RAMP ID='CONE-RAMP', T=138.8000, F=13.4665, /
&RAMP ID='CONE-RAMP', T=138.9000, F=13.4151, /
&RAMP ID='CONE-RAMP', T=139.0000, F=13.3597, /
&RAMP ID='CONE-RAMP', T=139.1000, F=13.3001, /
&RAMP ID='CONE-RAMP', T=139.2000, F=13.2365, /
&RAMP ID='CONE-RAMP', T=139.3000, F=13.1688, /
&RAMP ID='CONE-RAMP', T=139.4000, F=13.0969, /
&RAMP ID='CONE-RAMP', T=139.5000, F=13.0211, /
&RAMP ID='CONE-RAMP', T=139.6000, F=12.9411, /
&RAMP ID='CONE-RAMP', T=139.7000, F=12.8570, /
&RAMP ID='CONE-RAMP', T=139.8000, F=12.7689, /
&RAMP ID='CONE-RAMP', T=139.9000, F=12.6767, /
&RAMP ID='CONE-RAMP', T=140.0000, F=12.5804, /
&RAMP ID='CONE-RAMP', T=140.1000, F=12.4800, /
&RAMP ID='CONE-RAMP', T=140.2000, F=12.3756, /
&RAMP ID='CONE-RAMP', T=140.3000, F=12.2670, /
&RAMP ID='CONE-RAMP', T=140.4000, F=12.1544, /
&RAMP ID='CONE-RAMP', T=140.5000, F=12.0377, /
&RAMP ID='CONE-RAMP', T=140.6000, F=11.9169, /
&RAMP ID='CONE-RAMP', T=140.7000, F=11.7920, /
&RAMP ID='CONE-RAMP', T=140.8000, F=11.6630, /
&RAMP ID='CONE-RAMP', T=140.9000, F=11.5300, /
&RAMP ID='CONE-RAMP', T=141.0000, F=11.3929, /
&RAMP ID='CONE-RAMP', T=141.1000, F=11.2517, /
&RAMP ID='CONE-RAMP', T=141.2000, F=11.1071, /
&RAMP ID='CONE-RAMP', T=141.3000, F=10.9631, /
&RAMP ID='CONE-RAMP', T=141.4000, F=10.8195, /
&RAMP ID='CONE-RAMP', T=141.5000, F=10.6764, /
&RAMP ID='CONE-RAMP', T=141.6000, F=10.5337, /
&RAMP ID='CONE-RAMP', T=141.7000, F=10.3915, /
&RAMP ID='CONE-RAMP', T=141.8000, F=10.2498, /
&RAMP ID='CONE-RAMP', T=141.9000, F=10.1086, /
&RAMP ID='CONE-RAMP', T=142.0000, F=9.9679, /
&RAMP ID='CONE-RAMP', T=142.1000, F=9.8276, /
&RAMP ID='CONE-RAMP', T=142.2000, F=9.6877, /
&RAMP ID='CONE-RAMP', T=142.3000, F=9.5484, /
&RAMP ID='CONE-RAMP', T=142.4000, F=9.4095, /
&RAMP ID='CONE-RAMP', T=142.5000, F=9.2711, /
&RAMP ID='CONE-RAMP', T=142.6000, F=9.1332, /
&RAMP ID='CONE-RAMP', T=142.7000, F=8.9957, /
&RAMP ID='CONE-RAMP', T=142.8000, F=8.8587, /
&RAMP ID='CONE-RAMP', T=142.9000, F=8.7222, /
&RAMP ID='CONE-RAMP', T=143.0000, F=8.5862, /
&RAMP ID='CONE-RAMP', T=143.1000, F=8.4506, /
&RAMP ID='CONE-RAMP', T=143.2000, F=8.3155, /
&RAMP ID='CONE-RAMP', T=143.3000, F=8.1808, /
&RAMP ID='CONE-RAMP', T=143.4000, F=8.0467, /
&RAMP ID='CONE-RAMP', T=143.5000, F=7.9130, /
&RAMP ID='CONE-RAMP', T=143.6000, F=7.7797, /
&RAMP ID='CONE-RAMP', T=143.7000, F=7.6470, /
&RAMP ID='CONE-RAMP', T=143.8000, F=7.5146, /
&RAMP ID='CONE-RAMP', T=143.9000, F=7.3825, /
&RAMP ID='CONE-RAMP', T=144.0000, F=7.2507, /
&RAMP ID='CONE-RAMP', T=144.1000, F=7.1192, /
&RAMP ID='CONE-RAMP', T=144.2000, F=6.9881, /
&RAMP ID='CONE-RAMP', T=144.3000, F=6.8572, /
&RAMP ID='CONE-RAMP', T=144.4000, F=6.7267, /
&RAMP ID='CONE-RAMP', T=144.5000, F=6.5965, /
&RAMP ID='CONE-RAMP', T=144.6000, F=6.4666, /
&RAMP ID='CONE-RAMP', T=144.7000, F=6.3370, /
&RAMP ID='CONE-RAMP', T=144.8000, F=6.2077, /
&RAMP ID='CONE-RAMP', T=144.9000, F=6.0788, /
&RAMP ID='CONE-RAMP', T=145.0000, F=5.9501, /
&RAMP ID='CONE-RAMP', T=145.1000, F=5.8218, /
&RAMP ID='CONE-RAMP', T=145.2000, F=5.6938, /
&RAMP ID='CONE-RAMP', T=145.3000, F=5.5661, /
&RAMP ID='CONE-RAMP', T=145.4000, F=5.4387, /
&RAMP ID='CONE-RAMP', T=145.5000, F=5.3116, /
&RAMP ID='CONE-RAMP', T=145.6000, F=5.1849, /
&RAMP ID='CONE-RAMP', T=145.7000, F=5.0584, /
&RAMP ID='CONE-RAMP', T=145.8000, F=4.9323, /
&RAMP ID='CONE-RAMP', T=145.9000, F=4.8065, /
&RAMP ID='CONE-RAMP', T=146.0000, F=4.6810, /
&RAMP ID='CONE-RAMP', T=146.1000, F=4.5558, /
&RAMP ID='CONE-RAMP', T=146.2000, F=4.4309, /
&RAMP ID='CONE-RAMP', T=146.3000, F=4.3064, /
&RAMP ID='CONE-RAMP', T=146.4000, F=4.1824, /
&RAMP ID='CONE-RAMP', T=146.5000, F=4.0587, /
&RAMP ID='CONE-RAMP', T=146.6000, F=3.9355, /
&RAMP ID='CONE-RAMP', T=146.7000, F=3.8128, /
&RAMP ID='CONE-RAMP', T=146.8000, F=3.6905, /
&RAMP ID='CONE-RAMP', T=146.9000, F=3.5686, /
&RAMP ID='CONE-RAMP', T=147.0000, F=3.4471, /
&RAMP ID='CONE-RAMP', T=147.1000, F=3.3261, /
&RAMP ID='CONE-RAMP', T=147.2000, F=3.2055, /
&RAMP ID='CONE-RAMP', T=147.3000, F=3.0853, /
&RAMP ID='CONE-RAMP', T=147.4000, F=2.9655, /
&RAMP ID='CONE-RAMP', T=147.5000, F=2.8462, /
&RAMP ID='CONE-RAMP', T=147.6000, F=2.7274, /
&RAMP ID='CONE-RAMP', T=147.7000, F=2.6089, /
&RAMP ID='CONE-RAMP', T=147.8000, F=2.4909, /
&RAMP ID='CONE-RAMP', T=147.9000, F=2.3733, /
&RAMP ID='CONE-RAMP', T=148.0000, F=2.2562, /
&RAMP ID='CONE-RAMP', T=148.1000, F=2.1395, /
&RAMP ID='CONE-RAMP', T=148.2000, F=2.0232, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.4204, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00086000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=56.3171, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=56.3171, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=36.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.4204, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00086000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=83.4204, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=83.4204, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=11.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.4204, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00086000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=109.9300, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=109.9300, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=6.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
