&HEAD CHID='FSRI_Materials_Rug_Pad_cone', /
&TIME DT=1., T_END=600.0 /
&DUMP DT_CTRL=0.5, DT_DEVC=0.5, DT_HRR=0.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0500, DENSITY=176.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.1000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=60.8, /
&RAMP ID='CONE-RAMP', T=1.2000, F=81.7, /
&RAMP ID='CONE-RAMP', T=2.3000, F=105.2, /
&RAMP ID='CONE-RAMP', T=3.4000, F=131.4, /
&RAMP ID='CONE-RAMP', T=4.7000, F=165.6, /
&RAMP ID='CONE-RAMP', T=6.8000, F=213.8, /
&RAMP ID='CONE-RAMP', T=8.3000, F=246.2, /
&RAMP ID='CONE-RAMP', T=9.7000, F=274.2, /
&RAMP ID='CONE-RAMP', T=10.9000, F=296.2, /
&RAMP ID='CONE-RAMP', T=12.1000, F=315.2, /
&RAMP ID='CONE-RAMP', T=13.2000, F=330.1, /
&RAMP ID='CONE-RAMP', T=14.1000, F=339.9, /
&RAMP ID='CONE-RAMP', T=15.1000, F=347.8, /
&RAMP ID='CONE-RAMP', T=16.1000, F=352.6, /
&RAMP ID='CONE-RAMP', T=17.0000, F=354.1, /
&RAMP ID='CONE-RAMP', T=17.9000, F=352.7, /
&RAMP ID='CONE-RAMP', T=18.8000, F=348.6, /
&RAMP ID='CONE-RAMP', T=19.7000, F=342.1, /
&RAMP ID='CONE-RAMP', T=20.6000, F=333.0, /
&RAMP ID='CONE-RAMP', T=21.8000, F=318.1, /
&RAMP ID='CONE-RAMP', T=23.0000, F=300.3, /
&RAMP ID='CONE-RAMP', T=27.9000, F=216.4, /
&RAMP ID='CONE-RAMP', T=30.2000, F=180.2, /
&RAMP ID='CONE-RAMP', T=32.6000, F=148.3, /
&RAMP ID='CONE-RAMP', T=35.2000, F=120.8, /
&RAMP ID='CONE-RAMP', T=36.7000, F=108.2, /
&RAMP ID='CONE-RAMP', T=38.3000, F=96.9, /
&RAMP ID='CONE-RAMP', T=41.7000, F=79.4, /
&RAMP ID='CONE-RAMP', T=45.6000, F=66.9, /
&RAMP ID='CONE-RAMP', T=50.6000, F=57.8, /
&RAMP ID='CONE-RAMP', T=60.3000, F=48.1, /
&RAMP ID='CONE-RAMP', T=80.6000, F=35.6, /
&RAMP ID='CONE-RAMP', T=93.7000, F=29.2, /
&RAMP ID='CONE-RAMP', T=110.6000, F=23.6, /
&RAMP ID='CONE-RAMP', T=140.6000, F=15.9, /
&RAMP ID='CONE-RAMP', T=153.3000, F=12.7, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.4012, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00460000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=52.2729, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=52.2729, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=39.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.4012, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00460000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=79.4012, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=79.4012, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=9.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.4012, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00460000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=105.9014, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=105.9014, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=5.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
