&HEAD CHID='FSRI_Materials_Vinyl_Plank_Flooring_cone', /
&TIME DT=1., T_END=424.5 /
&DUMP DT_CTRL=0.4, DT_DEVC=0.4, DT_HRR=0.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0740, DENSITY=663.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3510, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=99.2, /
&RAMP ID='CONE-RAMP', T=1.9000, F=163.2, /
&RAMP ID='CONE-RAMP', T=5.2000, F=287.5, /
&RAMP ID='CONE-RAMP', T=6.2000, F=318.2, /
&RAMP ID='CONE-RAMP', T=7.2000, F=342.4, /
&RAMP ID='CONE-RAMP', T=7.9000, F=355.5, /
&RAMP ID='CONE-RAMP', T=8.7000, F=367.4, /
&RAMP ID='CONE-RAMP', T=9.5000, F=376.1, /
&RAMP ID='CONE-RAMP', T=10.2000, F=381.3, /
&RAMP ID='CONE-RAMP', T=17.0000, F=412.5, /
&RAMP ID='CONE-RAMP', T=18.7000, F=417.9, /
&RAMP ID='CONE-RAMP', T=20.3000, F=419.6, /
&RAMP ID='CONE-RAMP', T=21.1000, F=419.2, /
&RAMP ID='CONE-RAMP', T=23.5000, F=412.4, /
&RAMP ID='CONE-RAMP', T=26.4000, F=396.7, /
&RAMP ID='CONE-RAMP', T=29.9000, F=372.9, /
&RAMP ID='CONE-RAMP', T=32.7000, F=347.9, /
&RAMP ID='CONE-RAMP', T=34.7000, F=325.6, /
&RAMP ID='CONE-RAMP', T=36.7000, F=300.1, /
&RAMP ID='CONE-RAMP', T=42.5000, F=215.5, /
&RAMP ID='CONE-RAMP', T=45.6000, F=173.6, /
&RAMP ID='CONE-RAMP', T=48.4000, F=139.9, /
&RAMP ID='CONE-RAMP', T=51.1000, F=112.2, /
&RAMP ID='CONE-RAMP', T=54.2000, F=85.0, /
&RAMP ID='CONE-RAMP', T=57.0000, F=64.9, /
&RAMP ID='CONE-RAMP', T=59.9000, F=49.3, /
&RAMP ID='CONE-RAMP', T=63.0000, F=37.4, /
&RAMP ID='CONE-RAMP', T=66.4000, F=29.1, /
&RAMP ID='CONE-RAMP', T=70.3000, F=23.4, /
&RAMP ID='CONE-RAMP', T=74.8000, F=20.3, /
&RAMP ID='CONE-RAMP', T=81.1000, F=18.8, /
&RAMP ID='CONE-RAMP', T=111.1000, F=14.5, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.5384, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00232000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=53.4175, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=53.4175, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=27.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.5384, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00232000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=80.5384, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=80.5384, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=9.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=80.5384, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00232000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=107.0414, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=107.0414, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=5.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
