&HEAD CHID='FSRI_Materials_Vinyl_Tile_cone', /
&TIME DT=1., T_END=891.0 /
&DUMP DT_CTRL=0.7, DT_DEVC=0.7, DT_HRR=0.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=2511.5, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=82.2, /
&RAMP ID='CONE-RAMP', T=1.6000, F=101.6, /
&RAMP ID='CONE-RAMP', T=4.0000, F=121.4, /
&RAMP ID='CONE-RAMP', T=6.4000, F=135.0, /
&RAMP ID='CONE-RAMP', T=10.2000, F=148.2, /
&RAMP ID='CONE-RAMP', T=14.1000, F=156.5, /
&RAMP ID='CONE-RAMP', T=26.5000, F=169.8, /
&RAMP ID='CONE-RAMP', T=30.1000, F=176.6, /
&RAMP ID='CONE-RAMP', T=38.3000, F=196.2, /
&RAMP ID='CONE-RAMP', T=40.7000, F=199.8, /
&RAMP ID='CONE-RAMP', T=43.0000, F=201.0, /
&RAMP ID='CONE-RAMP', T=44.1000, F=200.7, /
&RAMP ID='CONE-RAMP', T=48.3000, F=194.8, /
&RAMP ID='CONE-RAMP', T=57.1000, F=170.8, /
&RAMP ID='CONE-RAMP', T=62.0000, F=161.2, /
&RAMP ID='CONE-RAMP', T=67.9000, F=156.2, /
&RAMP ID='CONE-RAMP', T=74.1000, F=157.5, /
&RAMP ID='CONE-RAMP', T=82.3000, F=162.0, /
&RAMP ID='CONE-RAMP', T=88.6000, F=160.3, /
&RAMP ID='CONE-RAMP', T=95.4000, F=151.7, /
&RAMP ID='CONE-RAMP', T=104.1000, F=134.1, /
&RAMP ID='CONE-RAMP', T=122.9000, F=92.3, /
&RAMP ID='CONE-RAMP', T=128.1000, F=83.0, /
&RAMP ID='CONE-RAMP', T=134.1000, F=74.4, /
&RAMP ID='CONE-RAMP', T=149.4000, F=58.0, /
&RAMP ID='CONE-RAMP', T=164.1000, F=49.6, /
&RAMP ID='CONE-RAMP', T=194.1000, F=44.0, /
&RAMP ID='CONE-RAMP', T=204.3000, F=43.8, /
&RAMP ID='CONE-RAMP', T=224.1000, F=39.1, /
&RAMP ID='CONE-RAMP', T=254.1000, F=33.8, /
&RAMP ID='CONE-RAMP', T=284.1000, F=25.8, /
&RAMP ID='CONE-RAMP', T=314.1000, F=20.3, /
&RAMP ID='CONE-RAMP', T=344.1000, F=18.6, /
&RAMP ID='CONE-RAMP', T=374.1000, F=17.1, /
&RAMP ID='CONE-RAMP', T=404.1000, F=16.4, /
&RAMP ID='CONE-RAMP', T=434.1000, F=14.5, /
&RAMP ID='CONE-RAMP', T=456.2000, F=15.4, /
&RAMP ID='CONE-RAMP', T=459.1000, F=13.2, /
&RAMP ID='CONE-RAMP', T=464.1000, F=5.7, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.4360, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00252000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=49.2869, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=49.2869, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=118.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.4360, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00252000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.4360, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.4360, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=46.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.4360, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00252000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.9287, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.9287, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=28.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
