&HEAD CHID='FSRI_Materials_Wool_Rug_cone', /
&TIME DT=1., T_END=846.0 /
&DUMP DT_CTRL=0.7, DT_DEVC=0.7, DT_HRR=0.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0580, DENSITY=226.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3300, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=170.9, /
&RAMP ID='CONE-RAMP', T=3.1000, F=265.4, /
&RAMP ID='CONE-RAMP', T=3.3000, F=269.8, /
&RAMP ID='CONE-RAMP', T=4.4000, F=287.3, /
&RAMP ID='CONE-RAMP', T=5.5000, F=299.9, /
&RAMP ID='CONE-RAMP', T=6.6000, F=307.5, /
&RAMP ID='CONE-RAMP', T=7.7000, F=310.2, /
&RAMP ID='CONE-RAMP', T=9.4000, F=307.7, /
&RAMP ID='CONE-RAMP', T=11.2000, F=301.8, /
&RAMP ID='CONE-RAMP', T=18.4000, F=264.9, /
&RAMP ID='CONE-RAMP', T=24.3000, F=240.3, /
&RAMP ID='CONE-RAMP', T=30.9000, F=216.6, /
&RAMP ID='CONE-RAMP', T=36.0000, F=201.7, /
&RAMP ID='CONE-RAMP', T=43.1000, F=185.9, /
&RAMP ID='CONE-RAMP', T=51.5000, F=171.5, /
&RAMP ID='CONE-RAMP', T=63.3000, F=154.9, /
&RAMP ID='CONE-RAMP', T=71.5000, F=147.3, /
&RAMP ID='CONE-RAMP', T=78.3000, F=144.7, /
&RAMP ID='CONE-RAMP', T=98.0000, F=141.5, /
&RAMP ID='CONE-RAMP', T=117.5000, F=131.4, /
&RAMP ID='CONE-RAMP', T=147.6000, F=119.7, /
&RAMP ID='CONE-RAMP', T=167.6000, F=117.1, /
&RAMP ID='CONE-RAMP', T=189.8000, F=117.9, /
&RAMP ID='CONE-RAMP', T=232.5000, F=115.3, /
&RAMP ID='CONE-RAMP', T=257.2000, F=106.5, /
&RAMP ID='CONE-RAMP', T=278.1000, F=101.6, /
&RAMP ID='CONE-RAMP', T=286.7000, F=97.3, /
&RAMP ID='CONE-RAMP', T=294.7000, F=90.8, /
&RAMP ID='CONE-RAMP', T=315.9000, F=64.1, /
&RAMP ID='CONE-RAMP', T=326.7000, F=53.5, /
&RAMP ID='CONE-RAMP', T=338.8000, F=45.1, /
&RAMP ID='CONE-RAMP', T=356.2000, F=36.7, /
&RAMP ID='CONE-RAMP', T=385.5000, F=28.0, /
&RAMP ID='CONE-RAMP', T=450.5000, F=23.6, /
&RAMP ID='CONE-RAMP', T=489.5000, F=25.3, /
&RAMP ID='CONE-RAMP', T=510.4000, F=24.5, /
&RAMP ID='CONE-RAMP', T=513.9000, F=20.8, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.1293, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01648000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.1293, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.1293, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=10.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.1293, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01648000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=104.6263, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=104.6263, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=5.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
