&HEAD CHID='FSRI_Materials_XPS_Foam_Board_cone', /
&TIME DT=1., T_END=853.5 /
&DUMP DT_CTRL=0.7, DT_DEVC=0.7, DT_HRR=0.7, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.0320, DENSITY=27.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.3800, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=102.5, /
&RAMP ID='CONE-RAMP', T=1.4000, F=139.2, /
&RAMP ID='CONE-RAMP', T=2.6000, F=178.7, /
&RAMP ID='CONE-RAMP', T=3.4000, F=208.3, /
&RAMP ID='CONE-RAMP', T=6.7000, F=336.8, /
&RAMP ID='CONE-RAMP', T=7.7000, F=379.8, /
&RAMP ID='CONE-RAMP', T=8.9000, F=436.1, /
&RAMP ID='CONE-RAMP', T=9.9000, F=486.0, /
&RAMP ID='CONE-RAMP', T=11.8000, F=584.9, /
&RAMP ID='CONE-RAMP', T=13.4000, F=666.8, /
&RAMP ID='CONE-RAMP', T=14.7000, F=728.4, /
&RAMP ID='CONE-RAMP', T=15.8000, F=774.6, /
&RAMP ID='CONE-RAMP', T=16.8000, F=809.9, /
&RAMP ID='CONE-RAMP', T=17.3000, F=824.8, /
&RAMP ID='CONE-RAMP', T=17.8000, F=837.5, /
&RAMP ID='CONE-RAMP', T=18.8000, F=857.0, /
&RAMP ID='CONE-RAMP', T=19.7000, F=867.7, /
&RAMP ID='CONE-RAMP', T=20.2000, F=870.5, /
&RAMP ID='CONE-RAMP', T=20.7000, F=871.3, /
&RAMP ID='CONE-RAMP', T=21.3000, F=869.8, /
&RAMP ID='CONE-RAMP', T=21.8000, F=866.6, /
&RAMP ID='CONE-RAMP', T=22.4000, F=860.1, /
&RAMP ID='CONE-RAMP', T=23.0000, F=851.0, /
&RAMP ID='CONE-RAMP', T=23.6000, F=839.6, /
&RAMP ID='CONE-RAMP', T=24.2000, F=826.1, /
&RAMP ID='CONE-RAMP', T=25.4000, F=792.4, /
&RAMP ID='CONE-RAMP', T=26.5000, F=755.9, /
&RAMP ID='CONE-RAMP', T=27.6000, F=714.8, /
&RAMP ID='CONE-RAMP', T=28.7000, F=670.8, /
&RAMP ID='CONE-RAMP', T=32.8000, F=501.2, /
&RAMP ID='CONE-RAMP', T=34.2000, F=446.9, /
&RAMP ID='CONE-RAMP', T=35.6000, F=396.1, /
&RAMP ID='CONE-RAMP', T=37.1000, F=346.2, /
&RAMP ID='CONE-RAMP', T=38.5000, F=304.0, /
&RAMP ID='CONE-RAMP', T=40.1000, F=260.5, /
&RAMP ID='CONE-RAMP', T=41.8000, F=219.2, /
&RAMP ID='CONE-RAMP', T=43.1000, F=190.7, /
&RAMP ID='CONE-RAMP', T=44.4000, F=165.1, /
&RAMP ID='CONE-RAMP', T=45.7000, F=142.5, /
&RAMP ID='CONE-RAMP', T=47.1000, F=121.0, /
&RAMP ID='CONE-RAMP', T=48.7000, F=99.9, /
&RAMP ID='CONE-RAMP', T=50.1000, F=84.0, /
&RAMP ID='CONE-RAMP', T=51.6000, F=69.6, /
&RAMP ID='CONE-RAMP', T=53.2000, F=56.9, /
&RAMP ID='CONE-RAMP', T=56.4000, F=38.0, /
&RAMP ID='CONE-RAMP', T=60.1000, F=24.0, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.1901, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02546000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=57.0912, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=57.0912, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=163.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.1901, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02546000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=84.1901, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=84.1901, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=18.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.1901, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.02546000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=110.7014, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=110.7014, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=5.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
