&HEAD CHID='FSRI_Memory_Foam_Carpet_Pad', /
&TIME DT=1., T_END=522.5 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=30550, SOOT_YIELD=0.024 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.042, DENSITY=134, EMISSIVITY=1.000, SPECIFIC_HEAT=1.872, /
&RAMP ID='CONE_12p40_025', T=0.0000, F=21.5, /
&RAMP ID='CONE_12p40_025', T=2.5000, F=52.1, /
&RAMP ID='CONE_12p40_025', T=8.1250, F=143.0, /
&RAMP ID='CONE_12p40_025', T=11.2500, F=177.7, /
&RAMP ID='CONE_12p40_025', T=25.3125, F=251.8, /
&RAMP ID='CONE_12p40_025', T=42.5000, F=357.9, /
&RAMP ID='CONE_12p40_025', T=50.6250, F=432.5, /
&RAMP ID='CONE_12p40_025', T=59.3750, F=529.2, /
&RAMP ID='CONE_12p40_025', T=63.1250, F=561.5, /
&RAMP ID='CONE_12p40_025', T=69.3750, F=600.3, /
&RAMP ID='CONE_12p40_025', T=75.9375, F=623.3, /
&RAMP ID='CONE_12p40_025', T=78.7500, F=627.7, /
&RAMP ID='CONE_12p40_025', T=84.3750, F=618.1, /
&RAMP ID='CONE_12p40_025', T=90.0000, F=574.7, /
&RAMP ID='CONE_12p40_025', T=95.0000, F=505.9, /
&RAMP ID='CONE_12p40_025', T=101.2500, F=388.0, /
&RAMP ID='CONE_12p40_025', T=110.6250, F=192.1, /
&RAMP ID='CONE_12p40_025', T=115.6250, F=105.5, /
&RAMP ID='CONE_12p40_025', T=120.6250, F=52.4, /
&RAMP ID='CONE_12p40_025', T=126.5625, F=28.2, /
&RAMP ID='CONE_12p40_025', T=151.8750, F=6.3, /
&RAMP ID='CONE_12p40_025', T=177.1875, F=1.3, /
&RAMP ID='CONE_12p40_025', T=202.5000, F=0.4, /
&RAMP ID='CONE_12p40_025', T=227.8125, F=0.0, /
&RAMP ID='CONE_12p40_025', T=253.1250, F=0.0, /
&RAMP ID='CONE_12p40_025', T=254.1250, F=0.0, /
&RAMP ID='CONE_12p40_050', T=0.0000, F=44.9, /
&RAMP ID='CONE_12p40_050', T=11.3750, F=282.9, /
&RAMP ID='CONE_12p40_050', T=19.9500, F=411.0, /
&RAMP ID='CONE_12p40_050', T=23.8550, F=494.1, /
&RAMP ID='CONE_12p40_050', T=28.5250, F=597.9, /
&RAMP ID='CONE_12p40_050', T=37.1000, F=751.0, /
&RAMP ID='CONE_12p40_050', T=47.7100, F=986.5, /
&RAMP ID='CONE_12p40_050', T=49.9500, F=1032.7, /
&RAMP ID='CONE_12p40_050', T=54.2500, F=1075.4, /
&RAMP ID='CONE_12p40_050', T=58.5250, F=1022.9, /
&RAMP ID='CONE_12p40_050', T=62.8000, F=839.9, /
&RAMP ID='CONE_12p40_050', T=67.1000, F=590.1, /
&RAMP ID='CONE_12p40_050', T=71.5650, F=359.0, /
&RAMP ID='CONE_12p40_050', T=75.6750, F=217.6, /
&RAMP ID='CONE_12p40_050', T=79.9500, F=133.0, /
&RAMP ID='CONE_12p40_050', T=88.5250, F=57.2, /
&RAMP ID='CONE_12p40_050', T=95.4200, F=39.6, /
&RAMP ID='CONE_12p40_050', T=119.2750, F=19.9, /
&RAMP ID='CONE_12p40_050', T=143.1300, F=7.5, /
&RAMP ID='CONE_12p40_050', T=166.9850, F=2.5, /
&RAMP ID='CONE_12p40_050', T=190.8400, F=0.6, /
&RAMP ID='CONE_12p40_050', T=214.6950, F=0.0, /
&RAMP ID='CONE_12p40_050', T=238.5500, F=0.0, /
&RAMP ID='CONE_12p40_050', T=239.5500, F=0.0, /
&RAMP ID='CONE_12p40_075', T=0.0000, F=60.4, /
&RAMP ID='CONE_12p40_075', T=12.2500, F=435.0, /
&RAMP ID='CONE_12p40_075', T=17.9075, F=638.1, /
&RAMP ID='CONE_12p40_075', T=26.6500, F=987.8, /
&RAMP ID='CONE_12p40_075', T=35.8150, F=1464.8, /
&RAMP ID='CONE_12p40_075', T=38.6500, F=1569.7, /
&RAMP ID='CONE_12p40_075', T=41.0500, F=1601.6, /
&RAMP ID='CONE_12p40_075', T=43.4500, F=1530.1, /
&RAMP ID='CONE_12p40_075', T=45.8500, F=1336.8, /
&RAMP ID='CONE_12p40_075', T=47.0500, F=1208.2, /
&RAMP ID='CONE_12p40_075', T=51.8500, F=604.2, /
&RAMP ID='CONE_12p40_075', T=53.7225, F=413.4, /
&RAMP ID='CONE_12p40_075', T=55.4500, F=281.4, /
&RAMP ID='CONE_12p40_075', T=56.6500, F=217.3, /
&RAMP ID='CONE_12p40_075', T=60.2500, F=108.3, /
&RAMP ID='CONE_12p40_075', T=63.8500, F=66.7, /
&RAMP ID='CONE_12p40_075', T=71.6300, F=41.0, /
&RAMP ID='CONE_12p40_075', T=89.5375, F=22.3, /
&RAMP ID='CONE_12p40_075', T=107.4450, F=8.8, /
&RAMP ID='CONE_12p40_075', T=125.3525, F=2.7, /
&RAMP ID='CONE_12p40_075', T=143.2600, F=0.8, /
&RAMP ID='CONE_12p40_075', T=161.1675, F=0.0, /
&RAMP ID='CONE_12p40_075', T=179.0750, F=0.0, /
&RAMP ID='CONE_12p40_075', T=180.0750, F=0.0, /
&SURF ID='SAMPLE-CONE_12p40_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.24e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p40_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p40_050','CONE_12p40_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.24e-02,1.24e-02,THICKNESS(1:2)=1.24e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p40_025_noign', SURF_ID='SAMPLE-CONE_12p40_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p40_025', SURF_ID='SAMPLE-CONE_12p40_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p40_025', /
&DEVC ID='WALL TEMPERATURE-CONE_12p40_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p40_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p40_025', /
&DEVC ID='TIGN-CONE_12p40_025', XYZ=0,0,0, SETPOINT=8.12, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p40_025', CTRL_ID='IGNITION-CTRL-CONE_12p40_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p40_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p40_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p40_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p40_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.24e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p40_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p40_025','CONE_12p40_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.24e-02,1.24e-02,THICKNESS(1:2)=1.24e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p40_050_noign', SURF_ID='SAMPLE-CONE_12p40_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p40_050', SURF_ID='SAMPLE-CONE_12p40_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p40_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p40_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p40_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p40_050', /
&DEVC ID='TIGN-CONE_12p40_050', XYZ=0,0,0, SETPOINT=1.72, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p40_050', CTRL_ID='IGNITION-CTRL-CONE_12p40_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p40_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p40_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p40_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p40_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.24e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p40_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p40_025','CONE_12p40_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.24e-02,1.24e-02,THICKNESS(1:2)=1.24e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p40_075_noign', SURF_ID='SAMPLE-CONE_12p40_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p40_075', SURF_ID='SAMPLE-CONE_12p40_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p40_075', /
&DEVC ID='WALL TEMPERATURE-CONE_12p40_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p40_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p40_075', /
&DEVC ID='TIGN-CONE_12p40_075', XYZ=0,0,0, SETPOINT=1.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p40_075', CTRL_ID='IGNITION-CTRL-CONE_12p40_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p40_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p40_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p40_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
