&HEAD CHID='FSRI_Nylon', /
&TIME DT=1., T_END=2844.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=36260, SOOT_YIELD=0.020 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.154, DENSITY=1070, EMISSIVITY=1.000, SPECIFIC_HEAT=1.836, /
&RAMP ID='CONE_3p40_025', T=0.0000, F=5.2, /
&RAMP ID='CONE_3p40_025', T=7.7547, F=6.1, /
&RAMP ID='CONE_3p40_025', T=37.8039, F=46.1, /
&RAMP ID='CONE_3p40_025', T=66.8839, F=114.8, /
&RAMP ID='CONE_3p40_025', T=89.2755, F=187.2, /
&RAMP ID='CONE_3p40_025', T=105.6572, F=241.1, /
&RAMP ID='CONE_3p40_025', T=131.8291, F=364.0, /
&RAMP ID='CONE_3p40_025', T=146.3691, F=446.3, /
&RAMP ID='CONE_3p40_025', T=178.5509, F=550.8, /
&RAMP ID='CONE_3p40_025', T=203.5597, F=641.0, /
&RAMP ID='CONE_3p40_025', T=216.1610, F=658.7, /
&RAMP ID='CONE_3p40_025', T=244.2716, F=632.9, /
&RAMP ID='CONE_3p40_025', T=249.1183, F=620.1, /
&RAMP ID='CONE_3p40_025', T=258.8116, F=560.1, /
&RAMP ID='CONE_3p40_025', T=267.8264, F=471.6, /
&RAMP ID='CONE_3p40_025', T=276.2596, F=381.3, /
&RAMP ID='CONE_3p40_025', T=283.0449, F=323.8, /
&RAMP ID='CONE_3p40_025', T=294.6769, F=244.1, /
&RAMP ID='CONE_3p40_025', T=305.3395, F=192.5, /
&RAMP ID='CONE_3p40_025', T=311.1555, F=175.6, /
&RAMP ID='CONE_3p40_025', T=339.2662, F=142.9, /
&RAMP ID='CONE_3p40_025', T=357.1019, F=109.8, /
&RAMP ID='CONE_3p40_025', T=381.9168, F=80.6, /
&RAMP ID='CONE_3p40_025', T=446.3773, F=43.3, /
&RAMP ID='CONE_3p40_025', T=535.6528, F=15.9, /
&RAMP ID='CONE_3p40_025', T=624.9283, F=7.0, /
&RAMP ID='CONE_3p40_025', T=714.2037, F=3.5, /
&RAMP ID='CONE_3p40_025', T=803.4792, F=1.0, /
&RAMP ID='CONE_3p40_025', T=892.7547, F=4.6, /
&RAMP ID='CONE_3p40_025', T=893.7547, F=0.0, /
&RAMP ID='CONE_3p40_050', T=0.0000, F=25.1, /
&RAMP ID='CONE_3p40_050', T=3.2857, F=71.1, /
&RAMP ID='CONE_3p40_050', T=14.7857, F=304.7, /
&RAMP ID='CONE_3p40_050', T=24.6429, F=480.2, /
&RAMP ID='CONE_3p40_050', T=34.5000, F=599.7, /
&RAMP ID='CONE_3p40_050', T=42.7143, F=652.9, /
&RAMP ID='CONE_3p40_050', T=69.0000, F=759.1, /
&RAMP ID='CONE_3p40_050', T=80.5000, F=853.2, /
&RAMP ID='CONE_3p40_050', T=95.2857, F=1046.9, /
&RAMP ID='CONE_3p40_050', T=103.5000, F=1131.0, /
&RAMP ID='CONE_3p40_050', T=113.3571, F=1203.2, /
&RAMP ID='CONE_3p40_050', T=118.2857, F=1209.7, /
&RAMP ID='CONE_3p40_050', T=124.8571, F=1182.4, /
&RAMP ID='CONE_3p40_050', T=128.1429, F=1150.6, /
&RAMP ID='CONE_3p40_050', T=133.0714, F=1073.1, /
&RAMP ID='CONE_3p40_050', T=138.0000, F=966.5, /
&RAMP ID='CONE_3p40_050', T=146.2143, F=781.8, /
&RAMP ID='CONE_3p40_050', T=157.7143, F=491.0, /
&RAMP ID='CONE_3p40_050', T=164.2857, F=370.0, /
&RAMP ID='CONE_3p40_050', T=172.5000, F=254.6, /
&RAMP ID='CONE_3p40_050', T=182.3571, F=127.0, /
&RAMP ID='CONE_3p40_050', T=187.2857, F=82.2, /
&RAMP ID='CONE_3p40_050', T=195.5000, F=42.8, /
&RAMP ID='CONE_3p40_050', T=207.0000, F=18.9, /
&RAMP ID='CONE_3p40_050', T=241.5000, F=2.7, /
&RAMP ID='CONE_3p40_050', T=276.0000, F=2.0, /
&RAMP ID='CONE_3p40_050', T=310.5000, F=0.1, /
&RAMP ID='CONE_3p40_050', T=345.0000, F=0.0, /
&RAMP ID='CONE_3p40_050', T=346.0000, F=0.0, /
&RAMP ID='CONE_3p40_075', T=0.0000, F=29.4, /
&RAMP ID='CONE_3p40_075', T=4.0714, F=92.2, /
&RAMP ID='CONE_3p40_075', T=16.2857, F=393.5, /
&RAMP ID='CONE_3p40_075', T=28.5000, F=644.6, /
&RAMP ID='CONE_3p40_075', T=34.6071, F=729.0, /
&RAMP ID='CONE_3p40_075', T=46.8214, F=807.1, /
&RAMP ID='CONE_3p40_075', T=57.0000, F=1025.2, /
&RAMP ID='CONE_3p40_075', T=81.4286, F=1599.3, /
&RAMP ID='CONE_3p40_075', T=85.5000, F=1663.2, /
&RAMP ID='CONE_3p40_075', T=89.5714, F=1699.3, /
&RAMP ID='CONE_3p40_075', T=95.6786, F=1671.3, /
&RAMP ID='CONE_3p40_075', T=99.7500, F=1591.3, /
&RAMP ID='CONE_3p40_075', T=103.8214, F=1452.1, /
&RAMP ID='CONE_3p40_075', T=114.0000, F=1031.0, /
&RAMP ID='CONE_3p40_075', T=126.2143, F=415.0, /
&RAMP ID='CONE_3p40_075', T=130.2857, F=261.0, /
&RAMP ID='CONE_3p40_075', T=136.3929, F=128.9, /
&RAMP ID='CONE_3p40_075', T=142.5000, F=62.5, /
&RAMP ID='CONE_3p40_075', T=152.6786, F=23.8, /
&RAMP ID='CONE_3p40_075', T=171.0000, F=10.4, /
&RAMP ID='CONE_3p40_075', T=199.5000, F=6.0, /
&RAMP ID='CONE_3p40_075', T=228.0000, F=5.5, /
&RAMP ID='CONE_3p40_075', T=256.5000, F=0.2, /
&RAMP ID='CONE_3p40_075', T=285.0000, F=0.0, /
&RAMP ID='CONE_3p40_075', T=286.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_3p40_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.40e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p40_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p40_050','CONE_3p40_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.40e-03,3.40e-03,THICKNESS(1:2)=3.40e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p40_025_noign', SURF_ID='SAMPLE-CONE_3p40_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p40_025', SURF_ID='SAMPLE-CONE_3p40_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p40_025', /
&DEVC ID='WALL TEMPERATURE-CONE_3p40_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p40_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p40_025', /
&DEVC ID='TIGN-CONE_3p40_025', XYZ=0,0,0, SETPOINT=529.26, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p40_025', CTRL_ID='IGNITION-CTRL-CONE_3p40_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p40_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p40_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p40_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p40_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.40e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p40_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p40_025','CONE_3p40_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.40e-03,3.40e-03,THICKNESS(1:2)=3.40e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p40_050_noign', SURF_ID='SAMPLE-CONE_3p40_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p40_050', SURF_ID='SAMPLE-CONE_3p40_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p40_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p40_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p40_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p40_050', /
&DEVC ID='TIGN-CONE_3p40_050', XYZ=0,0,0, SETPOINT=69.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p40_050', CTRL_ID='IGNITION-CTRL-CONE_3p40_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p40_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p40_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p40_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p40_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.40e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p40_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p40_025','CONE_3p40_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.40e-03,3.40e-03,THICKNESS(1:2)=3.40e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p40_075_noign', SURF_ID='SAMPLE-CONE_3p40_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p40_075', SURF_ID='SAMPLE-CONE_3p40_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p40_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p40_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p40_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p40_075', /
&DEVC ID='TIGN-CONE_3p40_075', XYZ=0,0,0, SETPOINT=30.54, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p40_075', CTRL_ID='IGNITION-CTRL-CONE_3p40_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p40_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p40_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p40_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
