&HEAD CHID='FSRI_Nylon_Carpet_High_Pile', /
&TIME DT=1., T_END=2653.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=36010, SOOT_YIELD=0.049 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.059, DENSITY=188, EMISSIVITY=1.000, SPECIFIC_HEAT=1.528, /
&RAMP ID='CONE_13p73_025', T=0.0000, F=4.3, /
&RAMP ID='CONE_13p73_025', T=37.8198, F=12.0, /
&RAMP ID='CONE_13p73_025', T=46.5475, F=110.9, /
&RAMP ID='CONE_13p73_025', T=47.5172, F=117.4, /
&RAMP ID='CONE_13p73_025', T=61.0935, F=156.1, /
&RAMP ID='CONE_13p73_025', T=74.2820, F=212.4, /
&RAMP ID='CONE_13p73_025', T=85.3370, F=248.0, /
&RAMP ID='CONE_13p73_025', T=107.6410, F=291.9, /
&RAMP ID='CONE_13p73_025', T=119.2779, F=308.2, /
&RAMP ID='CONE_13p73_025', T=128.0055, F=312.4, /
&RAMP ID='CONE_13p73_025', T=148.5640, F=300.7, /
&RAMP ID='CONE_13p73_025', T=192.9780, F=243.4, /
&RAMP ID='CONE_13p73_025', T=222.8459, F=179.7, /
&RAMP ID='CONE_13p73_025', T=235.6465, F=156.3, /
&RAMP ID='CONE_13p73_025', T=261.8294, F=119.8, /
&RAMP ID='CONE_13p73_025', T=297.1279, F=53.5, /
&RAMP ID='CONE_13p73_025', T=340.3783, F=10.7, /
&RAMP ID='CONE_13p73_025', T=371.4099, F=3.5, /
&RAMP ID='CONE_13p73_025', T=445.6919, F=1.1, /
&RAMP ID='CONE_13p73_025', T=519.9739, F=0.0, /
&RAMP ID='CONE_13p73_025', T=594.2558, F=0.0, /
&RAMP ID='CONE_13p73_025', T=668.5378, F=0.0, /
&RAMP ID='CONE_13p73_025', T=742.8198, F=0.0, /
&RAMP ID='CONE_13p73_025', T=743.8198, F=0.0, /
&RAMP ID='CONE_13p73_050', T=0.0000, F=16.7, /
&RAMP ID='CONE_13p73_050', T=1.9403, F=42.2, /
&RAMP ID='CONE_13p73_050', T=3.8806, F=77.8, /
&RAMP ID='CONE_13p73_050', T=10.6716, F=238.5, /
&RAMP ID='CONE_13p73_050', T=15.5224, F=315.8, /
&RAMP ID='CONE_13p73_050', T=21.3433, F=370.3, /
&RAMP ID='CONE_13p73_050', T=30.0746, F=435.4, /
&RAMP ID='CONE_13p73_050', T=39.0000, F=479.4, /
&RAMP ID='CONE_13p73_050', T=50.4478, F=505.7, /
&RAMP ID='CONE_13p73_050', T=59.1791, F=484.9, /
&RAMP ID='CONE_13p73_050', T=78.0000, F=387.4, /
&RAMP ID='CONE_13p73_050', T=97.9851, F=311.2, /
&RAMP ID='CONE_13p73_050', T=117.0000, F=263.5, /
&RAMP ID='CONE_13p73_050', T=156.0000, F=206.8, /
&RAMP ID='CONE_13p73_050', T=195.0000, F=131.7, /
&RAMP ID='CONE_13p73_050', T=234.0000, F=57.3, /
&RAMP ID='CONE_13p73_050', T=254.1791, F=14.0, /
&RAMP ID='CONE_13p73_050', T=273.0000, F=4.1, /
&RAMP ID='CONE_13p73_050', T=312.0000, F=1.1, /
&RAMP ID='CONE_13p73_050', T=351.0000, F=0.4, /
&RAMP ID='CONE_13p73_050', T=390.0000, F=0.0, /
&RAMP ID='CONE_13p73_050', T=391.0000, F=0.0, /
&RAMP ID='CONE_13p73_075', T=0.0000, F=28.4, /
&RAMP ID='CONE_13p73_075', T=2.9000, F=87.4, /
&RAMP ID='CONE_13p73_075', T=10.1500, F=328.4, /
&RAMP ID='CONE_13p73_075', T=14.5000, F=434.0, /
&RAMP ID='CONE_13p73_075', T=18.8500, F=493.4, /
&RAMP ID='CONE_13p73_075', T=26.1000, F=562.5, /
&RAMP ID='CONE_13p73_075', T=32.9150, F=678.9, /
&RAMP ID='CONE_13p73_075', T=36.2500, F=725.0, /
&RAMP ID='CONE_13p73_075', T=39.1500, F=742.1, /
&RAMP ID='CONE_13p73_075', T=44.9500, F=730.4, /
&RAMP ID='CONE_13p73_075', T=53.6500, F=686.0, /
&RAMP ID='CONE_13p73_075', T=59.4500, F=623.0, /
&RAMP ID='CONE_13p73_075', T=65.8300, F=522.3, /
&RAMP ID='CONE_13p73_075', T=72.5000, F=424.3, /
&RAMP ID='CONE_13p73_075', T=79.7500, F=347.3, /
&RAMP ID='CONE_13p73_075', T=88.4500, F=283.9, /
&RAMP ID='CONE_13p73_075', T=98.7450, F=231.6, /
&RAMP ID='CONE_13p73_075', T=113.1000, F=187.2, /
&RAMP ID='CONE_13p73_075', T=131.6600, F=162.5, /
&RAMP ID='CONE_13p73_075', T=164.5750, F=124.2, /
&RAMP ID='CONE_13p73_075', T=197.4900, F=22.3, /
&RAMP ID='CONE_13p73_075', T=230.4050, F=3.3, /
&RAMP ID='CONE_13p73_075', T=263.3200, F=1.1, /
&RAMP ID='CONE_13p73_075', T=296.2350, F=0.3, /
&RAMP ID='CONE_13p73_075', T=329.1500, F=0.0, /
&RAMP ID='CONE_13p73_075', T=330.1500, F=0.0, /
&SURF ID='SAMPLE-CONE_13p73_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.37e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p73_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p73_050','CONE_13p73_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.37e-02,1.37e-02,THICKNESS(1:2)=1.37e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p73_025_noign', SURF_ID='SAMPLE-CONE_13p73_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p73_025', SURF_ID='SAMPLE-CONE_13p73_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p73_025', /
&DEVC ID='WALL TEMPERATURE-CONE_13p73_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p73_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p73_025', /
&DEVC ID='TIGN-CONE_13p73_025', XYZ=0,0,0, SETPOINT=583.78, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p73_025', CTRL_ID='IGNITION-CTRL-CONE_13p73_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p73_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p73_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p73_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p73_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.37e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p73_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p73_025','CONE_13p73_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.37e-02,1.37e-02,THICKNESS(1:2)=1.37e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p73_050_noign', SURF_ID='SAMPLE-CONE_13p73_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p73_050', SURF_ID='SAMPLE-CONE_13p73_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p73_050', /
&DEVC ID='WALL TEMPERATURE-CONE_13p73_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p73_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p73_050', /
&DEVC ID='TIGN-CONE_13p73_050', XYZ=0,0,0, SETPOINT=51.42, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p73_050', CTRL_ID='IGNITION-CTRL-CONE_13p73_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p73_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p73_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p73_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p73_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.37e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p73_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p73_025','CONE_13p73_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.37e-02,1.37e-02,THICKNESS(1:2)=1.37e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p73_075_noign', SURF_ID='SAMPLE-CONE_13p73_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p73_075', SURF_ID='SAMPLE-CONE_13p73_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p73_075', /
&DEVC ID='WALL TEMPERATURE-CONE_13p73_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p73_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p73_075', /
&DEVC ID='TIGN-CONE_13p73_075', XYZ=0,0,0, SETPOINT=15.95, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p73_075', CTRL_ID='IGNITION-CTRL-CONE_13p73_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p73_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p73_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p73_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
