&HEAD CHID='FSRI_Oak_Flooring', /
&TIME DT=1., T_END=3757.7 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=14160, SOOT_YIELD=0.003 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.147, DENSITY=714, EMISSIVITY=1.000, SPECIFIC_HEAT=1.569, /
&RAMP ID='CONE_19p87_025', T=0.0000, F=13.2, /
&RAMP ID='CONE_19p87_025', T=1.8241, F=28.5, /
&RAMP ID='CONE_19p87_025', T=3.6482, F=53.9, /
&RAMP ID='CONE_19p87_025', T=5.4723, F=86.5, /
&RAMP ID='CONE_19p87_025', T=9.1205, F=160.7, /
&RAMP ID='CONE_19p87_025', T=10.9446, F=192.3, /
&RAMP ID='CONE_19p87_025', T=12.7687, F=216.7, /
&RAMP ID='CONE_19p87_025', T=14.5928, F=234.0, /
&RAMP ID='CONE_19p87_025', T=16.4169, F=244.7, /
&RAMP ID='CONE_19p87_025', T=20.0651, F=253.0, /
&RAMP ID='CONE_19p87_025', T=25.5375, F=246.1, /
&RAMP ID='CONE_19p87_025', T=38.3062, F=206.8, /
&RAMP ID='CONE_19p87_025', T=51.0749, F=176.7, /
&RAMP ID='CONE_19p87_025', T=63.8436, F=154.4, /
&RAMP ID='CONE_19p87_025', T=76.6124, F=138.0, /
&RAMP ID='CONE_19p87_025', T=107.6221, F=116.3, /
&RAMP ID='CONE_19p87_025', T=168.1824, F=94.6, /
&RAMP ID='CONE_19p87_025', T=257.1987, F=77.1, /
&RAMP ID='CONE_19p87_025', T=336.3648, F=72.5, /
&RAMP ID='CONE_19p87_025', T=504.5472, F=77.0, /
&RAMP ID='CONE_19p87_025', T=609.2508, F=86.8, /
&RAMP ID='CONE_19p87_025', T=672.7296, F=111.7, /
&RAMP ID='CONE_19p87_025', T=738.7622, F=145.2, /
&RAMP ID='CONE_19p87_025', T=782.5407, F=149.2, /
&RAMP ID='CONE_19p87_025', T=840.9121, F=165.1, /
&RAMP ID='CONE_19p87_025', T=899.2834, F=172.6, /
&RAMP ID='CONE_19p87_025', T=913.8762, F=171.1, /
&RAMP ID='CONE_19p87_025', T=966.7752, F=154.2, /
&RAMP ID='CONE_19p87_025', T=1009.0945, F=133.2, /
&RAMP ID='CONE_19p87_025', T=1092.6384, F=89.9, /
&RAMP ID='CONE_19p87_025', T=1147.3616, F=80.7, /
&RAMP ID='CONE_19p87_025', T=1158.3062, F=73.2, /
&RAMP ID='CONE_19p87_025', T=1177.2769, F=72.9, /
&RAMP ID='CONE_19p87_025', T=1254.9837, F=65.7, /
&RAMP ID='CONE_19p87_025', T=1345.4593, F=43.0, /
&RAMP ID='CONE_19p87_025', T=1384.4951, F=35.1, /
&RAMP ID='CONE_19p87_025', T=1397.2638, F=22.7, /
&RAMP ID='CONE_19p87_025', T=1513.6417, F=15.5, /
&RAMP ID='CONE_19p87_025', T=1523.1270, F=15.1, /
&RAMP ID='CONE_19p87_025', T=1535.8958, F=7.4, /
&RAMP ID='CONE_19p87_025', T=1638.0456, F=6.9, /
&RAMP ID='CONE_19p87_025', T=1648.9902, F=0.3, /
&RAMP ID='CONE_19p87_025', T=1681.8241, F=0.0, /
&RAMP ID='CONE_19p87_025', T=1682.8241, F=0.0, /
&RAMP ID='CONE_19p87_050', T=0.0000, F=34.6, /
&RAMP ID='CONE_19p87_050', T=2.9568, F=85.9, /
&RAMP ID='CONE_19p87_050', T=7.3920, F=185.4, /
&RAMP ID='CONE_19p87_050', T=8.8704, F=214.3, /
&RAMP ID='CONE_19p87_050', T=11.8272, F=257.1, /
&RAMP ID='CONE_19p87_050', T=13.3056, F=271.1, /
&RAMP ID='CONE_19p87_050', T=16.2625, F=288.1, /
&RAMP ID='CONE_19p87_050', T=20.6977, F=296.6, /
&RAMP ID='CONE_19p87_050', T=25.1329, F=291.4, /
&RAMP ID='CONE_19p87_050', T=36.9601, F=252.6, /
&RAMP ID='CONE_19p87_050', T=45.8306, F=228.9, /
&RAMP ID='CONE_19p87_050', T=66.5282, F=192.9, /
&RAMP ID='CONE_19p87_050', T=82.7907, F=175.0, /
&RAMP ID='CONE_19p87_050', T=97.5748, F=164.5, /
&RAMP ID='CONE_19p87_050', T=133.3522, F=150.2, /
&RAMP ID='CONE_19p87_050', T=187.7575, F=133.2, /
&RAMP ID='CONE_19p87_050', T=266.7043, F=118.7, /
&RAMP ID='CONE_19p87_050', T=320.8140, F=112.2, /
&RAMP ID='CONE_19p87_050', T=400.0565, F=111.8, /
&RAMP ID='CONE_19p87_050', T=442.0432, F=113.4, /
&RAMP ID='CONE_19p87_050', T=533.4086, F=127.7, /
&RAMP ID='CONE_19p87_050', T=612.0598, F=146.6, /
&RAMP ID='CONE_19p87_050', T=666.7608, F=168.4, /
&RAMP ID='CONE_19p87_050', T=743.6379, F=199.0, /
&RAMP ID='CONE_19p87_050', T=765.8140, F=201.5, /
&RAMP ID='CONE_19p87_050', T=800.1130, F=193.9, /
&RAMP ID='CONE_19p87_050', T=873.7375, F=166.8, /
&RAMP ID='CONE_19p87_050', T=900.3488, F=150.0, /
&RAMP ID='CONE_19p87_050', T=933.4651, F=121.5, /
&RAMP ID='CONE_19p87_050', T=1009.7508, F=61.0, /
&RAMP ID='CONE_19p87_050', T=1043.7542, F=46.9, /
&RAMP ID='CONE_19p87_050', T=1066.8173, F=44.6, /
&RAMP ID='CONE_19p87_050', T=1193.0731, F=39.1, /
&RAMP ID='CONE_19p87_050', T=1200.1694, F=29.5, /
&RAMP ID='CONE_19p87_050', T=1206.3787, F=15.0, /
&RAMP ID='CONE_19p87_050', T=1209.3355, F=12.7, /
&RAMP ID='CONE_19p87_050', T=1312.8239, F=12.3, /
&RAMP ID='CONE_19p87_050', T=1324.6512, F=0.1, /
&RAMP ID='CONE_19p87_050', T=1333.5216, F=0.0, /
&RAMP ID='CONE_19p87_050', T=1334.5216, F=0.0, /
&RAMP ID='CONE_19p87_075', T=0.0000, F=51.7, /
&RAMP ID='CONE_19p87_075', T=2.1500, F=105.7, /
&RAMP ID='CONE_19p87_075', T=7.5250, F=280.0, /
&RAMP ID='CONE_19p87_075', T=9.6750, F=336.1, /
&RAMP ID='CONE_19p87_075', T=10.7500, F=358.5, /
&RAMP ID='CONE_19p87_075', T=12.9000, F=386.6, /
&RAMP ID='CONE_19p87_075', T=16.1250, F=404.5, /
&RAMP ID='CONE_19p87_075', T=20.4250, F=397.3, /
&RAMP ID='CONE_19p87_075', T=39.7750, F=311.4, /
&RAMP ID='CONE_19p87_075', T=53.7500, F=272.4, /
&RAMP ID='CONE_19p87_075', T=70.9500, F=244.5, /
&RAMP ID='CONE_19p87_075', T=104.8125, F=216.8, /
&RAMP ID='CONE_19p87_075', T=141.9000, F=199.2, /
&RAMP ID='CONE_19p87_075', T=209.6250, F=186.3, /
&RAMP ID='CONE_19p87_075', T=314.4375, F=177.0, /
&RAMP ID='CONE_19p87_075', T=363.3500, F=180.7, /
&RAMP ID='CONE_19p87_075', T=419.2500, F=196.7, /
&RAMP ID='CONE_19p87_075', T=483.7500, F=215.8, /
&RAMP ID='CONE_19p87_075', T=524.0625, F=235.0, /
&RAMP ID='CONE_19p87_075', T=543.9500, F=242.7, /
&RAMP ID='CONE_19p87_075', T=570.8250, F=223.1, /
&RAMP ID='CONE_19p87_075', T=602.0000, F=228.6, /
&RAMP ID='CONE_19p87_075', T=628.8750, F=194.7, /
&RAMP ID='CONE_19p87_075', T=695.5250, F=122.6, /
&RAMP ID='CONE_19p87_075', T=733.6875, F=100.4, /
&RAMP ID='CONE_19p87_075', T=796.5750, F=50.9, /
&RAMP ID='CONE_19p87_075', T=838.5000, F=45.2, /
&RAMP ID='CONE_19p87_075', T=926.6500, F=42.4, /
&RAMP ID='CONE_19p87_075', T=943.3125, F=27.8, /
&RAMP ID='CONE_19p87_075', T=989.0000, F=27.0, /
&RAMP ID='CONE_19p87_075', T=1000.8250, F=12.9, /
&RAMP ID='CONE_19p87_075', T=1023.4000, F=12.9, /
&RAMP ID='CONE_19p87_075', T=1034.1500, F=0.6, /
&RAMP ID='CONE_19p87_075', T=1048.1250, F=0.0, /
&RAMP ID='CONE_19p87_075', T=1049.1250, F=0.0, /
&SURF ID='SAMPLE-CONE_19p87_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.99e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p87_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p87_050','CONE_19p87_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.99e-02,1.99e-02,THICKNESS(1:2)=1.99e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p87_025_noign', SURF_ID='SAMPLE-CONE_19p87_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p87_025', SURF_ID='SAMPLE-CONE_19p87_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p87_025', /
&DEVC ID='WALL TEMPERATURE-CONE_19p87_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p87_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p87_025', /
&DEVC ID='TIGN-CONE_19p87_025', XYZ=0,0,0, SETPOINT=197.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p87_025', CTRL_ID='IGNITION-CTRL-CONE_19p87_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p87_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p87_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p87_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p87_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.99e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p87_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p87_025','CONE_19p87_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.99e-02,1.99e-02,THICKNESS(1:2)=1.99e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p87_050_noign', SURF_ID='SAMPLE-CONE_19p87_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p87_050', SURF_ID='SAMPLE-CONE_19p87_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p87_050', /
&DEVC ID='WALL TEMPERATURE-CONE_19p87_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p87_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p87_050', /
&DEVC ID='TIGN-CONE_19p87_050', XYZ=0,0,0, SETPOINT=29.57, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p87_050', CTRL_ID='IGNITION-CTRL-CONE_19p87_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p87_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p87_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p87_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p87_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.99e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p87_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p87_025','CONE_19p87_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.99e-02,1.99e-02,THICKNESS(1:2)=1.99e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p87_075_noign', SURF_ID='SAMPLE-CONE_19p87_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p87_075', SURF_ID='SAMPLE-CONE_19p87_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p87_075', /
&DEVC ID='WALL TEMPERATURE-CONE_19p87_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p87_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p87_075', /
&DEVC ID='TIGN-CONE_19p87_075', XYZ=0,0,0, SETPOINT=12.90, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p87_075', CTRL_ID='IGNITION-CTRL-CONE_19p87_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p87_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p87_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p87_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
