&HEAD CHID='FSRI_Oak_Flooring_cone', /
&TIME DT=1., T_END=2812.5 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1470, DENSITY=713.7, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.5690, /
&RAMP ID='CONE-RAMP', T=0.0, F=0.4000, /
&RAMP ID='CONE-RAMP', T=15.0, F=39.2000, /
&RAMP ID='CONE-RAMP', T=30.0, F=280.8000, /
&RAMP ID='CONE-RAMP', T=45.0, F=276.9000, /
&RAMP ID='CONE-RAMP', T=60.0, F=231.5000, /
&RAMP ID='CONE-RAMP', T=75.0, F=202.3000, /
&RAMP ID='CONE-RAMP', T=90.0, F=182.6000, /
&RAMP ID='CONE-RAMP', T=105.0, F=169.8000, /
&RAMP ID='CONE-RAMP', T=120.0, F=161.1000, /
&RAMP ID='CONE-RAMP', T=135.0, F=155.2000, /
&RAMP ID='CONE-RAMP', T=150.0, F=149.9000, /
&RAMP ID='CONE-RAMP', T=165.0, F=144.3000, /
&RAMP ID='CONE-RAMP', T=180.0, F=139.9000, /
&RAMP ID='CONE-RAMP', T=195.0, F=135.7000, /
&RAMP ID='CONE-RAMP', T=210.0, F=132.0000, /
&RAMP ID='CONE-RAMP', T=225.0, F=128.8000, /
&RAMP ID='CONE-RAMP', T=240.0, F=125.9000, /
&RAMP ID='CONE-RAMP', T=255.0, F=123.3000, /
&RAMP ID='CONE-RAMP', T=270.0, F=120.4000, /
&RAMP ID='CONE-RAMP', T=285.0, F=118.2000, /
&RAMP ID='CONE-RAMP', T=300.0, F=116.9000, /
&RAMP ID='CONE-RAMP', T=315.0, F=114.9000, /
&RAMP ID='CONE-RAMP', T=330.0, F=113.1000, /
&RAMP ID='CONE-RAMP', T=345.0, F=112.4000, /
&RAMP ID='CONE-RAMP', T=360.0, F=112.6000, /
&RAMP ID='CONE-RAMP', T=375.0, F=111.3000, /
&RAMP ID='CONE-RAMP', T=390.0, F=111.2000, /
&RAMP ID='CONE-RAMP', T=405.0, F=112.0000, /
&RAMP ID='CONE-RAMP', T=420.0, F=111.7000, /
&RAMP ID='CONE-RAMP', T=435.0, F=112.0000, /
&RAMP ID='CONE-RAMP', T=450.0, F=112.6000, /
&RAMP ID='CONE-RAMP', T=465.0, F=114.4000, /
&RAMP ID='CONE-RAMP', T=480.0, F=116.0000, /
&RAMP ID='CONE-RAMP', T=495.0, F=117.7000, /
&RAMP ID='CONE-RAMP', T=510.0, F=120.2000, /
&RAMP ID='CONE-RAMP', T=525.0, F=122.4000, /
&RAMP ID='CONE-RAMP', T=540.0, F=125.8000, /
&RAMP ID='CONE-RAMP', T=555.0, F=128.7000, /
&RAMP ID='CONE-RAMP', T=570.0, F=132.4000, /
&RAMP ID='CONE-RAMP', T=585.0, F=135.0000, /
&RAMP ID='CONE-RAMP', T=600.0, F=139.8000, /
&RAMP ID='CONE-RAMP', T=615.0, F=143.8000, /
&RAMP ID='CONE-RAMP', T=630.0, F=147.1000, /
&RAMP ID='CONE-RAMP', T=645.0, F=154.1000, /
&RAMP ID='CONE-RAMP', T=660.0, F=158.7000, /
&RAMP ID='CONE-RAMP', T=675.0, F=165.5000, /
&RAMP ID='CONE-RAMP', T=690.0, F=171.3000, /
&RAMP ID='CONE-RAMP', T=705.0, F=178.8000, /
&RAMP ID='CONE-RAMP', T=720.0, F=184.6000, /
&RAMP ID='CONE-RAMP', T=735.0, F=190.8000, /
&RAMP ID='CONE-RAMP', T=750.0, F=197.0000, /
&RAMP ID='CONE-RAMP', T=765.0, F=200.7000, /
&RAMP ID='CONE-RAMP', T=780.0, F=202.3000, /
&RAMP ID='CONE-RAMP', T=795.0, F=200.6000, /
&RAMP ID='CONE-RAMP', T=810.0, F=198.4000, /
&RAMP ID='CONE-RAMP', T=825.0, F=192.0000, /
&RAMP ID='CONE-RAMP', T=840.0, F=186.4000, /
&RAMP ID='CONE-RAMP', T=855.0, F=180.1000, /
&RAMP ID='CONE-RAMP', T=870.0, F=175.1000, /
&RAMP ID='CONE-RAMP', T=885.0, F=169.1000, /
&RAMP ID='CONE-RAMP', T=900.0, F=160.8000, /
&RAMP ID='CONE-RAMP', T=915.0, F=150.0000, /
&RAMP ID='CONE-RAMP', T=930.0, F=138.2000, /
&RAMP ID='CONE-RAMP', T=945.0, F=123.9000, /
&RAMP ID='CONE-RAMP', T=960.0, F=111.6000, /
&RAMP ID='CONE-RAMP', T=975.0, F=99.1000, /
&RAMP ID='CONE-RAMP', T=990.0, F=87.3000, /
&RAMP ID='CONE-RAMP', T=1005.0, F=74.5000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=63.4000, /
&RAMP ID='CONE-RAMP', T=1035.0, F=55.9000, /
&RAMP ID='CONE-RAMP', T=1050.0, F=49.9000, /
&RAMP ID='CONE-RAMP', T=1065.0, F=45.5000, /
&RAMP ID='CONE-RAMP', T=1080.0, F=44.5000, /
&RAMP ID='CONE-RAMP', T=1095.0, F=43.6000, /
&RAMP ID='CONE-RAMP', T=1110.0, F=44.0000, /
&RAMP ID='CONE-RAMP', T=1125.0, F=43.6000, /
&RAMP ID='CONE-RAMP', T=1140.0, F=41.6000, /
&RAMP ID='CONE-RAMP', T=1155.0, F=40.2000, /
&RAMP ID='CONE-RAMP', T=1170.0, F=39.9000, /
&RAMP ID='CONE-RAMP', T=1185.0, F=39.1000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=454.6, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1552, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0187,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=50.0113, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=454.6, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=454.6, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1552, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0187,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.1552, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=454.6, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=454.6, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.1552, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0187,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=103.6498, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=454.6, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
