&HEAD CHID='FSRI_Overstuffed_Chair_Assembly', /
&TIME DT=1., T_END=748.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=24890, SOOT_YIELD=0.026 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.100, DENSITY=379, EMISSIVITY=1.000, SPECIFIC_HEAT=1.469, /
&RAMP ID='CONE_4p21_025', T=0.0000, F=8.1, /
&RAMP ID='CONE_4p21_025', T=3.8769, F=47.0, /
&RAMP ID='CONE_4p21_025', T=8.7231, F=111.1, /
&RAMP ID='CONE_4p21_025', T=10.6615, F=129.5, /
&RAMP ID='CONE_4p21_025', T=15.5077, F=157.8, /
&RAMP ID='CONE_4p21_025', T=31.5969, F=233.6, /
&RAMP ID='CONE_4p21_025', T=38.7692, F=261.1, /
&RAMP ID='CONE_4p21_025', T=52.3385, F=299.3, /
&RAMP ID='CONE_4p21_025', T=63.1938, F=314.8, /
&RAMP ID='CONE_4p21_025', T=72.6923, F=320.4, /
&RAMP ID='CONE_4p21_025', T=79.4769, F=318.0, /
&RAMP ID='CONE_4p21_025', T=94.7908, F=286.7, /
&RAMP ID='CONE_4p21_025', T=101.7692, F=269.5, /
&RAMP ID='CONE_4p21_025', T=113.4000, F=261.0, /
&RAMP ID='CONE_4p21_025', T=118.2462, F=240.6, /
&RAMP ID='CONE_4p21_025', T=126.3877, F=187.4, /
&RAMP ID='CONE_4p21_025', T=131.8154, F=154.3, /
&RAMP ID='CONE_4p21_025', T=137.6308, F=127.2, /
&RAMP ID='CONE_4p21_025', T=157.9846, F=60.3, /
&RAMP ID='CONE_4p21_025', T=164.7692, F=38.4, /
&RAMP ID='CONE_4p21_025', T=171.5538, F=23.8, /
&RAMP ID='CONE_4p21_025', T=189.5815, F=9.0, /
&RAMP ID='CONE_4p21_025', T=221.1785, F=1.8, /
&RAMP ID='CONE_4p21_025', T=252.7754, F=1.5, /
&RAMP ID='CONE_4p21_025', T=284.3723, F=1.6, /
&RAMP ID='CONE_4p21_025', T=315.9692, F=0.0, /
&RAMP ID='CONE_4p21_025', T=316.9692, F=0.0, /
&RAMP ID='CONE_4p21_050', T=0.0000, F=21.5, /
&RAMP ID='CONE_4p21_050', T=2.8500, F=55.9, /
&RAMP ID='CONE_4p21_050', T=8.5500, F=147.2, /
&RAMP ID='CONE_4p21_050', T=11.4000, F=177.9, /
&RAMP ID='CONE_4p21_050', T=15.2000, F=198.4, /
&RAMP ID='CONE_4p21_050', T=23.8450, F=211.2, /
&RAMP ID='CONE_4p21_050', T=27.5500, F=232.9, /
&RAMP ID='CONE_4p21_050', T=31.3500, F=291.4, /
&RAMP ID='CONE_4p21_050', T=34.2000, F=360.2, /
&RAMP ID='CONE_4p21_050', T=42.7500, F=603.4, /
&RAMP ID='CONE_4p21_050', T=45.6000, F=662.6, /
&RAMP ID='CONE_4p21_050', T=47.6900, F=692.0, /
&RAMP ID='CONE_4p21_050', T=50.3500, F=718.6, /
&RAMP ID='CONE_4p21_050', T=54.1500, F=735.4, /
&RAMP ID='CONE_4p21_050', T=58.9000, F=724.9, /
&RAMP ID='CONE_4p21_050', T=62.7000, F=690.7, /
&RAMP ID='CONE_4p21_050', T=66.5000, F=631.6, /
&RAMP ID='CONE_4p21_050', T=71.5350, F=530.3, /
&RAMP ID='CONE_4p21_050', T=78.8500, F=384.6, /
&RAMP ID='CONE_4p21_050', T=90.2500, F=178.2, /
&RAMP ID='CONE_4p21_050', T=95.3800, F=100.1, /
&RAMP ID='CONE_4p21_050', T=98.8000, F=68.1, /
&RAMP ID='CONE_4p21_050', T=102.6000, F=48.7, /
&RAMP ID='CONE_4p21_050', T=112.1000, F=76.9, /
&RAMP ID='CONE_4p21_050', T=114.9500, F=68.6, /
&RAMP ID='CONE_4p21_050', T=119.2250, F=37.1, /
&RAMP ID='CONE_4p21_050', T=125.4000, F=24.5, /
&RAMP ID='CONE_4p21_050', T=143.0700, F=23.1, /
&RAMP ID='CONE_4p21_050', T=166.9150, F=23.5, /
&RAMP ID='CONE_4p21_050', T=190.7600, F=25.2, /
&RAMP ID='CONE_4p21_050', T=209.0000, F=25.1, /
&RAMP ID='CONE_4p21_050', T=214.6050, F=14.4, /
&RAMP ID='CONE_4p21_050', T=220.4000, F=1.3, /
&RAMP ID='CONE_4p21_050', T=238.4500, F=0.0, /
&RAMP ID='CONE_4p21_050', T=239.4500, F=0.0, /
&RAMP ID='CONE_4p21_075', T=0.0000, F=22.0, /
&RAMP ID='CONE_4p21_075', T=8.8500, F=179.2, /
&RAMP ID='CONE_4p21_075', T=16.2250, F=248.2, /
&RAMP ID='CONE_4p21_075', T=19.3962, F=309.1, /
&RAMP ID='CONE_4p21_075', T=23.6000, F=472.4, /
&RAMP ID='CONE_4p21_075', T=29.5000, F=791.3, /
&RAMP ID='CONE_4p21_075', T=32.4500, F=924.6, /
&RAMP ID='CONE_4p21_075', T=35.4000, F=1018.5, /
&RAMP ID='CONE_4p21_075', T=38.7925, F=1059.0, /
&RAMP ID='CONE_4p21_075', T=39.8250, F=1061.0, /
&RAMP ID='CONE_4p21_075', T=44.2500, F=1011.1, /
&RAMP ID='CONE_4p21_075', T=47.9375, F=909.4, /
&RAMP ID='CONE_4p21_075', T=50.8875, F=789.4, /
&RAMP ID='CONE_4p21_075', T=58.1887, F=428.9, /
&RAMP ID='CONE_4p21_075', T=62.6875, F=239.7, /
&RAMP ID='CONE_4p21_075', T=66.3750, F=133.4, /
&RAMP ID='CONE_4p21_075', T=70.8000, F=73.8, /
&RAMP ID='CONE_4p21_075', T=77.5850, F=46.2, /
&RAMP ID='CONE_4p21_075', T=96.9812, F=31.5, /
&RAMP ID='CONE_4p21_075', T=116.3775, F=28.9, /
&RAMP ID='CONE_4p21_075', T=135.7737, F=26.7, /
&RAMP ID='CONE_4p21_075', T=155.1700, F=24.5, /
&RAMP ID='CONE_4p21_075', T=174.5662, F=11.6, /
&RAMP ID='CONE_4p21_075', T=193.9625, F=0.0, /
&RAMP ID='CONE_4p21_075', T=194.9625, F=0.0, /
&SURF ID='SAMPLE-CONE_4p21_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.21e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p21_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p21_050','CONE_4p21_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=4.21e-03,4.21e-03,THICKNESS(1:2)=4.21e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p21_025_noign', SURF_ID='SAMPLE-CONE_4p21_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p21_025', SURF_ID='SAMPLE-CONE_4p21_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p21_025', /
&DEVC ID='WALL TEMPERATURE-CONE_4p21_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p21_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p21_025', /
&DEVC ID='TIGN-CONE_4p21_025', XYZ=0,0,0, SETPOINT=58.15, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p21_025', CTRL_ID='IGNITION-CTRL-CONE_4p21_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p21_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p21_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p21_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p21_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.21e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p21_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p21_025','CONE_4p21_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=4.21e-03,4.21e-03,THICKNESS(1:2)=4.21e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p21_050_noign', SURF_ID='SAMPLE-CONE_4p21_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p21_050', SURF_ID='SAMPLE-CONE_4p21_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p21_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p21_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p21_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p21_050', /
&DEVC ID='TIGN-CONE_4p21_050', XYZ=0,0,0, SETPOINT=11.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p21_050', CTRL_ID='IGNITION-CTRL-CONE_4p21_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p21_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p21_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p21_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p21_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.21e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p21_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p21_025','CONE_4p21_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=4.21e-03,4.21e-03,THICKNESS(1:2)=4.21e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p21_075_noign', SURF_ID='SAMPLE-CONE_4p21_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p21_075', SURF_ID='SAMPLE-CONE_4p21_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p21_075', /
&DEVC ID='WALL TEMPERATURE-CONE_4p21_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p21_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p21_075', /
&DEVC ID='TIGN-CONE_4p21_075', XYZ=0,0,0, SETPOINT=8.85, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p21_075', CTRL_ID='IGNITION-CTRL-CONE_4p21_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p21_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p21_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p21_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
