&HEAD CHID='FSRI_Overstuffed_Chair_Polyurethane_Foam', /
&TIME DT=1., T_END=483.7 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=29210, SOOT_YIELD=0.014 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.217, DENSITY=927, EMISSIVITY=1.000, SPECIFIC_HEAT=2.600, /
&RAMP ID='CONE_0p82_025', T=0.0000, F=19.6, /
&RAMP ID='CONE_0p82_025', T=2.9750, F=57.8, /
&RAMP ID='CONE_0p82_025', T=8.7500, F=161.5, /
&RAMP ID='CONE_0p82_025', T=11.7250, F=202.0, /
&RAMP ID='CONE_0p82_025', T=15.5750, F=240.4, /
&RAMP ID='CONE_0p82_025', T=23.8175, F=305.5, /
&RAMP ID='CONE_0p82_025', T=28.1750, F=348.0, /
&RAMP ID='CONE_0p82_025', T=37.9750, F=463.9, /
&RAMP ID='CONE_0p82_025', T=41.6500, F=488.1, /
&RAMP ID='CONE_0p82_025', T=44.6250, F=495.3, /
&RAMP ID='CONE_0p82_025', T=47.6350, F=490.9, /
&RAMP ID='CONE_0p82_025', T=56.5250, F=452.3, /
&RAMP ID='CONE_0p82_025', T=61.2500, F=418.7, /
&RAMP ID='CONE_0p82_025', T=66.1500, F=347.6, /
&RAMP ID='CONE_0p82_025', T=71.4525, F=245.8, /
&RAMP ID='CONE_0p82_025', T=77.7000, F=130.9, /
&RAMP ID='CONE_0p82_025', T=82.6000, F=69.4, /
&RAMP ID='CONE_0p82_025', T=88.3750, F=34.5, /
&RAMP ID='CONE_0p82_025', T=95.2700, F=18.2, /
&RAMP ID='CONE_0p82_025', T=119.0875, F=2.2, /
&RAMP ID='CONE_0p82_025', T=142.9050, F=0.6, /
&RAMP ID='CONE_0p82_025', T=166.7225, F=0.7, /
&RAMP ID='CONE_0p82_025', T=190.5400, F=0.1, /
&RAMP ID='CONE_0p82_025', T=214.3575, F=0.0, /
&RAMP ID='CONE_0p82_025', T=238.1750, F=0.0, /
&RAMP ID='CONE_0p82_025', T=239.1750, F=0.0, /
&RAMP ID='CONE_0p82_050', T=0.0000, F=38.0, /
&RAMP ID='CONE_0p82_050', T=8.9000, F=253.2, /
&RAMP ID='CONE_0p82_050', T=15.7000, F=361.4, /
&RAMP ID='CONE_0p82_050', T=17.9200, F=429.5, /
&RAMP ID='CONE_0p82_050', T=20.5750, F=550.1, /
&RAMP ID='CONE_0p82_050', T=26.4250, F=890.4, /
&RAMP ID='CONE_0p82_050', T=29.3250, F=986.3, /
&RAMP ID='CONE_0p82_050', T=31.2750, F=1001.5, /
&RAMP ID='CONE_0p82_050', T=33.2250, F=975.2, /
&RAMP ID='CONE_0p82_050', T=35.8400, F=875.1, /
&RAMP ID='CONE_0p82_050', T=38.1000, F=752.2, /
&RAMP ID='CONE_0p82_050', T=42.9750, F=447.2, /
&RAMP ID='CONE_0p82_050', T=45.8750, F=304.4, /
&RAMP ID='CONE_0p82_050', T=49.7750, F=181.4, /
&RAMP ID='CONE_0p82_050', T=53.7600, F=113.9, /
&RAMP ID='CONE_0p82_050', T=60.4750, F=62.4, /
&RAMP ID='CONE_0p82_050', T=71.6800, F=30.0, /
&RAMP ID='CONE_0p82_050', T=89.6000, F=11.7, /
&RAMP ID='CONE_0p82_050', T=107.5200, F=5.2, /
&RAMP ID='CONE_0p82_050', T=125.4400, F=1.6, /
&RAMP ID='CONE_0p82_050', T=143.3600, F=0.4, /
&RAMP ID='CONE_0p82_050', T=161.2800, F=0.2, /
&RAMP ID='CONE_0p82_050', T=179.2000, F=0.0, /
&RAMP ID='CONE_0p82_050', T=180.2000, F=0.0, /
&RAMP ID='CONE_0p82_075', T=0.0000, F=50.7, /
&RAMP ID='CONE_0p82_075', T=3.3000, F=142.7, /
&RAMP ID='CONE_0p82_075', T=12.0500, F=444.1, /
&RAMP ID='CONE_0p82_075', T=14.0000, F=544.1, /
&RAMP ID='CONE_0p82_075', T=16.4450, F=716.3, /
&RAMP ID='CONE_0p82_075', T=21.7500, F=1144.3, /
&RAMP ID='CONE_0p82_075', T=23.6750, F=1246.3, /
&RAMP ID='CONE_0p82_075', T=24.6750, F=1266.8, /
&RAMP ID='CONE_0p82_075', T=26.6000, F=1242.6, /
&RAMP ID='CONE_0p82_075', T=28.5250, F=1143.5, /
&RAMP ID='CONE_0p82_075', T=30.4750, F=986.2, /
&RAMP ID='CONE_0p82_075', T=32.8900, F=756.3, /
&RAMP ID='CONE_0p82_075', T=36.3000, F=452.0, /
&RAMP ID='CONE_0p82_075', T=39.2250, F=280.7, /
&RAMP ID='CONE_0p82_075', T=41.1750, F=205.4, /
&RAMP ID='CONE_0p82_075', T=44.0750, F=129.1, /
&RAMP ID='CONE_0p82_075', T=49.3350, F=62.4, /
&RAMP ID='CONE_0p82_075', T=55.7250, F=29.1, /
&RAMP ID='CONE_0p82_075', T=65.7800, F=9.9, /
&RAMP ID='CONE_0p82_075', T=82.2250, F=2.0, /
&RAMP ID='CONE_0p82_075', T=98.6700, F=1.0, /
&RAMP ID='CONE_0p82_075', T=115.1150, F=2.1, /
&RAMP ID='CONE_0p82_075', T=131.5600, F=1.2, /
&RAMP ID='CONE_0p82_075', T=148.0050, F=0.2, /
&RAMP ID='CONE_0p82_075', T=164.4500, F=0.0, /
&RAMP ID='CONE_0p82_075', T=165.4500, F=0.0, /
&SURF ID='SAMPLE-CONE_0p82_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.16e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p82_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p82_050','CONE_0p82_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=8.16e-04,8.16e-04,THICKNESS(1:2)=8.16e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p82_025_noign', SURF_ID='SAMPLE-CONE_0p82_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p82_025', SURF_ID='SAMPLE-CONE_0p82_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p82_025', /
&DEVC ID='WALL TEMPERATURE-CONE_0p82_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p82_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p82_025', /
&DEVC ID='TIGN-CONE_0p82_025', XYZ=0,0,0, SETPOINT=3.68, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p82_025', CTRL_ID='IGNITION-CTRL-CONE_0p82_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p82_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p82_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p82_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p82_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.16e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p82_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p82_025','CONE_0p82_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=8.16e-04,8.16e-04,THICKNESS(1:2)=8.16e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p82_050_noign', SURF_ID='SAMPLE-CONE_0p82_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p82_050', SURF_ID='SAMPLE-CONE_0p82_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p82_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p82_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p82_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p82_050', /
&DEVC ID='TIGN-CONE_0p82_050', XYZ=0,0,0, SETPOINT=1.07, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p82_050', CTRL_ID='IGNITION-CTRL-CONE_0p82_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p82_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p82_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p82_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p82_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.16e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p82_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p82_025','CONE_0p82_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=8.16e-04,8.16e-04,THICKNESS(1:2)=8.16e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p82_075_noign', SURF_ID='SAMPLE-CONE_0p82_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p82_075', SURF_ID='SAMPLE-CONE_0p82_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p82_075', /
&DEVC ID='WALL TEMPERATURE-CONE_0p82_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p82_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p82_075', /
&DEVC ID='TIGN-CONE_0p82_075', XYZ=0,0,0, SETPOINT=0.82, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p82_075', CTRL_ID='IGNITION-CTRL-CONE_0p82_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p82_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p82_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p82_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
