&HEAD CHID='FSRI_PET', /
&TIME DT=1., T_END=3912.5 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19940, SOOT_YIELD=0.049 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.194, DENSITY=1401, EMISSIVITY=1.000, SPECIFIC_HEAT=1.171, /
&RAMP ID='CONE_6p53_025', T=0.0000, F=8.2, /
&RAMP ID='CONE_6p53_025', T=8.3481, F=10.6, /
&RAMP ID='CONE_6p53_025', T=11.1307, F=27.0, /
&RAMP ID='CONE_6p53_025', T=16.6961, F=96.2, /
&RAMP ID='CONE_6p53_025', T=41.7403, F=481.2, /
&RAMP ID='CONE_6p53_025', T=44.5230, F=514.6, /
&RAMP ID='CONE_6p53_025', T=47.3057, F=535.9, /
&RAMP ID='CONE_6p53_025', T=52.8710, F=546.7, /
&RAMP ID='CONE_6p53_025', T=75.1325, F=519.5, /
&RAMP ID='CONE_6p53_025', T=86.2633, F=466.0, /
&RAMP ID='CONE_6p53_025', T=105.7420, F=401.8, /
&RAMP ID='CONE_6p53_025', T=119.6555, F=389.0, /
&RAMP ID='CONE_6p53_025', T=158.6131, F=318.1, /
&RAMP ID='CONE_6p53_025', T=175.3092, F=281.9, /
&RAMP ID='CONE_6p53_025', T=183.6572, F=275.0, /
&RAMP ID='CONE_6p53_025', T=214.2668, F=286.8, /
&RAMP ID='CONE_6p53_025', T=230.9629, F=327.7, /
&RAMP ID='CONE_6p53_025', T=236.5283, F=325.7, /
&RAMP ID='CONE_6p53_025', T=247.6590, F=301.0, /
&RAMP ID='CONE_6p53_025', T=256.0071, F=302.1, /
&RAMP ID='CONE_6p53_025', T=264.3551, F=318.8, /
&RAMP ID='CONE_6p53_025', T=272.7032, F=373.9, /
&RAMP ID='CONE_6p53_025', T=278.2686, F=393.1, /
&RAMP ID='CONE_6p53_025', T=283.8339, F=377.6, /
&RAMP ID='CONE_6p53_025', T=294.9647, F=327.8, /
&RAMP ID='CONE_6p53_025', T=308.8781, F=247.2, /
&RAMP ID='CONE_6p53_025', T=317.2261, F=214.7, /
&RAMP ID='CONE_6p53_025', T=336.7049, F=171.2, /
&RAMP ID='CONE_6p53_025', T=384.0106, F=118.5, /
&RAMP ID='CONE_6p53_025', T=434.0989, F=78.3, /
&RAMP ID='CONE_6p53_025', T=475.8392, F=60.3, /
&RAMP ID='CONE_6p53_025', T=531.4929, F=35.6, /
&RAMP ID='CONE_6p53_025', T=634.4523, F=23.7, /
&RAMP ID='CONE_6p53_025', T=793.0654, F=13.5, /
&RAMP ID='CONE_6p53_025', T=951.6784, F=0.0, /
&RAMP ID='CONE_6p53_025', T=1110.2915, F=0.0, /
&RAMP ID='CONE_6p53_025', T=1268.9046, F=0.0, /
&RAMP ID='CONE_6p53_025', T=1427.5177, F=0.0, /
&RAMP ID='CONE_6p53_025', T=1586.1307, F=0.0, /
&RAMP ID='CONE_6p53_025', T=1587.1307, F=0.0, /
&RAMP ID='CONE_6p53_050', T=0.0000, F=26.2, /
&RAMP ID='CONE_6p53_050', T=3.6585, F=84.1, /
&RAMP ID='CONE_6p53_050', T=16.4634, F=381.0, /
&RAMP ID='CONE_6p53_050', T=25.6098, F=540.0, /
&RAMP ID='CONE_6p53_050', T=29.2683, F=575.3, /
&RAMP ID='CONE_6p53_050', T=32.9268, F=589.8, /
&RAMP ID='CONE_6p53_050', T=45.0000, F=577.3, /
&RAMP ID='CONE_6p53_050', T=65.8537, F=569.3, /
&RAMP ID='CONE_6p53_050', T=84.1463, F=644.6, /
&RAMP ID='CONE_6p53_050', T=90.0000, F=656.2, /
&RAMP ID='CONE_6p53_050', T=109.7561, F=640.9, /
&RAMP ID='CONE_6p53_050', T=126.2195, F=573.1, /
&RAMP ID='CONE_6p53_050', T=135.0000, F=550.2, /
&RAMP ID='CONE_6p53_050', T=155.4878, F=544.6, /
&RAMP ID='CONE_6p53_050', T=180.0000, F=578.6, /
&RAMP ID='CONE_6p53_050', T=188.4146, F=607.1, /
&RAMP ID='CONE_6p53_050', T=203.0488, F=743.5, /
&RAMP ID='CONE_6p53_050', T=214.0244, F=816.1, /
&RAMP ID='CONE_6p53_050', T=217.6829, F=827.0, /
&RAMP ID='CONE_6p53_050', T=225.0000, F=794.3, /
&RAMP ID='CONE_6p53_050', T=241.4634, F=596.7, /
&RAMP ID='CONE_6p53_050', T=270.0000, F=311.9, /
&RAMP ID='CONE_6p53_050', T=300.0000, F=110.3, /
&RAMP ID='CONE_6p53_050', T=315.0000, F=60.7, /
&RAMP ID='CONE_6p53_050', T=360.0000, F=41.1, /
&RAMP ID='CONE_6p53_050', T=405.0000, F=38.7, /
&RAMP ID='CONE_6p53_050', T=415.2439, F=35.6, /
&RAMP ID='CONE_6p53_050', T=437.1951, F=1.8, /
&RAMP ID='CONE_6p53_050', T=450.0000, F=0.0, /
&RAMP ID='CONE_6p53_050', T=451.0000, F=0.0, /
&RAMP ID='CONE_6p53_075', T=0.0000, F=54.7, /
&RAMP ID='CONE_6p53_075', T=3.2360, F=137.5, /
&RAMP ID='CONE_6p53_075', T=9.7079, F=363.3, /
&RAMP ID='CONE_6p53_075', T=14.0225, F=500.9, /
&RAMP ID='CONE_6p53_075', T=17.2584, F=585.1, /
&RAMP ID='CONE_6p53_075', T=20.4944, F=643.8, /
&RAMP ID='CONE_6p53_075', T=23.7303, F=675.4, /
&RAMP ID='CONE_6p53_075', T=28.0449, F=687.8, /
&RAMP ID='CONE_6p53_075', T=47.8921, F=656.8, /
&RAMP ID='CONE_6p53_075', T=76.5843, F=663.7, /
&RAMP ID='CONE_6p53_075', T=90.6067, F=597.8, /
&RAMP ID='CONE_6p53_075', T=95.7843, F=596.6, /
&RAMP ID='CONE_6p53_075', T=106.7865, F=605.5, /
&RAMP ID='CONE_6p53_075', T=130.5169, F=521.0, /
&RAMP ID='CONE_6p53_075', T=136.9888, F=522.1, /
&RAMP ID='CONE_6p53_075', T=143.6764, F=538.7, /
&RAMP ID='CONE_6p53_075', T=155.3258, F=564.8, /
&RAMP ID='CONE_6p53_075', T=174.7416, F=575.9, /
&RAMP ID='CONE_6p53_075', T=185.5281, F=566.3, /
&RAMP ID='CONE_6p53_075', T=191.5685, F=577.8, /
&RAMP ID='CONE_6p53_075', T=198.4719, F=606.4, /
&RAMP ID='CONE_6p53_075', T=212.4944, F=707.6, /
&RAMP ID='CONE_6p53_075', T=216.8090, F=722.1, /
&RAMP ID='CONE_6p53_075', T=224.3596, F=699.7, /
&RAMP ID='CONE_6p53_075', T=239.4607, F=582.7, /
&RAMP ID='CONE_6p53_075', T=253.4831, F=440.1, /
&RAMP ID='CONE_6p53_075', T=262.1124, F=366.1, /
&RAMP ID='CONE_6p53_075', T=272.8989, F=293.9, /
&RAMP ID='CONE_6p53_075', T=287.3528, F=220.6, /
&RAMP ID='CONE_6p53_075', T=305.2584, F=129.2, /
&RAMP ID='CONE_6p53_075', T=313.8876, F=97.1, /
&RAMP ID='CONE_6p53_075', T=322.5169, F=79.4, /
&RAMP ID='CONE_6p53_075', T=335.2449, F=71.7, /
&RAMP ID='CONE_6p53_075', T=383.1371, F=58.1, /
&RAMP ID='CONE_6p53_075', T=417.4382, F=52.0, /
&RAMP ID='CONE_6p53_075', T=431.0292, F=32.0, /
&RAMP ID='CONE_6p53_075', T=456.2697, F=0.2, /
&RAMP ID='CONE_6p53_075', T=478.9213, F=0.0, /
&RAMP ID='CONE_6p53_075', T=479.9213, F=0.0, /
&SURF ID='SAMPLE-CONE_6p53_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.53e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p53_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_6p53_050','CONE_6p53_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=6.53e-03,6.53e-03,THICKNESS(1:2)=6.53e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p53_025_noign', SURF_ID='SAMPLE-CONE_6p53_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p53_025', SURF_ID='SAMPLE-CONE_6p53_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_6p53_025', /
&DEVC ID='WALL TEMPERATURE-CONE_6p53_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p53_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p53_025', /
&DEVC ID='TIGN-CONE_6p53_025', XYZ=0,0,0, SETPOINT=370.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p53_025', CTRL_ID='IGNITION-CTRL-CONE_6p53_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_6p53_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p53_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p53_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_6p53_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.53e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p53_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_6p53_025','CONE_6p53_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=6.53e-03,6.53e-03,THICKNESS(1:2)=6.53e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p53_050_noign', SURF_ID='SAMPLE-CONE_6p53_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p53_050', SURF_ID='SAMPLE-CONE_6p53_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_6p53_050', /
&DEVC ID='WALL TEMPERATURE-CONE_6p53_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p53_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p53_050', /
&DEVC ID='TIGN-CONE_6p53_050', XYZ=0,0,0, SETPOINT=84.15, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p53_050', CTRL_ID='IGNITION-CTRL-CONE_6p53_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_6p53_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p53_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p53_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_6p53_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=6.53e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_6p53_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_6p53_025','CONE_6p53_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=6.53e-03,6.53e-03,THICKNESS(1:2)=6.53e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_6p53_075_noign', SURF_ID='SAMPLE-CONE_6p53_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_6p53_075', SURF_ID='SAMPLE-CONE_6p53_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_6p53_075', /
&DEVC ID='WALL TEMPERATURE-CONE_6p53_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_6p53_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_6p53_075', /
&DEVC ID='TIGN-CONE_6p53_075', XYZ=0,0,0, SETPOINT=38.83, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_6p53_075', CTRL_ID='IGNITION-CTRL-CONE_6p53_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_6p53_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_6p53_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_6p53_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
