&HEAD CHID='FSRI_PETG', /
&TIME DT=1., T_END=1025.3 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23750, SOOT_YIELD=0.040 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.160, DENSITY=1314, EMISSIVITY=1.000, SPECIFIC_HEAT=1.245, /
&RAMP ID='CONE_2p63_025', T=0.0000, F=6.3, /
&RAMP ID='CONE_2p63_025', T=3.6486, F=18.0, /
&RAMP ID='CONE_2p63_025', T=7.2973, F=59.1, /
&RAMP ID='CONE_2p63_025', T=18.2432, F=276.9, /
&RAMP ID='CONE_2p63_025', T=27.1824, F=395.7, /
&RAMP ID='CONE_2p63_025', T=41.9595, F=572.2, /
&RAMP ID='CONE_2p63_025', T=54.3649, F=810.0, /
&RAMP ID='CONE_2p63_025', T=65.6757, F=1056.3, /
&RAMP ID='CONE_2p63_025', T=76.6216, F=1348.3, /
&RAMP ID='CONE_2p63_025', T=81.5473, F=1415.2, /
&RAMP ID='CONE_2p63_025', T=82.0946, F=1417.5, /
&RAMP ID='CONE_2p63_025', T=85.7432, F=1369.4, /
&RAMP ID='CONE_2p63_025', T=89.3919, F=1241.9, /
&RAMP ID='CONE_2p63_025', T=93.0405, F=1065.1, /
&RAMP ID='CONE_2p63_025', T=102.1622, F=561.0, /
&RAMP ID='CONE_2p63_025', T=105.8108, F=411.5, /
&RAMP ID='CONE_2p63_025', T=108.7297, F=323.9, /
&RAMP ID='CONE_2p63_025', T=113.1081, F=228.5, /
&RAMP ID='CONE_2p63_025', T=120.4054, F=124.7, /
&RAMP ID='CONE_2p63_025', T=127.7027, F=62.1, /
&RAMP ID='CONE_2p63_025', T=135.9122, F=29.2, /
&RAMP ID='CONE_2p63_025', T=163.0946, F=1.1, /
&RAMP ID='CONE_2p63_025', T=190.2770, F=0.6, /
&RAMP ID='CONE_2p63_025', T=217.4595, F=0.1, /
&RAMP ID='CONE_2p63_025', T=244.6419, F=0.0, /
&RAMP ID='CONE_2p63_025', T=271.8243, F=0.0, /
&RAMP ID='CONE_2p63_025', T=272.8243, F=0.0, /
&RAMP ID='CONE_2p63_050', T=0.0000, F=8.6, /
&RAMP ID='CONE_2p63_050', T=5.7250, F=94.7, /
&RAMP ID='CONE_2p63_050', T=22.9000, F=529.3, /
&RAMP ID='CONE_2p63_050', T=28.6250, F=719.9, /
&RAMP ID='CONE_2p63_050', T=45.8000, F=1638.2, /
&RAMP ID='CONE_2p63_050', T=51.5250, F=1848.3, /
&RAMP ID='CONE_2p63_050', T=57.2500, F=1853.9, /
&RAMP ID='CONE_2p63_050', T=62.9750, F=1592.2, /
&RAMP ID='CONE_2p63_050', T=68.7000, F=1228.0, /
&RAMP ID='CONE_2p63_050', T=80.1500, F=473.1, /
&RAMP ID='CONE_2p63_050', T=85.8750, F=252.7, /
&RAMP ID='CONE_2p63_050', T=91.6000, F=122.6, /
&RAMP ID='CONE_2p63_050', T=97.3250, F=53.4, /
&RAMP ID='CONE_2p63_050', T=103.0500, F=25.5, /
&RAMP ID='CONE_2p63_050', T=114.5000, F=20.8, /
&RAMP ID='CONE_2p63_050', T=137.4000, F=24.7, /
&RAMP ID='CONE_2p63_050', T=160.3000, F=24.8, /
&RAMP ID='CONE_2p63_050', T=183.2000, F=22.9, /
&RAMP ID='CONE_2p63_050', T=206.1000, F=8.8, /
&RAMP ID='CONE_2p63_050', T=229.0000, F=0.0, /
&RAMP ID='CONE_2p63_050', T=230.0000, F=0.0, /
&RAMP ID='CONE_2p63_075', T=0.0000, F=17.2, /
&RAMP ID='CONE_2p63_075', T=7.3944, F=180.5, /
&RAMP ID='CONE_2p63_075', T=21.0000, F=716.8, /
&RAMP ID='CONE_2p63_075', T=28.0986, F=1073.8, /
&RAMP ID='CONE_2p63_075', T=31.0563, F=1277.0, /
&RAMP ID='CONE_2p63_075', T=38.4507, F=1880.0, /
&RAMP ID='CONE_2p63_075', T=42.0000, F=2068.6, /
&RAMP ID='CONE_2p63_075', T=45.8451, F=2146.3, /
&RAMP ID='CONE_2p63_075', T=50.2817, F=2056.6, /
&RAMP ID='CONE_2p63_075', T=53.2394, F=1906.6, /
&RAMP ID='CONE_2p63_075', T=57.6761, F=1570.3, /
&RAMP ID='CONE_2p63_075', T=63.0000, F=1101.7, /
&RAMP ID='CONE_2p63_075', T=69.5070, F=576.3, /
&RAMP ID='CONE_2p63_075', T=73.9437, F=302.2, /
&RAMP ID='CONE_2p63_075', T=78.3803, F=142.4, /
&RAMP ID='CONE_2p63_075', T=84.0000, F=66.3, /
&RAMP ID='CONE_2p63_075', T=105.0000, F=34.6, /
&RAMP ID='CONE_2p63_075', T=126.0000, F=29.9, /
&RAMP ID='CONE_2p63_075', T=147.0000, F=24.8, /
&RAMP ID='CONE_2p63_075', T=168.0000, F=19.7, /
&RAMP ID='CONE_2p63_075', T=189.0000, F=5.5, /
&RAMP ID='CONE_2p63_075', T=210.0000, F=0.0, /
&RAMP ID='CONE_2p63_075', T=211.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p63_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.63e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p63_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p63_050','CONE_2p63_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.63e-03,2.63e-03,THICKNESS(1:2)=2.63e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p63_025_noign', SURF_ID='SAMPLE-CONE_2p63_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p63_025', SURF_ID='SAMPLE-CONE_2p63_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p63_025', /
&DEVC ID='WALL TEMPERATURE-CONE_2p63_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p63_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p63_025', /
&DEVC ID='TIGN-CONE_2p63_025', XYZ=0,0,0, SETPOINT=240.81, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p63_025', CTRL_ID='IGNITION-CTRL-CONE_2p63_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p63_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p63_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p63_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p63_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.63e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p63_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p63_025','CONE_2p63_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=2.63e-03,2.63e-03,THICKNESS(1:2)=2.63e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p63_050_noign', SURF_ID='SAMPLE-CONE_2p63_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p63_050', SURF_ID='SAMPLE-CONE_2p63_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p63_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p63_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p63_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p63_050', /
&DEVC ID='TIGN-CONE_2p63_050', XYZ=0,0,0, SETPOINT=57.25, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p63_050', CTRL_ID='IGNITION-CTRL-CONE_2p63_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p63_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p63_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p63_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p63_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.63e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p63_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p63_025','CONE_2p63_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.63e-03,2.63e-03,THICKNESS(1:2)=2.63e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p63_075_noign', SURF_ID='SAMPLE-CONE_2p63_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p63_075', SURF_ID='SAMPLE-CONE_2p63_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p63_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p63_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p63_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p63_075', /
&DEVC ID='TIGN-CONE_2p63_075', XYZ=0,0,0, SETPOINT=28.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p63_075', CTRL_ID='IGNITION-CTRL-CONE_2p63_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p63_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p63_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p63_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
