&HEAD CHID='FSRI_PE_Foam_Pipe_Insulation', /
&TIME DT=1., T_END=517.1 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=43930, SOOT_YIELD=0.058 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.058, DENSITY=35, EMISSIVITY=1.000, SPECIFIC_HEAT=2.581, /
&RAMP ID='CONE_14p29_025', T=0.0000, F=6.8, /
&RAMP ID='CONE_14p29_025', T=8.6538, F=44.1, /
&RAMP ID='CONE_14p29_025', T=16.2260, F=65.5, /
&RAMP ID='CONE_14p29_025', T=19.4712, F=89.2, /
&RAMP ID='CONE_14p29_025', T=22.3918, F=125.1, /
&RAMP ID='CONE_14p29_025', T=29.2067, F=236.3, /
&RAMP ID='CONE_14p29_025', T=33.5337, F=295.3, /
&RAMP ID='CONE_14p29_025', T=37.8606, F=333.1, /
&RAMP ID='CONE_14p29_025', T=44.7837, F=367.3, /
&RAMP ID='CONE_14p29_025', T=50.8413, F=378.8, /
&RAMP ID='CONE_14p29_025', T=67.1755, F=357.7, /
&RAMP ID='CONE_14p29_025', T=72.4760, F=336.4, /
&RAMP ID='CONE_14p29_025', T=76.8029, F=297.7, /
&RAMP ID='CONE_14p29_025', T=80.0481, F=250.4, /
&RAMP ID='CONE_14p29_025', T=86.5385, F=131.4, /
&RAMP ID='CONE_14p29_025', T=89.5673, F=83.5, /
&RAMP ID='CONE_14p29_025', T=93.0288, F=43.4, /
&RAMP ID='CONE_14p29_025', T=97.3558, F=15.5, /
&RAMP ID='CONE_14p29_025', T=102.7644, F=3.7, /
&RAMP ID='CONE_14p29_025', T=111.9591, F=0.7, /
&RAMP ID='CONE_14p29_025', T=134.3510, F=0.3, /
&RAMP ID='CONE_14p29_025', T=156.7428, F=0.0, /
&RAMP ID='CONE_14p29_025', T=179.1346, F=0.0, /
&RAMP ID='CONE_14p29_025', T=201.5264, F=0.0, /
&RAMP ID='CONE_14p29_025', T=223.9183, F=0.0, /
&RAMP ID='CONE_14p29_025', T=224.9183, F=0.0, /
&RAMP ID='CONE_14p29_050', T=0.0000, F=14.9, /
&RAMP ID='CONE_14p29_050', T=11.0000, F=80.3, /
&RAMP ID='CONE_14p29_050', T=14.3000, F=129.0, /
&RAMP ID='CONE_14p29_050', T=19.2800, F=241.5, /
&RAMP ID='CONE_14p29_050', T=24.2000, F=371.8, /
&RAMP ID='CONE_14p29_050', T=29.1500, F=482.4, /
&RAMP ID='CONE_14p29_050', T=34.1000, F=546.3, /
&RAMP ID='CONE_14p29_050', T=38.5600, F=568.8, /
&RAMP ID='CONE_14p29_050', T=40.7000, F=570.7, /
&RAMP ID='CONE_14p29_050', T=45.7000, F=557.7, /
&RAMP ID='CONE_14p29_050', T=52.2500, F=505.2, /
&RAMP ID='CONE_14p29_050', T=55.5500, F=440.4, /
&RAMP ID='CONE_14p29_050', T=57.8400, F=373.1, /
&RAMP ID='CONE_14p29_050', T=63.8500, F=173.0, /
&RAMP ID='CONE_14p29_050', T=67.1500, F=99.6, /
&RAMP ID='CONE_14p29_050', T=72.1000, F=41.4, /
&RAMP ID='CONE_14p29_050', T=77.1200, F=14.2, /
&RAMP ID='CONE_14p29_050', T=83.7000, F=3.1, /
&RAMP ID='CONE_14p29_050', T=96.4000, F=0.2, /
&RAMP ID='CONE_14p29_050', T=115.6800, F=0.0, /
&RAMP ID='CONE_14p29_050', T=134.9600, F=0.1, /
&RAMP ID='CONE_14p29_050', T=154.2400, F=0.3, /
&RAMP ID='CONE_14p29_050', T=173.5200, F=0.0, /
&RAMP ID='CONE_14p29_050', T=192.8000, F=0.0, /
&RAMP ID='CONE_14p29_050', T=193.8000, F=0.0, /
&RAMP ID='CONE_14p29_075', T=0.0000, F=28.1, /
&RAMP ID='CONE_14p29_075', T=4.8750, F=87.3, /
&RAMP ID='CONE_14p29_075', T=6.8000, F=130.6, /
&RAMP ID='CONE_14p29_075', T=8.7500, F=192.3, /
&RAMP ID='CONE_14p29_075', T=11.6750, F=320.6, /
&RAMP ID='CONE_14p29_075', T=15.5750, F=541.0, /
&RAMP ID='CONE_14p29_075', T=17.9050, F=656.3, /
&RAMP ID='CONE_14p29_075', T=19.4500, F=717.4, /
&RAMP ID='CONE_14p29_075', T=21.4000, F=768.5, /
&RAMP ID='CONE_14p29_075', T=24.3250, F=794.3, /
&RAMP ID='CONE_14p29_075', T=28.2000, F=765.6, /
&RAMP ID='CONE_14p29_075', T=35.8100, F=656.1, /
&RAMP ID='CONE_14p29_075', T=38.9000, F=588.2, /
&RAMP ID='CONE_14p29_075', T=40.8500, F=521.0, /
&RAMP ID='CONE_14p29_075', T=47.6500, F=208.7, /
&RAMP ID='CONE_14p29_075', T=49.6250, F=133.4, /
&RAMP ID='CONE_14p29_075', T=51.5750, F=82.3, /
&RAMP ID='CONE_14p29_075', T=53.7150, F=49.1, /
&RAMP ID='CONE_14p29_075', T=59.3500, F=14.3, /
&RAMP ID='CONE_14p29_075', T=71.6200, F=2.1, /
&RAMP ID='CONE_14p29_075', T=89.5250, F=0.4, /
&RAMP ID='CONE_14p29_075', T=107.4300, F=0.9, /
&RAMP ID='CONE_14p29_075', T=125.3350, F=1.3, /
&RAMP ID='CONE_14p29_075', T=143.2400, F=1.5, /
&RAMP ID='CONE_14p29_075', T=161.1450, F=0.0, /
&RAMP ID='CONE_14p29_075', T=179.0500, F=0.0, /
&RAMP ID='CONE_14p29_075', T=180.0500, F=0.0, /
&SURF ID='SAMPLE-CONE_14p29_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.43e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_14p29_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p29_050','CONE_14p29_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.43e-02,1.43e-02,THICKNESS(1:2)=1.43e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_14p29_025_noign', SURF_ID='SAMPLE-CONE_14p29_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_14p29_025', SURF_ID='SAMPLE-CONE_14p29_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_14p29_025', /
&DEVC ID='WALL TEMPERATURE-CONE_14p29_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_14p29_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p29_025', /
&DEVC ID='TIGN-CONE_14p29_025', XYZ=0,0,0, SETPOINT=34.62, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p29_025', CTRL_ID='IGNITION-CTRL-CONE_14p29_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_14p29_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_14p29_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p29_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_14p29_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.43e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_14p29_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p29_025','CONE_14p29_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.43e-02,1.43e-02,THICKNESS(1:2)=1.43e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_14p29_050_noign', SURF_ID='SAMPLE-CONE_14p29_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_14p29_050', SURF_ID='SAMPLE-CONE_14p29_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_14p29_050', /
&DEVC ID='WALL TEMPERATURE-CONE_14p29_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_14p29_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p29_050', /
&DEVC ID='TIGN-CONE_14p29_050', XYZ=0,0,0, SETPOINT=2.75, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p29_050', CTRL_ID='IGNITION-CTRL-CONE_14p29_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_14p29_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_14p29_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p29_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_14p29_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.43e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_14p29_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p29_025','CONE_14p29_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.43e-02,1.43e-02,THICKNESS(1:2)=1.43e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_14p29_075_noign', SURF_ID='SAMPLE-CONE_14p29_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_14p29_075', SURF_ID='SAMPLE-CONE_14p29_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_14p29_075', /
&DEVC ID='WALL TEMPERATURE-CONE_14p29_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_14p29_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p29_075', /
&DEVC ID='TIGN-CONE_14p29_075', XYZ=0,0,0, SETPOINT=1.22, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p29_075', CTRL_ID='IGNITION-CTRL-CONE_14p29_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_14p29_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_14p29_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p29_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
