&HEAD CHID='FSRI_PMMA', /
&TIME DT=1., T_END=823.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=26780, SOOT_YIELD=0.014 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.155, DENSITY=1182, EMISSIVITY=1.000, SPECIFIC_HEAT=1.478, /
&RAMP ID='CONE_2p82_025', T=0.0000, F=9.1, /
&RAMP ID='CONE_2p82_025', T=3.1188, F=30.5, /
&RAMP ID='CONE_2p82_025', T=6.2376, F=73.3, /
&RAMP ID='CONE_2p82_025', T=15.5941, F=262.2, /
&RAMP ID='CONE_2p82_025', T=21.8317, F=360.1, /
&RAMP ID='CONE_2p82_025', T=31.8119, F=463.3, /
&RAMP ID='CONE_2p82_025', T=49.9010, F=599.3, /
&RAMP ID='CONE_2p82_025', T=63.6238, F=682.3, /
&RAMP ID='CONE_2p82_025', T=74.8515, F=726.5, /
&RAMP ID='CONE_2p82_025', T=95.4356, F=718.4, /
&RAMP ID='CONE_2p82_025', T=127.2475, F=733.1, /
&RAMP ID='CONE_2p82_025', T=127.8713, F=733.4, /
&RAMP ID='CONE_2p82_025', T=134.1089, F=728.7, /
&RAMP ID='CONE_2p82_025', T=140.3465, F=708.6, /
&RAMP ID='CONE_2p82_025', T=149.7030, F=663.3, /
&RAMP ID='CONE_2p82_025', T=159.0594, F=598.3, /
&RAMP ID='CONE_2p82_025', T=165.2970, F=531.4, /
&RAMP ID='CONE_2p82_025', T=171.5347, F=441.2, /
&RAMP ID='CONE_2p82_025', T=177.7723, F=325.0, /
&RAMP ID='CONE_2p82_025', T=187.1287, F=128.9, /
&RAMP ID='CONE_2p82_025', T=190.8713, F=71.4, /
&RAMP ID='CONE_2p82_025', T=193.3663, F=43.1, /
&RAMP ID='CONE_2p82_025', T=199.6040, F=10.1, /
&RAMP ID='CONE_2p82_025', T=222.6832, F=0.9, /
&RAMP ID='CONE_2p82_025', T=254.4950, F=1.0, /
&RAMP ID='CONE_2p82_025', T=286.3069, F=0.9, /
&RAMP ID='CONE_2p82_025', T=318.1188, F=0.0, /
&RAMP ID='CONE_2p82_025', T=319.1188, F=0.0, /
&RAMP ID='CONE_2p82_050', T=0.0000, F=36.3, /
&RAMP ID='CONE_2p82_050', T=4.4477, F=141.1, /
&RAMP ID='CONE_2p82_050', T=13.3430, F=420.0, /
&RAMP ID='CONE_2p82_050', T=25.3517, F=666.7, /
&RAMP ID='CONE_2p82_050', T=40.0291, F=902.1, /
&RAMP ID='CONE_2p82_050', T=50.7035, F=1028.3, /
&RAMP ID='CONE_2p82_050', T=65.2326, F=1225.8, /
&RAMP ID='CONE_2p82_050', T=72.6453, F=1249.6, /
&RAMP ID='CONE_2p82_050', T=76.0552, F=1236.9, /
&RAMP ID='CONE_2p82_050', T=81.5407, F=1211.7, /
&RAMP ID='CONE_2p82_050', T=88.9535, F=1141.9, /
&RAMP ID='CONE_2p82_050', T=94.8837, F=1042.8, /
&RAMP ID='CONE_2p82_050', T=101.4070, F=899.3, /
&RAMP ID='CONE_2p82_050', T=109.7093, F=658.5, /
&RAMP ID='CONE_2p82_050', T=121.5698, F=219.5, /
&RAMP ID='CONE_2p82_050', T=126.7587, F=92.8, /
&RAMP ID='CONE_2p82_050', T=130.4651, F=43.7, /
&RAMP ID='CONE_2p82_050', T=134.9128, F=16.5, /
&RAMP ID='CONE_2p82_050', T=152.1105, F=1.0, /
&RAMP ID='CONE_2p82_050', T=177.4622, F=0.3, /
&RAMP ID='CONE_2p82_050', T=202.8140, F=0.4, /
&RAMP ID='CONE_2p82_050', T=228.1657, F=0.1, /
&RAMP ID='CONE_2p82_050', T=253.5174, F=0.0, /
&RAMP ID='CONE_2p82_050', T=254.5174, F=0.0, /
&RAMP ID='CONE_2p82_075', T=0.0000, F=40.1, /
&RAMP ID='CONE_2p82_075', T=4.0000, F=167.0, /
&RAMP ID='CONE_2p82_075', T=9.3333, F=418.9, /
&RAMP ID='CONE_2p82_075', T=13.3333, F=570.4, /
&RAMP ID='CONE_2p82_075', T=24.0000, F=860.3, /
&RAMP ID='CONE_2p82_075', T=48.0000, F=1443.2, /
&RAMP ID='CONE_2p82_075', T=54.6667, F=1577.3, /
&RAMP ID='CONE_2p82_075', T=64.0000, F=1629.3, /
&RAMP ID='CONE_2p82_075', T=72.0000, F=1605.0, /
&RAMP ID='CONE_2p82_075', T=77.3333, F=1534.5, /
&RAMP ID='CONE_2p82_075', T=82.6667, F=1360.1, /
&RAMP ID='CONE_2p82_075', T=85.3333, F=1224.5, /
&RAMP ID='CONE_2p82_075', T=88.0000, F=1053.5, /
&RAMP ID='CONE_2p82_075', T=96.0000, F=441.4, /
&RAMP ID='CONE_2p82_075', T=100.0000, F=215.4, /
&RAMP ID='CONE_2p82_075', T=104.0000, F=93.0, /
&RAMP ID='CONE_2p82_075', T=109.3333, F=34.0, /
&RAMP ID='CONE_2p82_075', T=120.0000, F=7.3, /
&RAMP ID='CONE_2p82_075', T=144.0000, F=2.1, /
&RAMP ID='CONE_2p82_075', T=168.0000, F=1.5, /
&RAMP ID='CONE_2p82_075', T=192.0000, F=1.3, /
&RAMP ID='CONE_2p82_075', T=216.0000, F=0.0, /
&RAMP ID='CONE_2p82_075', T=240.0000, F=0.0, /
&RAMP ID='CONE_2p82_075', T=241.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p82_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.82e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p82_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p82_050','CONE_2p82_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.82e-03,2.82e-03,THICKNESS(1:2)=2.82e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p82_025_noign', SURF_ID='SAMPLE-CONE_2p82_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p82_025', SURF_ID='SAMPLE-CONE_2p82_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p82_025', /
&DEVC ID='WALL TEMPERATURE-CONE_2p82_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p82_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p82_025', /
&DEVC ID='TIGN-CONE_2p82_025', XYZ=0,0,0, SETPOINT=93.56, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p82_025', CTRL_ID='IGNITION-CTRL-CONE_2p82_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p82_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p82_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p82_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p82_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.82e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p82_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p82_025','CONE_2p82_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=2.82e-03,2.82e-03,THICKNESS(1:2)=2.82e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p82_050_noign', SURF_ID='SAMPLE-CONE_2p82_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p82_050', SURF_ID='SAMPLE-CONE_2p82_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p82_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p82_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p82_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p82_050', /
&DEVC ID='TIGN-CONE_2p82_050', XYZ=0,0,0, SETPOINT=29.65, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p82_050', CTRL_ID='IGNITION-CTRL-CONE_2p82_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p82_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p82_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p82_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p82_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.82e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p82_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p82_025','CONE_2p82_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.82e-03,2.82e-03,THICKNESS(1:2)=2.82e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p82_075_noign', SURF_ID='SAMPLE-CONE_2p82_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p82_075', SURF_ID='SAMPLE-CONE_2p82_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p82_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p82_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p82_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p82_075', /
&DEVC ID='TIGN-CONE_2p82_075', XYZ=0,0,0, SETPOINT=14.67, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p82_075', CTRL_ID='IGNITION-CTRL-CONE_2p82_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p82_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p82_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p82_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
