&HEAD CHID='FSRI_PP', /
&TIME DT=1., T_END=926.3 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=48590, SOOT_YIELD=0.040 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.151, DENSITY=887, EMISSIVITY=1.000, SPECIFIC_HEAT=1.920, /
&RAMP ID='CONE_3p23_025', T=0.0000, F=9.4, /
&RAMP ID='CONE_3p23_025', T=14.1781, F=124.9, /
&RAMP ID='CONE_3p23_025', T=34.9726, F=256.0, /
&RAMP ID='CONE_3p23_025', T=51.9863, F=381.7, /
&RAMP ID='CONE_3p23_025', T=69.9452, F=558.4, /
&RAMP ID='CONE_3p23_025', T=104.9178, F=857.2, /
&RAMP ID='CONE_3p23_025', T=127.6027, F=1086.5, /
&RAMP ID='CONE_3p23_025', T=139.8904, F=1184.2, /
&RAMP ID='CONE_3p23_025', T=155.9589, F=1298.8, /
&RAMP ID='CONE_3p23_025', T=165.4110, F=1340.2, /
&RAMP ID='CONE_3p23_025', T=170.1370, F=1305.7, /
&RAMP ID='CONE_3p23_025', T=174.8630, F=1227.6, /
&RAMP ID='CONE_3p23_025', T=179.5890, F=1099.8, /
&RAMP ID='CONE_3p23_025', T=184.3151, F=923.2, /
&RAMP ID='CONE_3p23_025', T=193.7671, F=512.8, /
&RAMP ID='CONE_3p23_025', T=198.4932, F=334.0, /
&RAMP ID='CONE_3p23_025', T=203.2192, F=191.1, /
&RAMP ID='CONE_3p23_025', T=209.8356, F=72.5, /
&RAMP ID='CONE_3p23_025', T=212.6712, F=41.3, /
&RAMP ID='CONE_3p23_025', T=222.1233, F=8.2, /
&RAMP ID='CONE_3p23_025', T=244.8082, F=1.9, /
&RAMP ID='CONE_3p23_025', T=279.7808, F=0.9, /
&RAMP ID='CONE_3p23_025', T=314.7534, F=0.2, /
&RAMP ID='CONE_3p23_025', T=349.7260, F=0.0, /
&RAMP ID='CONE_3p23_025', T=350.7260, F=0.0, /
&RAMP ID='CONE_3p23_050', T=0.0000, F=43.1, /
&RAMP ID='CONE_3p23_050', T=26.6115, F=498.4, /
&RAMP ID='CONE_3p23_050', T=38.8489, F=729.8, /
&RAMP ID='CONE_3p23_050', T=53.2230, F=1074.9, /
&RAMP ID='CONE_3p23_050', T=79.8345, F=1783.7, /
&RAMP ID='CONE_3p23_050', T=89.3525, F=2051.1, /
&RAMP ID='CONE_3p23_050', T=96.1511, F=2125.4, /
&RAMP ID='CONE_3p23_050', T=101.0072, F=2085.1, /
&RAMP ID='CONE_3p23_050', T=106.4460, F=1936.5, /
&RAMP ID='CONE_3p23_050', T=110.7194, F=1727.4, /
&RAMP ID='CONE_3p23_050', T=114.6043, F=1446.7, /
&RAMP ID='CONE_3p23_050', T=122.3741, F=675.7, /
&RAMP ID='CONE_3p23_050', T=126.2590, F=355.5, /
&RAMP ID='CONE_3p23_050', T=129.1727, F=202.1, /
&RAMP ID='CONE_3p23_050', T=133.0576, F=96.7, /
&RAMP ID='CONE_3p23_050', T=141.7986, F=27.0, /
&RAMP ID='CONE_3p23_050', T=159.6691, F=6.2, /
&RAMP ID='CONE_3p23_050', T=186.2806, F=1.0, /
&RAMP ID='CONE_3p23_050', T=212.8921, F=1.7, /
&RAMP ID='CONE_3p23_050', T=239.5036, F=0.0, /
&RAMP ID='CONE_3p23_050', T=266.1151, F=0.0, /
&RAMP ID='CONE_3p23_050', T=267.1151, F=0.0, /
&RAMP ID='CONE_3p23_075', T=0.0000, F=45.0, /
&RAMP ID='CONE_3p23_075', T=6.2000, F=189.8, /
&RAMP ID='CONE_3p23_075', T=23.7150, F=762.3, /
&RAMP ID='CONE_3p23_075', T=37.2000, F=1195.8, /
&RAMP ID='CONE_3p23_075', T=47.4300, F=1697.8, /
&RAMP ID='CONE_3p23_075', T=58.9000, F=2206.1, /
&RAMP ID='CONE_3p23_075', T=71.1450, F=2507.8, /
&RAMP ID='CONE_3p23_075', T=77.5000, F=2570.6, /
&RAMP ID='CONE_3p23_075', T=80.6000, F=2496.6, /
&RAMP ID='CONE_3p23_075', T=83.7000, F=2359.9, /
&RAMP ID='CONE_3p23_075', T=86.8000, F=2116.0, /
&RAMP ID='CONE_3p23_075', T=89.9000, F=1756.6, /
&RAMP ID='CONE_3p23_075', T=94.8600, F=1075.0, /
&RAMP ID='CONE_3p23_075', T=97.6500, F=721.7, /
&RAMP ID='CONE_3p23_075', T=99.2000, F=565.9, /
&RAMP ID='CONE_3p23_075', T=100.7500, F=429.5, /
&RAMP ID='CONE_3p23_075', T=103.8500, F=243.1, /
&RAMP ID='CONE_3p23_075', T=108.5000, F=99.1, /
&RAMP ID='CONE_3p23_075', T=118.5750, F=29.5, /
&RAMP ID='CONE_3p23_075', T=142.2900, F=10.1, /
&RAMP ID='CONE_3p23_075', T=166.0050, F=5.6, /
&RAMP ID='CONE_3p23_075', T=189.7200, F=4.9, /
&RAMP ID='CONE_3p23_075', T=213.4350, F=0.8, /
&RAMP ID='CONE_3p23_075', T=237.1500, F=0.0, /
&RAMP ID='CONE_3p23_075', T=238.1500, F=0.0, /
&SURF ID='SAMPLE-CONE_3p23_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.23e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p23_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p23_050','CONE_3p23_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.23e-03,3.23e-03,THICKNESS(1:2)=3.23e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p23_025_noign', SURF_ID='SAMPLE-CONE_3p23_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p23_025', SURF_ID='SAMPLE-CONE_3p23_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p23_025', /
&DEVC ID='WALL TEMPERATURE-CONE_3p23_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p23_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p23_025', /
&DEVC ID='TIGN-CONE_3p23_025', XYZ=0,0,0, SETPOINT=113.42, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p23_025', CTRL_ID='IGNITION-CTRL-CONE_3p23_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p23_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p23_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p23_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p23_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.23e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p23_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p23_025','CONE_3p23_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.23e-03,3.23e-03,THICKNESS(1:2)=3.23e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p23_050_noign', SURF_ID='SAMPLE-CONE_3p23_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p23_050', SURF_ID='SAMPLE-CONE_3p23_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p23_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p23_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p23_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p23_050', /
&DEVC ID='TIGN-CONE_3p23_050', XYZ=0,0,0, SETPOINT=36.91, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p23_050', CTRL_ID='IGNITION-CTRL-CONE_3p23_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p23_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p23_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p23_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p23_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.23e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p23_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p23_025','CONE_3p23_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.23e-03,3.23e-03,THICKNESS(1:2)=3.23e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p23_075_noign', SURF_ID='SAMPLE-CONE_3p23_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p23_075', SURF_ID='SAMPLE-CONE_3p23_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p23_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p23_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p23_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p23_075', /
&DEVC ID='TIGN-CONE_3p23_075', XYZ=0,0,0, SETPOINT=18.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p23_075', CTRL_ID='IGNITION-CTRL-CONE_3p23_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p23_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p23_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p23_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
