&HEAD CHID='FSRI_PVC', /
&TIME DT=1., T_END=1694.3 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=11850, SOOT_YIELD=0.068 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.143, DENSITY=1388, EMISSIVITY=1.000, SPECIFIC_HEAT=1.076, /
&RAMP ID='CONE_3p18_025', T=0.0000, F=0.5, /
&RAMP ID='CONE_3p18_025', T=11.6317, F=1.0, /
&RAMP ID='CONE_3p18_025', T=13.5703, F=4.1, /
&RAMP ID='CONE_3p18_025', T=15.5089, F=11.2, /
&RAMP ID='CONE_3p18_025', T=17.4475, F=21.5, /
&RAMP ID='CONE_3p18_025', T=19.3861, F=34.7, /
&RAMP ID='CONE_3p18_025', T=23.2633, F=64.5, /
&RAMP ID='CONE_3p18_025', T=26.1712, F=81.2, /
&RAMP ID='CONE_3p18_025', T=29.0792, F=91.5, /
&RAMP ID='CONE_3p18_025', T=31.0178, F=95.2, /
&RAMP ID='CONE_3p18_025', T=32.9564, F=96.4, /
&RAMP ID='CONE_3p18_025', T=37.8029, F=93.2, /
&RAMP ID='CONE_3p18_025', T=43.6187, F=82.7, /
&RAMP ID='CONE_3p18_025', T=48.4653, F=69.0, /
&RAMP ID='CONE_3p18_025', T=55.2504, F=46.1, /
&RAMP ID='CONE_3p18_025', T=61.2601, F=29.9, /
&RAMP ID='CONE_3p18_025', T=66.8821, F=17.4, /
&RAMP ID='CONE_3p18_025', T=70.7593, F=10.5, /
&RAMP ID='CONE_3p18_025', T=74.6365, F=5.6, /
&RAMP ID='CONE_3p18_025', T=79.4830, F=2.1, /
&RAMP ID='CONE_3p18_025', T=90.1454, F=0.0, /
&RAMP ID='CONE_3p18_025', T=109.5315, F=1.3, /
&RAMP ID='CONE_3p18_025', T=122.5202, F=0.4, /
&RAMP ID='CONE_3p18_025', T=183.7803, F=0.0, /
&RAMP ID='CONE_3p18_025', T=245.0404, F=0.0, /
&RAMP ID='CONE_3p18_025', T=306.3005, F=0.0, /
&RAMP ID='CONE_3p18_025', T=367.5606, F=0.0, /
&RAMP ID='CONE_3p18_025', T=428.8207, F=0.0, /
&RAMP ID='CONE_3p18_025', T=490.0808, F=0.0, /
&RAMP ID='CONE_3p18_025', T=551.3409, F=0.0, /
&RAMP ID='CONE_3p18_025', T=612.6010, F=0.0, /
&RAMP ID='CONE_3p18_025', T=613.6010, F=0.0, /
&RAMP ID='CONE_3p18_050', T=0.0000, F=13.9, /
&RAMP ID='CONE_3p18_050', T=0.9705, F=26.4, /
&RAMP ID='CONE_3p18_050', T=2.9114, F=63.1, /
&RAMP ID='CONE_3p18_050', T=8.7342, F=187.9, /
&RAMP ID='CONE_3p18_050', T=9.7046, F=203.3, /
&RAMP ID='CONE_3p18_050', T=10.6751, F=210.0, /
&RAMP ID='CONE_3p18_050', T=11.6456, F=212.0, /
&RAMP ID='CONE_3p18_050', T=14.5570, F=206.2, /
&RAMP ID='CONE_3p18_050', T=22.3207, F=168.4, /
&RAMP ID='CONE_3p18_050', T=26.2025, F=159.3, /
&RAMP ID='CONE_3p18_050', T=31.0549, F=156.6, /
&RAMP ID='CONE_3p18_050', T=40.7595, F=161.4, /
&RAMP ID='CONE_3p18_050', T=49.4937, F=160.9, /
&RAMP ID='CONE_3p18_050', T=69.0970, F=141.2, /
&RAMP ID='CONE_3p18_050', T=92.1941, F=114.4, /
&RAMP ID='CONE_3p18_050', T=108.6920, F=99.9, /
&RAMP ID='CONE_3p18_050', T=138.1941, F=84.1, /
&RAMP ID='CONE_3p18_050', T=175.6540, F=74.1, /
&RAMP ID='CONE_3p18_050', T=193.1224, F=79.0, /
&RAMP ID='CONE_3p18_050', T=207.2911, F=71.4, /
&RAMP ID='CONE_3p18_050', T=220.2954, F=63.3, /
&RAMP ID='CONE_3p18_050', T=236.7932, F=60.4, /
&RAMP ID='CONE_3p18_050', T=276.3882, F=75.2, /
&RAMP ID='CONE_3p18_050', T=288.2278, F=78.1, /
&RAMP ID='CONE_3p18_050', T=303.7553, F=73.2, /
&RAMP ID='CONE_3p18_050', T=319.2827, F=72.9, /
&RAMP ID='CONE_3p18_050', T=324.1350, F=76.9, /
&RAMP ID='CONE_3p18_050', T=337.7215, F=96.3, /
&RAMP ID='CONE_3p18_050', T=345.4852, F=100.1, /
&RAMP ID='CONE_3p18_050', T=364.8945, F=79.1, /
&RAMP ID='CONE_3p18_050', T=381.3924, F=74.9, /
&RAMP ID='CONE_3p18_050', T=402.7426, F=58.8, /
&RAMP ID='CONE_3p18_050', T=414.5823, F=58.5, /
&RAMP ID='CONE_3p18_050', T=458.0591, F=40.3, /
&RAMP ID='CONE_3p18_050', T=483.6793, F=36.6, /
&RAMP ID='CONE_3p18_050', T=530.8439, F=35.4, /
&RAMP ID='CONE_3p18_050', T=552.7764, F=25.7, /
&RAMP ID='CONE_3p18_050', T=565.7806, F=17.8, /
&RAMP ID='CONE_3p18_050', T=593.9241, F=13.1, /
&RAMP ID='CONE_3p18_050', T=604.5992, F=6.6, /
&RAMP ID='CONE_3p18_050', T=621.8734, F=7.5, /
&RAMP ID='CONE_3p18_050', T=669.6203, F=7.4, /
&RAMP ID='CONE_3p18_050', T=681.2658, F=0.3, /
&RAMP ID='CONE_3p18_050', T=690.9705, F=0.0, /
&RAMP ID='CONE_3p18_050', T=691.9705, F=0.0, /
&RAMP ID='CONE_3p18_075', T=0.0000, F=13.2, /
&RAMP ID='CONE_3p18_075', T=0.9708, F=31.3, /
&RAMP ID='CONE_3p18_075', T=2.9123, F=81.8, /
&RAMP ID='CONE_3p18_075', T=8.7370, F=254.2, /
&RAMP ID='CONE_3p18_075', T=9.7077, F=279.0, /
&RAMP ID='CONE_3p18_075', T=10.6785, F=290.3, /
&RAMP ID='CONE_3p18_075', T=12.6200, F=295.1, /
&RAMP ID='CONE_3p18_075', T=18.4447, F=284.4, /
&RAMP ID='CONE_3p18_075', T=26.2109, F=283.8, /
&RAMP ID='CONE_3p18_075', T=37.8601, F=230.2, /
&RAMP ID='CONE_3p18_075', T=46.5971, F=206.5, /
&RAMP ID='CONE_3p18_075', T=57.2756, F=187.8, /
&RAMP ID='CONE_3p18_075', T=93.1942, F=149.4, /
&RAMP ID='CONE_3p18_075', T=115.5219, F=137.9, /
&RAMP ID='CONE_3p18_075', T=139.7912, F=152.5, /
&RAMP ID='CONE_3p18_075', T=152.4113, F=151.1, /
&RAMP ID='CONE_3p18_075', T=167.9436, F=135.2, /
&RAMP ID='CONE_3p18_075', T=186.3883, F=125.2, /
&RAMP ID='CONE_3p18_075', T=210.6576, F=100.4, /
&RAMP ID='CONE_3p18_075', T=232.9854, F=88.9, /
&RAMP ID='CONE_3p18_075', T=279.5825, F=68.8, /
&RAMP ID='CONE_3p18_075', T=326.1795, F=38.8, /
&RAMP ID='CONE_3p18_075', T=353.3612, F=24.6, /
&RAMP ID='CONE_3p18_075', T=372.7766, F=19.8, /
&RAMP ID='CONE_3p18_075', T=409.6660, F=15.5, /
&RAMP ID='CONE_3p18_075', T=419.3737, F=10.2, /
&RAMP ID='CONE_3p18_075', T=436.8476, F=9.4, /
&RAMP ID='CONE_3p18_075', T=456.2630, F=0.1, /
&RAMP ID='CONE_3p18_075', T=465.9708, F=0.0, /
&RAMP ID='CONE_3p18_075', T=466.9708, F=0.0, /
&SURF ID='SAMPLE-CONE_3p18_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.18e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p18_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p18_050','CONE_3p18_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.18e-03,3.18e-03,THICKNESS(1:2)=3.18e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p18_025_noign', SURF_ID='SAMPLE-CONE_3p18_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p18_025', SURF_ID='SAMPLE-CONE_3p18_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p18_025', /
&DEVC ID='WALL TEMPERATURE-CONE_3p18_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p18_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p18_025', /
&DEVC ID='TIGN-CONE_3p18_025', XYZ=0,0,0, SETPOINT=234.57, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p18_025', CTRL_ID='IGNITION-CTRL-CONE_3p18_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p18_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p18_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p18_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p18_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.18e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p18_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p18_025','CONE_3p18_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.18e-03,3.18e-03,THICKNESS(1:2)=3.18e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p18_050_noign', SURF_ID='SAMPLE-CONE_3p18_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p18_050', SURF_ID='SAMPLE-CONE_3p18_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p18_050', /
&DEVC ID='WALL TEMPERATURE-CONE_3p18_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p18_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p18_050', /
&DEVC ID='TIGN-CONE_3p18_050', XYZ=0,0,0, SETPOINT=42.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p18_050', CTRL_ID='IGNITION-CTRL-CONE_3p18_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p18_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p18_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p18_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_3p18_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.18e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_3p18_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_3p18_025','CONE_3p18_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.18e-03,3.18e-03,THICKNESS(1:2)=3.18e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_3p18_075_noign', SURF_ID='SAMPLE-CONE_3p18_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_3p18_075', SURF_ID='SAMPLE-CONE_3p18_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_3p18_075', /
&DEVC ID='WALL TEMPERATURE-CONE_3p18_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_3p18_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_3p18_075', /
&DEVC ID='TIGN-CONE_3p18_075', XYZ=0,0,0, SETPOINT=18.44, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_3p18_075', CTRL_ID='IGNITION-CTRL-CONE_3p18_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_3p18_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_3p18_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_3p18_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
