&HEAD CHID='FSRI_PVC_cone', /
&TIME DT=1., T_END=1260.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1430, DENSITY=1388.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0760, /
&RAMP ID='CONE-RAMP', T=0.0, F=0.3000, /
&RAMP ID='CONE-RAMP', T=15.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=30.0, F=132.2000, /
&RAMP ID='CONE-RAMP', T=45.0, F=188.8000, /
&RAMP ID='CONE-RAMP', T=60.0, F=155.8000, /
&RAMP ID='CONE-RAMP', T=75.0, F=159.6000, /
&RAMP ID='CONE-RAMP', T=90.0, F=147.4000, /
&RAMP ID='CONE-RAMP', T=105.0, F=130.3000, /
&RAMP ID='CONE-RAMP', T=120.0, F=112.9000, /
&RAMP ID='CONE-RAMP', T=135.0, F=101.2000, /
&RAMP ID='CONE-RAMP', T=150.0, F=90.0000, /
&RAMP ID='CONE-RAMP', T=165.0, F=84.9000, /
&RAMP ID='CONE-RAMP', T=180.0, F=80.4000, /
&RAMP ID='CONE-RAMP', T=195.0, F=75.6000, /
&RAMP ID='CONE-RAMP', T=210.0, F=80.0000, /
&RAMP ID='CONE-RAMP', T=225.0, F=75.6000, /
&RAMP ID='CONE-RAMP', T=240.0, F=64.8000, /
&RAMP ID='CONE-RAMP', T=255.0, F=60.5000, /
&RAMP ID='CONE-RAMP', T=270.0, F=62.2000, /
&RAMP ID='CONE-RAMP', T=285.0, F=67.2000, /
&RAMP ID='CONE-RAMP', T=300.0, F=72.8000, /
&RAMP ID='CONE-RAMP', T=315.0, F=78.3000, /
&RAMP ID='CONE-RAMP', T=330.0, F=73.7000, /
&RAMP ID='CONE-RAMP', T=345.0, F=72.7000, /
&RAMP ID='CONE-RAMP', T=360.0, F=90.4000, /
&RAMP ID='CONE-RAMP', T=375.0, F=99.1000, /
&RAMP ID='CONE-RAMP', T=390.0, F=80.6000, /
&RAMP ID='CONE-RAMP', T=405.0, F=76.5000, /
&RAMP ID='CONE-RAMP', T=420.0, F=67.7000, /
&RAMP ID='CONE-RAMP', T=435.0, F=57.4000, /
&RAMP ID='CONE-RAMP', T=450.0, F=54.7000, /
&RAMP ID='CONE-RAMP', T=465.0, F=48.3000, /
&RAMP ID='CONE-RAMP', T=480.0, F=41.9000, /
&RAMP ID='CONE-RAMP', T=495.0, F=37.6000, /
&RAMP ID='CONE-RAMP', T=510.0, F=36.0000, /
&RAMP ID='CONE-RAMP', T=525.0, F=35.8000, /
&RAMP ID='CONE-RAMP', T=540.0, F=36.7000, /
&RAMP ID='CONE-RAMP', T=555.0, F=35.8000, /
&RAMP ID='CONE-RAMP', T=570.0, F=32.1000, /
&RAMP ID='CONE-RAMP', T=585.0, F=22.9000, /
&RAMP ID='CONE-RAMP', T=600.0, F=16.2000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=159.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.7040, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0031,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=48.5494, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=159.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=159.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.7040, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0031,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.7040, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=159.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=159.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.7040, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0031,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.1948, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=159.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
