&HEAD CHID='FSRI_Pallet_Wood', /
&TIME DT=1., T_END=908.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=35880, SOOT_YIELD=0.111 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.128, DENSITY=1067, EMISSIVITY=1.000, SPECIFIC_HEAT=1.351, /
&RAMP ID='CONE_2p95_025', T=0.0000, F=11.8, /
&RAMP ID='CONE_2p95_025', T=2.7876, F=20.0, /
&RAMP ID='CONE_2p95_025', T=5.5752, F=67.1, /
&RAMP ID='CONE_2p95_025', T=8.3628, F=150.6, /
&RAMP ID='CONE_2p95_025', T=13.9381, F=361.3, /
&RAMP ID='CONE_2p95_025', T=16.7257, F=442.3, /
&RAMP ID='CONE_2p95_025', T=19.5133, F=492.7, /
&RAMP ID='CONE_2p95_025', T=22.3009, F=524.1, /
&RAMP ID='CONE_2p95_025', T=31.7788, F=595.3, /
&RAMP ID='CONE_2p95_025', T=63.5575, F=829.6, /
&RAMP ID='CONE_2p95_025', T=78.0531, F=903.7, /
&RAMP ID='CONE_2p95_025', T=95.3363, F=937.4, /
&RAMP ID='CONE_2p95_025', T=103.1416, F=941.8, /
&RAMP ID='CONE_2p95_025', T=117.0796, F=923.8, /
&RAMP ID='CONE_2p95_025', T=127.1150, F=879.7, /
&RAMP ID='CONE_2p95_025', T=133.8053, F=817.2, /
&RAMP ID='CONE_2p95_025', T=139.3805, F=722.8, /
&RAMP ID='CONE_2p95_025', T=144.9558, F=585.9, /
&RAMP ID='CONE_2p95_025', T=158.8938, F=184.6, /
&RAMP ID='CONE_2p95_025', T=164.4690, F=76.5, /
&RAMP ID='CONE_2p95_025', T=170.0442, F=33.9, /
&RAMP ID='CONE_2p95_025', T=190.6726, F=8.9, /
&RAMP ID='CONE_2p95_025', T=222.4513, F=4.2, /
&RAMP ID='CONE_2p95_025', T=254.2301, F=3.9, /
&RAMP ID='CONE_2p95_025', T=286.0088, F=0.0, /
&RAMP ID='CONE_2p95_025', T=317.7876, F=0.0, /
&RAMP ID='CONE_2p95_025', T=318.7876, F=0.0, /
&RAMP ID='CONE_2p95_050', T=0.0000, F=11.5, /
&RAMP ID='CONE_2p95_050', T=3.4500, F=78.7, /
&RAMP ID='CONE_2p95_050', T=13.8000, F=441.3, /
&RAMP ID='CONE_2p95_050', T=20.7000, F=596.0, /
&RAMP ID='CONE_2p95_050', T=25.5300, F=677.7, /
&RAMP ID='CONE_2p95_050', T=51.0600, F=1041.1, /
&RAMP ID='CONE_2p95_050', T=62.1000, F=1161.7, /
&RAMP ID='CONE_2p95_050', T=76.5900, F=1259.9, /
&RAMP ID='CONE_2p95_050', T=86.2500, F=1284.6, /
&RAMP ID='CONE_2p95_050', T=93.1500, F=1242.3, /
&RAMP ID='CONE_2p95_050', T=96.6000, F=1196.3, /
&RAMP ID='CONE_2p95_050', T=102.1200, F=1073.3, /
&RAMP ID='CONE_2p95_050', T=110.4000, F=798.1, /
&RAMP ID='CONE_2p95_050', T=124.2000, F=225.2, /
&RAMP ID='CONE_2p95_050', T=127.6500, F=115.8, /
&RAMP ID='CONE_2p95_050', T=134.5500, F=40.2, /
&RAMP ID='CONE_2p95_050', T=153.1800, F=12.3, /
&RAMP ID='CONE_2p95_050', T=178.7100, F=2.4, /
&RAMP ID='CONE_2p95_050', T=204.2400, F=0.7, /
&RAMP ID='CONE_2p95_050', T=229.7700, F=0.4, /
&RAMP ID='CONE_2p95_050', T=255.3000, F=0.0, /
&RAMP ID='CONE_2p95_050', T=256.3000, F=0.0, /
&RAMP ID='CONE_2p95_075', T=0.0000, F=30.5, /
&RAMP ID='CONE_2p95_075', T=4.1250, F=145.2, /
&RAMP ID='CONE_2p95_075', T=11.0000, F=452.7, /
&RAMP ID='CONE_2p95_075', T=15.1250, F=607.0, /
&RAMP ID='CONE_2p95_075', T=23.9250, F=839.7, /
&RAMP ID='CONE_2p95_075', T=47.8500, F=1262.3, /
&RAMP ID='CONE_2p95_075', T=63.2500, F=1467.8, /
&RAMP ID='CONE_2p95_075', T=71.5000, F=1508.4, /
&RAMP ID='CONE_2p95_075', T=71.7750, F=1508.4, /
&RAMP ID='CONE_2p95_075', T=78.3750, F=1461.5, /
&RAMP ID='CONE_2p95_075', T=82.5000, F=1368.7, /
&RAMP ID='CONE_2p95_075', T=88.0000, F=1143.7, /
&RAMP ID='CONE_2p95_075', T=95.7000, F=693.8, /
&RAMP ID='CONE_2p95_075', T=101.7500, F=340.2, /
&RAMP ID='CONE_2p95_075', T=105.8750, F=177.9, /
&RAMP ID='CONE_2p95_075', T=111.3750, F=77.7, /
&RAMP ID='CONE_2p95_075', T=119.6250, F=32.1, /
&RAMP ID='CONE_2p95_075', T=143.5500, F=4.5, /
&RAMP ID='CONE_2p95_075', T=167.4750, F=1.7, /
&RAMP ID='CONE_2p95_075', T=191.4000, F=0.0, /
&RAMP ID='CONE_2p95_075', T=215.3250, F=0.0, /
&RAMP ID='CONE_2p95_075', T=239.2500, F=0.0, /
&RAMP ID='CONE_2p95_075', T=240.2500, F=0.0, /
&SURF ID='SAMPLE-CONE_2p95_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.95e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p95_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p95_050','CONE_2p95_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.95e-03,2.95e-03,THICKNESS(1:2)=2.95e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p95_025_noign', SURF_ID='SAMPLE-CONE_2p95_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p95_025', SURF_ID='SAMPLE-CONE_2p95_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p95_025', /
&DEVC ID='WALL TEMPERATURE-CONE_2p95_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p95_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p95_025', /
&DEVC ID='TIGN-CONE_2p95_025', XYZ=0,0,0, SETPOINT=136.59, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p95_025', CTRL_ID='IGNITION-CTRL-CONE_2p95_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p95_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p95_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p95_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p95_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.95e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p95_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p95_025','CONE_2p95_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=2.95e-03,2.95e-03,THICKNESS(1:2)=2.95e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p95_050_noign', SURF_ID='SAMPLE-CONE_2p95_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p95_050', SURF_ID='SAMPLE-CONE_2p95_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p95_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p95_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p95_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p95_050', /
&DEVC ID='TIGN-CONE_2p95_050', XYZ=0,0,0, SETPOINT=34.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p95_050', CTRL_ID='IGNITION-CTRL-CONE_2p95_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p95_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p95_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p95_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p95_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.95e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p95_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p95_025','CONE_2p95_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.95e-03,2.95e-03,THICKNESS(1:2)=2.95e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p95_075_noign', SURF_ID='SAMPLE-CONE_2p95_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p95_075', SURF_ID='SAMPLE-CONE_2p95_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p95_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p95_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p95_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p95_075', /
&DEVC ID='TIGN-CONE_2p95_075', XYZ=0,0,0, SETPOINT=15.12, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p95_075', CTRL_ID='IGNITION-CTRL-CONE_2p95_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p95_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p95_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p95_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
