&HEAD CHID='FSRI_Particleboard', /
&TIME DT=1., T_END=3722.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13090, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.134, DENSITY=677, EMISSIVITY=1.000, SPECIFIC_HEAT=1.578, /
&RAMP ID='CONE_20p32_025', T=0.0000, F=26.9, /
&RAMP ID='CONE_20p32_025', T=2.9082, F=54.0, /
&RAMP ID='CONE_20p32_025', T=9.6939, F=129.0, /
&RAMP ID='CONE_20p32_025', T=11.6327, F=145.1, /
&RAMP ID='CONE_20p32_025', T=14.5408, F=162.8, /
&RAMP ID='CONE_20p32_025', T=17.4490, F=174.9, /
&RAMP ID='CONE_20p32_025', T=21.3265, F=184.7, /
&RAMP ID='CONE_20p32_025', T=26.1735, F=190.9, /
&RAMP ID='CONE_20p32_025', T=31.9898, F=193.2, /
&RAMP ID='CONE_20p32_025', T=40.7143, F=189.1, /
&RAMP ID='CONE_20p32_025', T=67.8571, F=162.2, /
&RAMP ID='CONE_20p32_025', T=95.9694, F=144.2, /
&RAMP ID='CONE_20p32_025', T=141.5306, F=108.8, /
&RAMP ID='CONE_20p32_025', T=170.4184, F=95.4, /
&RAMP ID='CONE_20p32_025', T=229.7449, F=78.8, /
&RAMP ID='CONE_20p32_025', T=340.8367, F=65.1, /
&RAMP ID='CONE_20p32_025', T=387.7551, F=60.4, /
&RAMP ID='CONE_20p32_025', T=436.2245, F=44.4, /
&RAMP ID='CONE_20p32_025', T=468.2143, F=37.6, /
&RAMP ID='CONE_20p32_025', T=511.2551, F=36.9, /
&RAMP ID='CONE_20p32_025', T=573.8776, F=32.9, /
&RAMP ID='CONE_20p32_025', T=681.6735, F=32.9, /
&RAMP ID='CONE_20p32_025', T=852.0918, F=41.1, /
&RAMP ID='CONE_20p32_025', T=913.1633, F=46.9, /
&RAMP ID='CONE_20p32_025', T=963.5714, F=47.7, /
&RAMP ID='CONE_20p32_025', T=1002.3469, F=56.1, /
&RAMP ID='CONE_20p32_025', T=1022.5102, F=67.6, /
&RAMP ID='CONE_20p32_025', T=1152.6020, F=97.1, /
&RAMP ID='CONE_20p32_025', T=1192.9286, F=102.8, /
&RAMP ID='CONE_20p32_025', T=1241.7857, F=112.1, /
&RAMP ID='CONE_20p32_025', T=1319.3367, F=140.8, /
&RAMP ID='CONE_20p32_025', T=1363.3469, F=164.6, /
&RAMP ID='CONE_20p32_025', T=1375.5612, F=162.9, /
&RAMP ID='CONE_20p32_025', T=1402.7041, F=132.1, /
&RAMP ID='CONE_20p32_025', T=1433.7245, F=79.8, /
&RAMP ID='CONE_20p32_025', T=1446.3265, F=64.8, /
&RAMP ID='CONE_20p32_025', T=1472.5000, F=49.7, /
&RAMP ID='CONE_20p32_025', T=1533.7653, F=34.7, /
&RAMP ID='CONE_20p32_025', T=1565.5612, F=31.8, /
&RAMP ID='CONE_20p32_025', T=1679.9490, F=30.6, /
&RAMP ID='CONE_20p32_025', T=1700.3061, F=15.8, /
&RAMP ID='CONE_20p32_025', T=1704.1837, F=15.7, /
&RAMP ID='CONE_20p32_025', T=1705.1837, F=0.0, /
&RAMP ID='CONE_20p32_050', T=0.0000, F=32.0, /
&RAMP ID='CONE_20p32_050', T=2.9081, F=65.8, /
&RAMP ID='CONE_20p32_050', T=7.7548, F=135.4, /
&RAMP ID='CONE_20p32_050', T=11.6322, F=185.6, /
&RAMP ID='CONE_20p32_050', T=17.4484, F=242.0, /
&RAMP ID='CONE_20p32_050', T=21.3258, F=267.3, /
&RAMP ID='CONE_20p32_050', T=25.2032, F=283.3, /
&RAMP ID='CONE_20p32_050', T=30.0500, F=293.3, /
&RAMP ID='CONE_20p32_050', T=33.9274, F=295.8, /
&RAMP ID='CONE_20p32_050', T=41.6822, F=290.1, /
&RAMP ID='CONE_20p32_050', T=49.4370, F=277.6, /
&RAMP ID='CONE_20p32_050', T=78.5177, F=206.3, /
&RAMP ID='CONE_20p32_050', T=98.8741, F=168.6, /
&RAMP ID='CONE_20p32_050', T=119.2305, F=147.8, /
&RAMP ID='CONE_20p32_050', T=145.2092, F=133.0, /
&RAMP ID='CONE_20p32_050', T=208.4111, F=113.8, /
&RAMP ID='CONE_20p32_050', T=290.4184, F=99.7, /
&RAMP ID='CONE_20p32_050', T=386.7722, F=80.2, /
&RAMP ID='CONE_20p32_050', T=435.6276, F=76.5, /
&RAMP ID='CONE_20p32_050', T=580.8368, F=82.0, /
&RAMP ID='CONE_20p32_050', T=726.0460, F=104.7, /
&RAMP ID='CONE_20p32_050', T=765.7895, F=110.9, /
&RAMP ID='CONE_20p32_050', T=871.2552, F=115.4, /
&RAMP ID='CONE_20p32_050', T=980.0167, F=123.0, /
&RAMP ID='CONE_20p32_050', T=1016.4644, F=116.3, /
&RAMP ID='CONE_20p32_050', T=1067.2585, F=101.6, /
&RAMP ID='CONE_20p32_050', T=1116.6955, F=53.2, /
&RAMP ID='CONE_20p32_050', T=1161.6736, F=40.8, /
&RAMP ID='CONE_20p32_050', T=1306.8827, F=32.3, /
&RAMP ID='CONE_20p32_050', T=1431.7355, F=30.7, /
&RAMP ID='CONE_20p32_050', T=1441.4290, F=15.7, /
&RAMP ID='CONE_20p32_050', T=1452.0919, F=15.5, /
&RAMP ID='CONE_20p32_050', T=1453.0919, F=0.0, /
&RAMP ID='CONE_20p32_075', T=0.0000, F=41.3, /
&RAMP ID='CONE_20p32_075', T=2.9083, F=92.5, /
&RAMP ID='CONE_20p32_075', T=10.6637, F=270.7, /
&RAMP ID='CONE_20p32_075', T=14.5413, F=337.9, /
&RAMP ID='CONE_20p32_075', T=17.4496, F=374.4, /
&RAMP ID='CONE_20p32_075', T=20.3579, F=398.0, /
&RAMP ID='CONE_20p32_075', T=23.2662, F=410.2, /
&RAMP ID='CONE_20p32_075', T=26.1744, F=413.4, /
&RAMP ID='CONE_20p32_075', T=33.9298, F=397.0, /
&RAMP ID='CONE_20p32_075', T=67.8596, F=270.2, /
&RAMP ID='CONE_20p32_075', T=83.3704, F=229.5, /
&RAMP ID='CONE_20p32_075', T=114.3919, F=188.4, /
&RAMP ID='CONE_20p32_075', T=139.1122, F=173.5, /
&RAMP ID='CONE_20p32_075', T=278.2245, F=130.5, /
&RAMP ID='CONE_20p32_075', T=335.4204, F=119.1, /
&RAMP ID='CONE_20p32_075', T=417.3367, F=123.8, /
&RAMP ID='CONE_20p32_075', T=556.4489, F=130.7, /
&RAMP ID='CONE_20p32_075', T=695.5612, F=121.3, /
&RAMP ID='CONE_20p32_075', T=758.0890, F=121.0, /
&RAMP ID='CONE_20p32_075', T=834.6734, F=110.4, /
&RAMP ID='CONE_20p32_075', T=863.7561, F=99.0, /
&RAMP ID='CONE_20p32_075', T=886.0528, F=64.8, /
&RAMP ID='CONE_20p32_075', T=899.6247, F=53.2, /
&RAMP ID='CONE_20p32_075', T=973.7856, F=44.4, /
&RAMP ID='CONE_20p32_075', T=1112.8978, F=38.4, /
&RAMP ID='CONE_20p32_075', T=1252.0101, F=36.0, /
&RAMP ID='CONE_20p32_075', T=1367.8562, F=35.7, /
&RAMP ID='CONE_20p32_075', T=1377.5504, F=18.5, /
&RAMP ID='CONE_20p32_075', T=1391.1223, F=18.2, /
&RAMP ID='CONE_20p32_075', T=1392.1223, F=0.0, /
&SURF ID='SAMPLE-CONE_20p32_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.03e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p32_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p32_050','CONE_20p32_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.03e-02,2.03e-02,THICKNESS(1:2)=2.03e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p32_025_noign', SURF_ID='SAMPLE-CONE_20p32_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p32_025', SURF_ID='SAMPLE-CONE_20p32_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p32_025', /
&DEVC ID='WALL TEMPERATURE-CONE_20p32_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p32_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p32_025', /
&DEVC ID='TIGN-CONE_20p32_025', XYZ=0,0,0, SETPOINT=157.04, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p32_025', CTRL_ID='IGNITION-CTRL-CONE_20p32_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p32_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p32_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p32_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_20p32_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.03e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p32_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p32_025','CONE_20p32_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=2.03e-02,2.03e-02,THICKNESS(1:2)=2.03e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p32_050_noign', SURF_ID='SAMPLE-CONE_20p32_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p32_050', SURF_ID='SAMPLE-CONE_20p32_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p32_050', /
&DEVC ID='WALL TEMPERATURE-CONE_20p32_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p32_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p32_050', /
&DEVC ID='TIGN-CONE_20p32_050', XYZ=0,0,0, SETPOINT=46.53, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p32_050', CTRL_ID='IGNITION-CTRL-CONE_20p32_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p32_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p32_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p32_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_20p32_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.03e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_20p32_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p32_025','CONE_20p32_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.03e-02,2.03e-02,THICKNESS(1:2)=2.03e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_20p32_075_noign', SURF_ID='SAMPLE-CONE_20p32_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_20p32_075', SURF_ID='SAMPLE-CONE_20p32_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_20p32_075', /
&DEVC ID='WALL TEMPERATURE-CONE_20p32_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_20p32_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p32_075', /
&DEVC ID='TIGN-CONE_20p32_075', XYZ=0,0,0, SETPOINT=27.14, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p32_075', CTRL_ID='IGNITION-CTRL-CONE_20p32_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_20p32_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_20p32_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p32_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
