&HEAD CHID='FSRI_Pine_Siding', /
&TIME DT=1., T_END=3294.5 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=16920, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.114, DENSITY=328, EMISSIVITY=1.000, SPECIFIC_HEAT=1.838, /
&RAMP ID='CONE_18p86_025', T=0.0000, F=24.0, /
&RAMP ID='CONE_18p86_025', T=1.6423, F=44.7, /
&RAMP ID='CONE_18p86_025', T=3.2847, F=71.9, /
&RAMP ID='CONE_18p86_025', T=8.2117, F=171.9, /
&RAMP ID='CONE_18p86_025', T=9.8540, F=199.6, /
&RAMP ID='CONE_18p86_025', T=11.4964, F=220.1, /
&RAMP ID='CONE_18p86_025', T=13.1387, F=233.1, /
&RAMP ID='CONE_18p86_025', T=14.7810, F=239.1, /
&RAMP ID='CONE_18p86_025', T=18.0657, F=234.5, /
&RAMP ID='CONE_18p86_025', T=27.9197, F=180.8, /
&RAMP ID='CONE_18p86_025', T=37.7737, F=146.9, /
&RAMP ID='CONE_18p86_025', T=47.6277, F=124.8, /
&RAMP ID='CONE_18p86_025', T=64.0511, F=105.0, /
&RAMP ID='CONE_18p86_025', T=75.5474, F=96.0, /
&RAMP ID='CONE_18p86_025', T=96.8978, F=87.5, /
&RAMP ID='CONE_18p86_025', T=157.5000, F=78.7, /
&RAMP ID='CONE_18p86_025', T=315.0000, F=74.2, /
&RAMP ID='CONE_18p86_025', T=472.5000, F=75.2, /
&RAMP ID='CONE_18p86_025', T=630.0000, F=90.9, /
&RAMP ID='CONE_18p86_025', T=787.5000, F=114.8, /
&RAMP ID='CONE_18p86_025', T=816.2409, F=121.4, /
&RAMP ID='CONE_18p86_025', T=886.8613, F=118.9, /
&RAMP ID='CONE_18p86_025', T=929.5620, F=106.2, /
&RAMP ID='CONE_18p86_025', T=945.0000, F=97.8, /
&RAMP ID='CONE_18p86_025', T=1003.4672, F=77.3, /
&RAMP ID='CONE_18p86_025', T=1026.4599, F=78.8, /
&RAMP ID='CONE_18p86_025', T=1047.8102, F=70.8, /
&RAMP ID='CONE_18p86_025', T=1102.5000, F=60.4, /
&RAMP ID='CONE_18p86_025', T=1184.1241, F=55.8, /
&RAMP ID='CONE_18p86_025', T=1195.6204, F=43.7, /
&RAMP ID='CONE_18p86_025', T=1260.0000, F=38.8, /
&RAMP ID='CONE_18p86_025', T=1292.5182, F=36.9, /
&RAMP ID='CONE_18p86_025', T=1304.0146, F=22.4, /
&RAMP ID='CONE_18p86_025', T=1417.5000, F=13.3, /
&RAMP ID='CONE_18p86_025', T=1552.0073, F=9.3, /
&RAMP ID='CONE_18p86_025', T=1563.5036, F=0.1, /
&RAMP ID='CONE_18p86_025', T=1575.0000, F=0.0, /
&RAMP ID='CONE_18p86_025', T=1576.0000, F=0.0, /
&RAMP ID='CONE_18p86_050', T=0.0000, F=43.0, /
&RAMP ID='CONE_18p86_050', T=1.7500, F=78.0, /
&RAMP ID='CONE_18p86_050', T=7.0000, F=212.2, /
&RAMP ID='CONE_18p86_050', T=8.7500, F=247.7, /
&RAMP ID='CONE_18p86_050', T=10.5000, F=271.5, /
&RAMP ID='CONE_18p86_050', T=13.1250, F=283.5, /
&RAMP ID='CONE_18p86_050', T=15.7500, F=276.3, /
&RAMP ID='CONE_18p86_050', T=22.7500, F=228.9, /
&RAMP ID='CONE_18p86_050', T=28.0000, F=202.8, /
&RAMP ID='CONE_18p86_050', T=35.0000, F=180.1, /
&RAMP ID='CONE_18p86_050', T=42.0000, F=163.8, /
&RAMP ID='CONE_18p86_050', T=67.3750, F=130.9, /
&RAMP ID='CONE_18p86_050', T=97.3000, F=111.4, /
&RAMP ID='CONE_18p86_050', T=134.7500, F=102.1, /
&RAMP ID='CONE_18p86_050', T=194.6000, F=95.8, /
&RAMP ID='CONE_18p86_050', T=291.9000, F=94.6, /
&RAMP ID='CONE_18p86_050', T=389.2000, F=98.2, /
&RAMP ID='CONE_18p86_050', T=486.5000, F=113.4, /
&RAMP ID='CONE_18p86_050', T=523.2500, F=123.6, /
&RAMP ID='CONE_18p86_050', T=583.8000, F=130.8, /
&RAMP ID='CONE_18p86_050', T=656.2500, F=126.8, /
&RAMP ID='CONE_18p86_050', T=681.1000, F=115.5, /
&RAMP ID='CONE_18p86_050', T=700.0000, F=108.7, /
&RAMP ID='CONE_18p86_050', T=756.8750, F=68.1, /
&RAMP ID='CONE_18p86_050', T=778.4000, F=58.0, /
&RAMP ID='CONE_18p86_050', T=825.1250, F=46.6, /
&RAMP ID='CONE_18p86_050', T=875.7000, F=43.0, /
&RAMP ID='CONE_18p86_050', T=890.7500, F=41.2, /
&RAMP ID='CONE_18p86_050', T=911.7500, F=14.6, /
&RAMP ID='CONE_18p86_050', T=943.2500, F=14.1, /
&RAMP ID='CONE_18p86_050', T=954.6250, F=0.0, /
&RAMP ID='CONE_18p86_050', T=973.0000, F=0.0, /
&RAMP ID='CONE_18p86_050', T=974.0000, F=0.0, /
&RAMP ID='CONE_18p86_075', T=0.0000, F=59.4, /
&RAMP ID='CONE_18p86_075', T=1.8000, F=104.8, /
&RAMP ID='CONE_18p86_075', T=6.4000, F=248.9, /
&RAMP ID='CONE_18p86_075', T=7.8000, F=286.8, /
&RAMP ID='CONE_18p86_075', T=9.0000, F=311.7, /
&RAMP ID='CONE_18p86_075', T=10.2000, F=329.6, /
&RAMP ID='CONE_18p86_075', T=11.4000, F=340.5, /
&RAMP ID='CONE_18p86_075', T=13.6000, F=346.2, /
&RAMP ID='CONE_18p86_075', T=16.2000, F=337.8, /
&RAMP ID='CONE_18p86_075', T=23.4000, F=293.3, /
&RAMP ID='CONE_18p86_075', T=29.4000, F=263.7, /
&RAMP ID='CONE_18p86_075', T=37.6000, F=232.5, /
&RAMP ID='CONE_18p86_075', T=44.8000, F=213.0, /
&RAMP ID='CONE_18p86_075', T=62.8000, F=183.8, /
&RAMP ID='CONE_18p86_075', T=95.7200, F=155.6, /
&RAMP ID='CONE_18p86_075', T=143.0000, F=137.3, /
&RAMP ID='CONE_18p86_075', T=191.4400, F=128.2, /
&RAMP ID='CONE_18p86_075', T=287.1600, F=126.6, /
&RAMP ID='CONE_18p86_075', T=382.8800, F=133.7, /
&RAMP ID='CONE_18p86_075', T=478.6000, F=146.6, /
&RAMP ID='CONE_18p86_075', T=541.6000, F=151.7, /
&RAMP ID='CONE_18p86_075', T=574.3200, F=144.6, /
&RAMP ID='CONE_18p86_075', T=619.4000, F=114.5, /
&RAMP ID='CONE_18p86_075', T=670.0400, F=69.2, /
&RAMP ID='CONE_18p86_075', T=704.4000, F=61.6, /
&RAMP ID='CONE_18p86_075', T=707.0000, F=69.0, /
&RAMP ID='CONE_18p86_075', T=712.8000, F=104.1, /
&RAMP ID='CONE_18p86_075', T=715.2000, F=109.5, /
&RAMP ID='CONE_18p86_075', T=717.6000, F=102.9, /
&RAMP ID='CONE_18p86_075', T=722.4000, F=73.7, /
&RAMP ID='CONE_18p86_075', T=726.0000, F=64.1, /
&RAMP ID='CONE_18p86_075', T=765.7600, F=54.1, /
&RAMP ID='CONE_18p86_075', T=783.4000, F=50.4, /
&RAMP ID='CONE_18p86_075', T=794.2000, F=24.1, /
&RAMP ID='CONE_18p86_075', T=801.4000, F=14.7, /
&RAMP ID='CONE_18p86_075', T=861.4800, F=13.1, /
&RAMP ID='CONE_18p86_075', T=935.6000, F=12.0, /
&RAMP ID='CONE_18p86_075', T=946.4000, F=0.5, /
&RAMP ID='CONE_18p86_075', T=957.2000, F=0.0, /
&RAMP ID='CONE_18p86_075', T=958.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_18p86_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.89e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_18p86_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_18p86_050','CONE_18p86_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.89e-02,1.89e-02,THICKNESS(1:2)=1.89e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_18p86_025_noign', SURF_ID='SAMPLE-CONE_18p86_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_18p86_025', SURF_ID='SAMPLE-CONE_18p86_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_18p86_025', /
&DEVC ID='WALL TEMPERATURE-CONE_18p86_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_18p86_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_18p86_025', /
&DEVC ID='TIGN-CONE_18p86_025', XYZ=0,0,0, SETPOINT=72.26, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_18p86_025', CTRL_ID='IGNITION-CTRL-CONE_18p86_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_18p86_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_18p86_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_18p86_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_18p86_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.89e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_18p86_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_18p86_025','CONE_18p86_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.89e-02,1.89e-02,THICKNESS(1:2)=1.89e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_18p86_050_noign', SURF_ID='SAMPLE-CONE_18p86_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_18p86_050', SURF_ID='SAMPLE-CONE_18p86_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_18p86_050', /
&DEVC ID='WALL TEMPERATURE-CONE_18p86_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_18p86_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_18p86_050', /
&DEVC ID='TIGN-CONE_18p86_050', XYZ=0,0,0, SETPOINT=11.38, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_18p86_050', CTRL_ID='IGNITION-CTRL-CONE_18p86_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_18p86_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_18p86_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_18p86_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_18p86_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.89e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_18p86_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_18p86_025','CONE_18p86_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.89e-02,1.89e-02,THICKNESS(1:2)=1.89e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_18p86_075_noign', SURF_ID='SAMPLE-CONE_18p86_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_18p86_075', SURF_ID='SAMPLE-CONE_18p86_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_18p86_075', /
&DEVC ID='WALL TEMPERATURE-CONE_18p86_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_18p86_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_18p86_075', /
&DEVC ID='TIGN-CONE_18p86_075', XYZ=0,0,0, SETPOINT=5.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_18p86_075', CTRL_ID='IGNITION-CTRL-CONE_18p86_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_18p86_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_18p86_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_18p86_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
