&HEAD CHID='FSRI_PlasticA_cone', /
&TIME DT=1., T_END=630.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=1072.4, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0, F=1.1000, /
&RAMP ID='CONE-RAMP', T=15.0, F=158.4000, /
&RAMP ID='CONE-RAMP', T=30.0, F=686.9000, /
&RAMP ID='CONE-RAMP', T=45.0, F=857.5000, /
&RAMP ID='CONE-RAMP', T=60.0, F=977.7000, /
&RAMP ID='CONE-RAMP', T=75.0, F=1167.4000, /
&RAMP ID='CONE-RAMP', T=90.0, F=1353.3000, /
&RAMP ID='CONE-RAMP', T=105.0, F=1407.8000, /
&RAMP ID='CONE-RAMP', T=120.0, F=880.9000, /
&RAMP ID='CONE-RAMP', T=135.0, F=104.4000, /
&RAMP ID='CONE-RAMP', T=150.0, F=29.3000, /
&RAMP ID='CONE-RAMP', T=165.0, F=12.2000, /
&RAMP ID='CONE-RAMP', T=180.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=195.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=210.0, F=4.1000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=410.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=86.7448, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0031,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=59.6599, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=410.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=410.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=86.7448, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0031,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=86.7448, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=410.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=410.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=86.7448, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0031,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=113.2616, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=410.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
