&HEAD CHID='FSRI_PlasticC', /
&TIME DT=1., T_END=912.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=35260, SOOT_YIELD=0.121 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.125, DENSITY=1058, EMISSIVITY=1.000, SPECIFIC_HEAT=1.365, /
&RAMP ID='CONE_2p98_025', T=0.0000, F=9.8, /
&RAMP ID='CONE_2p98_025', T=2.5200, F=26.4, /
&RAMP ID='CONE_2p98_025', T=5.0400, F=68.2, /
&RAMP ID='CONE_2p98_025', T=7.5600, F=137.6, /
&RAMP ID='CONE_2p98_025', T=15.1200, F=399.5, /
&RAMP ID='CONE_2p98_025', T=17.6400, F=461.2, /
&RAMP ID='CONE_2p98_025', T=22.6800, F=535.2, /
&RAMP ID='CONE_2p98_025', T=31.7520, F=618.3, /
&RAMP ID='CONE_2p98_025', T=47.8800, F=779.4, /
&RAMP ID='CONE_2p98_025', T=63.5040, F=900.3, /
&RAMP ID='CONE_2p98_025', T=68.0400, F=926.1, /
&RAMP ID='CONE_2p98_025', T=93.2400, F=970.4, /
&RAMP ID='CONE_2p98_025', T=95.2560, F=970.2, /
&RAMP ID='CONE_2p98_025', T=113.4000, F=912.3, /
&RAMP ID='CONE_2p98_025', T=127.0080, F=784.0, /
&RAMP ID='CONE_2p98_025', T=131.0400, F=734.6, /
&RAMP ID='CONE_2p98_025', T=136.0800, F=646.7, /
&RAMP ID='CONE_2p98_025', T=153.7200, F=202.0, /
&RAMP ID='CONE_2p98_025', T=158.7600, F=106.0, /
&RAMP ID='CONE_2p98_025', T=163.8000, F=55.5, /
&RAMP ID='CONE_2p98_025', T=168.8400, F=31.5, /
&RAMP ID='CONE_2p98_025', T=190.5120, F=5.2, /
&RAMP ID='CONE_2p98_025', T=222.2640, F=2.8, /
&RAMP ID='CONE_2p98_025', T=254.0160, F=1.7, /
&RAMP ID='CONE_2p98_025', T=285.7680, F=0.5, /
&RAMP ID='CONE_2p98_025', T=317.5200, F=0.0, /
&RAMP ID='CONE_2p98_025', T=318.5200, F=0.0, /
&RAMP ID='CONE_2p98_050', T=0.0000, F=21.9, /
&RAMP ID='CONE_2p98_050', T=4.5133, F=129.3, /
&RAMP ID='CONE_2p98_050', T=11.2832, F=388.4, /
&RAMP ID='CONE_2p98_050', T=15.7965, F=523.1, /
&RAMP ID='CONE_2p98_050', T=20.3097, F=628.1, /
&RAMP ID='CONE_2p98_050', T=25.5000, F=716.6, /
&RAMP ID='CONE_2p98_050', T=51.0000, F=1043.0, /
&RAMP ID='CONE_2p98_050', T=67.6991, F=1218.0, /
&RAMP ID='CONE_2p98_050', T=76.5000, F=1275.1, /
&RAMP ID='CONE_2p98_050', T=83.4956, F=1295.0, /
&RAMP ID='CONE_2p98_050', T=88.0088, F=1282.0, /
&RAMP ID='CONE_2p98_050', T=94.7788, F=1217.5, /
&RAMP ID='CONE_2p98_050', T=99.2920, F=1139.2, /
&RAMP ID='CONE_2p98_050', T=102.0000, F=1069.2, /
&RAMP ID='CONE_2p98_050', T=108.3186, F=837.3, /
&RAMP ID='CONE_2p98_050', T=121.8584, F=240.3, /
&RAMP ID='CONE_2p98_050', T=124.1150, F=168.2, /
&RAMP ID='CONE_2p98_050', T=127.5000, F=95.8, /
&RAMP ID='CONE_2p98_050', T=130.8850, F=52.6, /
&RAMP ID='CONE_2p98_050', T=135.3982, F=27.7, /
&RAMP ID='CONE_2p98_050', T=153.0000, F=7.5, /
&RAMP ID='CONE_2p98_050', T=178.5000, F=1.2, /
&RAMP ID='CONE_2p98_050', T=204.0000, F=0.5, /
&RAMP ID='CONE_2p98_050', T=229.5000, F=0.1, /
&RAMP ID='CONE_2p98_050', T=255.0000, F=0.0, /
&RAMP ID='CONE_2p98_050', T=256.0000, F=0.0, /
&RAMP ID='CONE_2p98_075', T=0.0000, F=32.8, /
&RAMP ID='CONE_2p98_075', T=4.2750, F=153.0, /
&RAMP ID='CONE_2p98_075', T=14.2500, F=586.3, /
&RAMP ID='CONE_2p98_075', T=22.3725, F=825.5, /
&RAMP ID='CONE_2p98_075', T=44.7450, F=1224.1, /
&RAMP ID='CONE_2p98_075', T=57.0000, F=1450.9, /
&RAMP ID='CONE_2p98_075', T=67.1175, F=1561.2, /
&RAMP ID='CONE_2p98_075', T=69.8250, F=1567.2, /
&RAMP ID='CONE_2p98_075', T=75.5250, F=1530.7, /
&RAMP ID='CONE_2p98_075', T=81.2250, F=1429.0, /
&RAMP ID='CONE_2p98_075', T=85.5000, F=1291.8, /
&RAMP ID='CONE_2p98_075', T=89.4900, F=1084.4, /
&RAMP ID='CONE_2p98_075', T=98.3250, F=482.7, /
&RAMP ID='CONE_2p98_075', T=102.6000, F=244.3, /
&RAMP ID='CONE_2p98_075', T=106.8750, F=107.1, /
&RAMP ID='CONE_2p98_075', T=111.8625, F=44.4, /
&RAMP ID='CONE_2p98_075', T=134.2350, F=4.1, /
&RAMP ID='CONE_2p98_075', T=156.6075, F=0.7, /
&RAMP ID='CONE_2p98_075', T=178.9800, F=0.4, /
&RAMP ID='CONE_2p98_075', T=201.3525, F=0.1, /
&RAMP ID='CONE_2p98_075', T=223.7250, F=0.0, /
&RAMP ID='CONE_2p98_075', T=224.7250, F=0.0, /
&SURF ID='SAMPLE-CONE_2p98_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.98e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p98_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p98_050','CONE_2p98_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.98e-03,2.98e-03,THICKNESS(1:2)=2.98e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p98_025_noign', SURF_ID='SAMPLE-CONE_2p98_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p98_025', SURF_ID='SAMPLE-CONE_2p98_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p98_025', /
&DEVC ID='WALL TEMPERATURE-CONE_2p98_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p98_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p98_025', /
&DEVC ID='TIGN-CONE_2p98_025', XYZ=0,0,0, SETPOINT=138.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p98_025', CTRL_ID='IGNITION-CTRL-CONE_2p98_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p98_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p98_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p98_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p98_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.98e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p98_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p98_025','CONE_2p98_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=2.98e-03,2.98e-03,THICKNESS(1:2)=2.98e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p98_050_noign', SURF_ID='SAMPLE-CONE_2p98_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p98_050', SURF_ID='SAMPLE-CONE_2p98_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p98_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p98_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p98_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p98_050', /
&DEVC ID='TIGN-CONE_2p98_050', XYZ=0,0,0, SETPOINT=36.11, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p98_050', CTRL_ID='IGNITION-CTRL-CONE_2p98_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p98_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p98_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p98_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p98_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.98e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p98_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p98_025','CONE_2p98_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.98e-03,2.98e-03,THICKNESS(1:2)=2.98e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p98_075_noign', SURF_ID='SAMPLE-CONE_2p98_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p98_075', SURF_ID='SAMPLE-CONE_2p98_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p98_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p98_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p98_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p98_075', /
&DEVC ID='TIGN-CONE_2p98_075', XYZ=0,0,0, SETPOINT=15.67, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p98_075', CTRL_ID='IGNITION-CTRL-CONE_2p98_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p98_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p98_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p98_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
