&HEAD CHID='FSRI_Plastic_Laminate_Countertop', /
&TIME DT=1., T_END=12365.7 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=14220, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.120, DENSITY=737, EMISSIVITY=1.000, SPECIFIC_HEAT=1.283, /
&RAMP ID='CONE_37p20_025', T=0.0000, F=9.8, /
&RAMP ID='CONE_37p20_025', T=4.2377, F=16.6, /
&RAMP ID='CONE_37p20_025', T=8.4754, F=21.0, /
&RAMP ID='CONE_37p20_025', T=21.1886, F=26.8, /
&RAMP ID='CONE_37p20_025', T=38.1395, F=28.0, /
&RAMP ID='CONE_37p20_025', T=63.5658, F=32.8, /
&RAMP ID='CONE_37p20_025', T=97.4675, F=33.9, /
&RAMP ID='CONE_37p20_025', T=110.1806, F=32.1, /
&RAMP ID='CONE_37p20_025', T=148.3201, F=29.6, /
&RAMP ID='CONE_37p20_025', T=165.2710, F=25.9, /
&RAMP ID='CONE_37p20_025', T=177.9841, F=25.6, /
&RAMP ID='CONE_37p20_025', T=194.9350, F=23.3, /
&RAMP ID='CONE_37p20_025', T=233.0744, F=20.2, /
&RAMP ID='CONE_37p20_025', T=250.0253, F=19.8, /
&RAMP ID='CONE_37p20_025', T=279.6893, F=23.1, /
&RAMP ID='CONE_37p20_025', T=322.0665, F=36.7, /
&RAMP ID='CONE_37p20_025', T=351.7305, F=41.6, /
&RAMP ID='CONE_37p20_025', T=377.1568, F=44.2, /
&RAMP ID='CONE_37p20_025', T=394.1077, F=47.6, /
&RAMP ID='CONE_37p20_025', T=432.2471, F=49.1, /
&RAMP ID='CONE_37p20_025', T=457.6734, F=47.2, /
&RAMP ID='CONE_37p20_025', T=470.3866, F=49.0, /
&RAMP ID='CONE_37p20_025', T=487.3374, F=47.8, /
&RAMP ID='CONE_37p20_025', T=504.2883, F=50.3, /
&RAMP ID='CONE_37p20_025', T=533.9523, F=51.6, /
&RAMP ID='CONE_37p20_025', T=586.5000, F=51.1, /
&RAMP ID='CONE_37p20_025', T=610.2312, F=50.5, /
&RAMP ID='CONE_37p20_025', T=622.9444, F=49.0, /
&RAMP ID='CONE_37p20_025', T=656.8461, F=50.1, /
&RAMP ID='CONE_37p20_025', T=686.5101, F=48.3, /
&RAMP ID='CONE_37p20_025', T=716.1741, F=48.8, /
&RAMP ID='CONE_37p20_025', T=741.6004, F=47.6, /
&RAMP ID='CONE_37p20_025', T=762.7890, F=48.4, /
&RAMP ID='CONE_37p20_025', T=783.9776, F=46.3, /
&RAMP ID='CONE_37p20_025', T=902.6337, F=45.5, /
&RAMP ID='CONE_37p20_025', T=945.0108, F=43.4, /
&RAMP ID='CONE_37p20_025', T=974.6749, F=44.3, /
&RAMP ID='CONE_37p20_025', T=1029.7652, F=40.8, /
&RAMP ID='CONE_37p20_025', T=1055.1915, F=42.1, /
&RAMP ID='CONE_37p20_025', T=1084.8555, F=40.6, /
&RAMP ID='CONE_37p20_025', T=1097.5686, F=41.5, /
&RAMP ID='CONE_37p20_025', T=1118.7572, F=40.9, /
&RAMP ID='CONE_37p20_025', T=1152.6590, F=38.5, /
&RAMP ID='CONE_37p20_025', T=1173.0000, F=39.0, /
&RAMP ID='CONE_37p20_025', T=1309.4545, F=35.4, /
&RAMP ID='CONE_37p20_025', T=1389.9711, F=34.4, /
&RAMP ID='CONE_37p20_025', T=1462.0123, F=31.8, /
&RAMP ID='CONE_37p20_025', T=1601.8569, F=33.6, /
&RAMP ID='CONE_37p20_025', T=1639.9964, F=31.3, /
&RAMP ID='CONE_37p20_025', T=1669.6604, F=34.2, /
&RAMP ID='CONE_37p20_025', T=1703.5621, F=33.6, /
&RAMP ID='CONE_37p20_025', T=1720.5130, F=31.9, /
&RAMP ID='CONE_37p20_025', T=1737.4639, F=33.1, /
&RAMP ID='CONE_37p20_025', T=1759.5000, F=32.7, /
&RAMP ID='CONE_37p20_025', T=1788.3165, F=32.0, /
&RAMP ID='CONE_37p20_025', T=1805.2673, F=32.9, /
&RAMP ID='CONE_37p20_025', T=1817.9805, F=31.7, /
&RAMP ID='CONE_37p20_025', T=1847.6445, F=32.6, /
&RAMP ID='CONE_37p20_025', T=1860.3577, F=34.1, /
&RAMP ID='CONE_37p20_025', T=1881.5462, F=31.9, /
&RAMP ID='CONE_37p20_025', T=1906.9725, F=32.5, /
&RAMP ID='CONE_37p20_025', T=1923.9234, F=30.5, /
&RAMP ID='CONE_37p20_025', T=1936.6366, F=31.3, /
&RAMP ID='CONE_37p20_025', T=1995.9646, F=30.0, /
&RAMP ID='CONE_37p20_025', T=2017.1532, F=31.1, /
&RAMP ID='CONE_37p20_025', T=2127.3338, F=31.5, /
&RAMP ID='CONE_37p20_025', T=2140.0470, F=30.6, /
&RAMP ID='CONE_37p20_025', T=2245.9899, F=32.7, /
&RAMP ID='CONE_37p20_025', T=2267.1785, F=31.9, /
&RAMP ID='CONE_37p20_025', T=2296.8425, F=34.2, /
&RAMP ID='CONE_37p20_025', T=2330.7442, F=33.5, /
&RAMP ID='CONE_37p20_025', T=2346.0000, F=35.3, /
&RAMP ID='CONE_37p20_025', T=2356.1705, F=34.8, /
&RAMP ID='CONE_37p20_025', T=2377.3591, F=36.5, /
&RAMP ID='CONE_37p20_025', T=2390.0723, F=36.1, /
&RAMP ID='CONE_37p20_025', T=2411.2608, F=40.1, /
&RAMP ID='CONE_37p20_025', T=2428.2117, F=38.4, /
&RAMP ID='CONE_37p20_025', T=2453.6380, F=40.3, /
&RAMP ID='CONE_37p20_025', T=2470.5889, F=39.9, /
&RAMP ID='CONE_37p20_025', T=2491.7775, F=43.3, /
&RAMP ID='CONE_37p20_025', T=2585.0072, F=47.0, /
&RAMP ID='CONE_37p20_025', T=2610.4335, F=50.7, /
&RAMP ID='CONE_37p20_025', T=2682.4747, F=53.7, /
&RAMP ID='CONE_37p20_025', T=2707.9010, F=56.4, /
&RAMP ID='CONE_37p20_025', T=2746.0405, F=57.5, /
&RAMP ID='CONE_37p20_025', T=2762.9913, F=59.5, /
&RAMP ID='CONE_37p20_025', T=2847.7457, F=58.8, /
&RAMP ID='CONE_37p20_025', T=2864.6965, F=60.9, /
&RAMP ID='CONE_37p20_025', T=2932.5000, F=63.4, /
&RAMP ID='CONE_37p20_025', T=3055.3938, F=66.2, /
&RAMP ID='CONE_37p20_025', T=3063.8692, F=65.4, /
&RAMP ID='CONE_37p20_025', T=3068.1069, F=62.3, /
&RAMP ID='CONE_37p20_025', T=3072.3447, F=53.0, /
&RAMP ID='CONE_37p20_025', T=3076.5824, F=45.5, /
&RAMP ID='CONE_37p20_025', T=3080.8201, F=42.9, /
&RAMP ID='CONE_37p20_025', T=3237.6156, F=46.9, /
&RAMP ID='CONE_37p20_025', T=3318.1322, F=46.9, /
&RAMP ID='CONE_37p20_025', T=3339.3208, F=46.0, /
&RAMP ID='CONE_37p20_025', T=3360.5094, F=47.1, /
&RAMP ID='CONE_37p20_025', T=3407.1243, F=45.5, /
&RAMP ID='CONE_37p20_025', T=3519.0000, F=44.4, /
&RAMP ID='CONE_37p20_025', T=3538.4935, F=45.2, /
&RAMP ID='CONE_37p20_025', T=3602.0592, F=44.4, /
&RAMP ID='CONE_37p20_025', T=3606.2970, F=42.1, /
&RAMP ID='CONE_37p20_025', T=3610.5347, F=34.1, /
&RAMP ID='CONE_37p20_025', T=3614.7724, F=24.5, /
&RAMP ID='CONE_37p20_025', T=3619.0101, F=19.1, /
&RAMP ID='CONE_37p20_025', T=3661.3873, F=18.1, /
&RAMP ID='CONE_37p20_025', T=3835.1337, F=17.7, /
&RAMP ID='CONE_37p20_025', T=3890.2240, F=16.3, /
&RAMP ID='CONE_37p20_025', T=4105.5000, F=17.0, /
&RAMP ID='CONE_37p20_025', T=4280.0939, F=17.6, /
&RAMP ID='CONE_37p20_025', T=4339.4220, F=16.6, /
&RAMP ID='CONE_37p20_025', T=4445.3649, F=17.7, /
&RAMP ID='CONE_37p20_025', T=4496.2175, F=17.0, /
&RAMP ID='CONE_37p20_025', T=4534.3569, F=18.0, /
&RAMP ID='CONE_37p20_025', T=4692.0000, F=17.2, /
&RAMP ID='CONE_37p20_025', T=4924.2269, F=16.0, /
&RAMP ID='CONE_37p20_025', T=4987.7926, F=14.5, /
&RAMP ID='CONE_37p20_025', T=5017.4566, F=15.2, /
&RAMP ID='CONE_37p20_025', T=5136.1127, F=12.5, /
&RAMP ID='CONE_37p20_025', T=5278.5000, F=11.0, /
&RAMP ID='CONE_37p20_025', T=5314.0968, F=9.7, /
&RAMP ID='CONE_37p20_025', T=5347.9986, F=10.9, /
&RAMP ID='CONE_37p20_025', T=5415.8020, F=9.6, /
&RAMP ID='CONE_37p20_025', T=5441.2283, F=10.3, /
&RAMP ID='CONE_37p20_025', T=5470.8923, F=9.4, /
&RAMP ID='CONE_37p20_025', T=5589.5484, F=9.8, /
&RAMP ID='CONE_37p20_025', T=5653.1142, F=8.9, /
&RAMP ID='CONE_37p20_025', T=5670.0650, F=9.7, /
&RAMP ID='CONE_37p20_025', T=5708.2045, F=8.8, /
&RAMP ID='CONE_37p20_025', T=5725.1553, F=7.3, /
&RAMP ID='CONE_37p20_025', T=5835.3360, F=7.3, /
&RAMP ID='CONE_37p20_025', T=5839.5737, F=7.0, /
&RAMP ID='CONE_37p20_025', T=5852.2868, F=0.0, /
&RAMP ID='CONE_37p20_025', T=5865.0000, F=0.0, /
&RAMP ID='CONE_37p20_025', T=5866.0000, F=0.0, /
&RAMP ID='CONE_37p20_050', T=0.0000, F=60.5, /
&RAMP ID='CONE_37p20_050', T=2.0270, F=80.2, /
&RAMP ID='CONE_37p20_050', T=4.0541, F=95.2, /
&RAMP ID='CONE_37p20_050', T=8.1081, F=109.4, /
&RAMP ID='CONE_37p20_050', T=10.1351, F=120.6, /
&RAMP ID='CONE_37p20_050', T=14.1892, F=153.6, /
&RAMP ID='CONE_37p20_050', T=16.2162, F=166.0, /
&RAMP ID='CONE_37p20_050', T=18.2432, F=170.1, /
&RAMP ID='CONE_37p20_050', T=20.2703, F=166.2, /
&RAMP ID='CONE_37p20_050', T=26.3514, F=139.6, /
&RAMP ID='CONE_37p20_050', T=28.3784, F=134.2, /
&RAMP ID='CONE_37p20_050', T=38.5135, F=118.4, /
&RAMP ID='CONE_37p20_050', T=54.7297, F=73.4, /
&RAMP ID='CONE_37p20_050', T=62.8378, F=60.2, /
&RAMP ID='CONE_37p20_050', T=72.9730, F=54.2, /
&RAMP ID='CONE_37p20_050', T=85.1351, F=57.2, /
&RAMP ID='CONE_37p20_050', T=97.2973, F=65.6, /
&RAMP ID='CONE_37p20_050', T=105.4054, F=76.0, /
&RAMP ID='CONE_37p20_050', T=129.7297, F=114.0, /
&RAMP ID='CONE_37p20_050', T=143.9189, F=128.7, /
&RAMP ID='CONE_37p20_050', T=160.1351, F=139.0, /
&RAMP ID='CONE_37p20_050', T=182.4324, F=144.4, /
&RAMP ID='CONE_37p20_050', T=212.8378, F=144.3, /
&RAMP ID='CONE_37p20_050', T=235.1351, F=137.8, /
&RAMP ID='CONE_37p20_050', T=348.6486, F=118.8, /
&RAMP ID='CONE_37p20_050', T=449.7973, F=109.5, /
&RAMP ID='CONE_37p20_050', T=668.9189, F=79.8, /
&RAMP ID='CONE_37p20_050', T=778.3784, F=71.8, /
&RAMP ID='CONE_37p20_050', T=899.5946, F=68.4, /
&RAMP ID='CONE_37p20_050', T=1153.3784, F=64.2, /
&RAMP ID='CONE_37p20_050', T=1349.3919, F=68.8, /
&RAMP ID='CONE_37p20_050', T=1457.4324, F=70.3, /
&RAMP ID='CONE_37p20_050', T=1560.8108, F=75.6, /
&RAMP ID='CONE_37p20_050', T=1799.1892, F=93.4, /
&RAMP ID='CONE_37p20_050', T=1972.2973, F=106.5, /
&RAMP ID='CONE_37p20_050', T=2085.8108, F=118.6, /
&RAMP ID='CONE_37p20_050', T=2154.7297, F=120.9, /
&RAMP ID='CONE_37p20_050', T=2177.0270, F=124.0, /
&RAMP ID='CONE_37p20_050', T=2223.6486, F=122.4, /
&RAMP ID='CONE_37p20_050', T=2248.9865, F=124.5, /
&RAMP ID='CONE_37p20_050', T=2316.8919, F=125.4, /
&RAMP ID='CONE_37p20_050', T=2507.4324, F=113.3, /
&RAMP ID='CONE_37p20_050', T=2606.7568, F=111.2, /
&RAMP ID='CONE_37p20_050', T=2698.7838, F=113.0, /
&RAMP ID='CONE_37p20_050', T=2775.0000, F=117.3, /
&RAMP ID='CONE_37p20_050', T=2845.9459, F=128.9, /
&RAMP ID='CONE_37p20_050', T=2904.7297, F=134.3, /
&RAMP ID='CONE_37p20_050', T=2927.0270, F=126.9, /
&RAMP ID='CONE_37p20_050', T=2949.3243, F=104.9, /
&RAMP ID='CONE_37p20_050', T=2959.4595, F=97.5, /
&RAMP ID='CONE_37p20_050', T=2991.8919, F=85.9, /
&RAMP ID='CONE_37p20_050', T=3064.8649, F=78.6, /
&RAMP ID='CONE_37p20_050', T=3148.5811, F=80.6, /
&RAMP ID='CONE_37p20_050', T=3229.0541, F=85.6, /
&RAMP ID='CONE_37p20_050', T=3247.2973, F=78.6, /
&RAMP ID='CONE_37p20_050', T=3265.5405, F=64.4, /
&RAMP ID='CONE_37p20_050', T=3277.7027, F=58.2, /
&RAMP ID='CONE_37p20_050', T=3342.5676, F=44.9, /
&RAMP ID='CONE_37p20_050', T=3476.3514, F=38.8, /
&RAMP ID='CONE_37p20_050', T=3512.8378, F=40.5, /
&RAMP ID='CONE_37p20_050', T=3573.6486, F=36.9, /
&RAMP ID='CONE_37p20_050', T=3598.3784, F=38.7, /
&RAMP ID='CONE_37p20_050', T=3681.0811, F=35.5, /
&RAMP ID='CONE_37p20_050', T=3691.2162, F=10.8, /
&RAMP ID='CONE_37p20_050', T=3693.2432, F=9.1, /
&RAMP ID='CONE_37p20_050', T=3889.8649, F=11.9, /
&RAMP ID='CONE_37p20_050', T=3983.1081, F=8.8, /
&RAMP ID='CONE_37p20_050', T=4048.1757, F=9.7, /
&RAMP ID='CONE_37p20_050', T=4467.5676, F=9.1, /
&RAMP ID='CONE_37p20_050', T=4479.7297, F=0.1, /
&RAMP ID='CONE_37p20_050', T=4497.9730, F=0.0, /
&RAMP ID='CONE_37p20_050', T=4498.9730, F=0.0, /
&RAMP ID='CONE_37p20_075', T=0.0000, F=67.8, /
&RAMP ID='CONE_37p20_075', T=3.3000, F=109.9, /
&RAMP ID='CONE_37p20_075', T=8.8000, F=189.0, /
&RAMP ID='CONE_37p20_075', T=11.0000, F=213.2, /
&RAMP ID='CONE_37p20_075', T=14.3000, F=230.1, /
&RAMP ID='CONE_37p20_075', T=16.5000, F=232.7, /
&RAMP ID='CONE_37p20_075', T=22.0000, F=228.7, /
&RAMP ID='CONE_37p20_075', T=25.3000, F=218.5, /
&RAMP ID='CONE_37p20_075', T=36.3000, F=150.8, /
&RAMP ID='CONE_37p20_075', T=41.8000, F=126.8, /
&RAMP ID='CONE_37p20_075', T=47.3000, F=111.5, /
&RAMP ID='CONE_37p20_075', T=55.0000, F=104.0, /
&RAMP ID='CONE_37p20_075', T=61.6000, F=107.1, /
&RAMP ID='CONE_37p20_075', T=69.3000, F=117.3, /
&RAMP ID='CONE_37p20_075', T=94.6000, F=169.6, /
&RAMP ID='CONE_37p20_075', T=108.9000, F=194.8, /
&RAMP ID='CONE_37p20_075', T=119.9000, F=207.8, /
&RAMP ID='CONE_37p20_075', T=129.8000, F=212.5, /
&RAMP ID='CONE_37p20_075', T=150.7000, F=209.4, /
&RAMP ID='CONE_37p20_075', T=183.7000, F=187.1, /
&RAMP ID='CONE_37p20_075', T=223.3000, F=169.4, /
&RAMP ID='CONE_37p20_075', T=311.3000, F=156.4, /
&RAMP ID='CONE_37p20_075', T=371.4700, F=143.2, /
&RAMP ID='CONE_37p20_075', T=525.8000, F=110.3, /
&RAMP ID='CONE_37p20_075', T=650.1000, F=101.2, /
&RAMP ID='CONE_37p20_075', T=742.9400, F=99.3, /
&RAMP ID='CONE_37p20_075', T=1114.4100, F=100.3, /
&RAMP ID='CONE_37p20_075', T=1279.3000, F=103.6, /
&RAMP ID='CONE_37p20_075', T=1485.8800, F=122.3, /
&RAMP ID='CONE_37p20_075', T=1548.8000, F=128.7, /
&RAMP ID='CONE_37p20_075', T=1643.4000, F=128.6, /
&RAMP ID='CONE_37p20_075', T=1767.7000, F=138.7, /
&RAMP ID='CONE_37p20_075', T=1857.3500, F=141.2, /
&RAMP ID='CONE_37p20_075', T=1985.5000, F=142.8, /
&RAMP ID='CONE_37p20_075', T=2149.4000, F=150.8, /
&RAMP ID='CONE_37p20_075', T=2228.8200, F=146.7, /
&RAMP ID='CONE_37p20_075', T=2290.2000, F=142.4, /
&RAMP ID='CONE_37p20_075', T=2380.4000, F=130.0, /
&RAMP ID='CONE_37p20_075', T=2418.9000, F=115.0, /
&RAMP ID='CONE_37p20_075', T=2457.4000, F=86.6, /
&RAMP ID='CONE_37p20_075', T=2511.3000, F=67.2, /
&RAMP ID='CONE_37p20_075', T=2530.0000, F=57.0, /
&RAMP ID='CONE_37p20_075', T=2563.0000, F=49.0, /
&RAMP ID='CONE_37p20_075', T=2600.2900, F=45.3, /
&RAMP ID='CONE_37p20_075', T=2971.7600, F=37.8, /
&RAMP ID='CONE_37p20_075', T=3252.7000, F=37.1, /
&RAMP ID='CONE_37p20_075', T=3267.0000, F=23.9, /
&RAMP ID='CONE_37p20_075', T=3343.2300, F=22.7, /
&RAMP ID='CONE_37p20_075', T=3686.1000, F=20.9, /
&RAMP ID='CONE_37p20_075', T=3691.6000, F=17.0, /
&RAMP ID='CONE_37p20_075', T=3700.4000, F=1.6, /
&RAMP ID='CONE_37p20_075', T=3714.7000, F=0.0, /
&RAMP ID='CONE_37p20_075', T=3715.7000, F=0.0, /
&SURF ID='SAMPLE-CONE_37p20_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.72e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p20_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p20_050','CONE_37p20_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.72e-02,3.72e-02,THICKNESS(1:2)=3.72e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p20_025_noign', SURF_ID='SAMPLE-CONE_37p20_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p20_025', SURF_ID='SAMPLE-CONE_37p20_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p20_025', /
&DEVC ID='WALL TEMPERATURE-CONE_37p20_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p20_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p20_025', /
&DEVC ID='TIGN-CONE_37p20_025', XYZ=0,0,0, SETPOINT=317.83, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p20_025', CTRL_ID='IGNITION-CTRL-CONE_37p20_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p20_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p20_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p20_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_37p20_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.72e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p20_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p20_025','CONE_37p20_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=3.72e-02,3.72e-02,THICKNESS(1:2)=3.72e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p20_050_noign', SURF_ID='SAMPLE-CONE_37p20_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p20_050', SURF_ID='SAMPLE-CONE_37p20_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p20_050', /
&DEVC ID='WALL TEMPERATURE-CONE_37p20_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p20_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p20_050', /
&DEVC ID='TIGN-CONE_37p20_050', XYZ=0,0,0, SETPOINT=24.32, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p20_050', CTRL_ID='IGNITION-CTRL-CONE_37p20_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p20_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p20_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p20_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_37p20_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.72e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_37p20_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_37p20_025','CONE_37p20_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=3.72e-02,3.72e-02,THICKNESS(1:2)=3.72e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_37p20_075_noign', SURF_ID='SAMPLE-CONE_37p20_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_37p20_075', SURF_ID='SAMPLE-CONE_37p20_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_37p20_075', /
&DEVC ID='WALL TEMPERATURE-CONE_37p20_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_37p20_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_37p20_075', /
&DEVC ID='TIGN-CONE_37p20_075', XYZ=0,0,0, SETPOINT=16.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_37p20_075', CTRL_ID='IGNITION-CTRL-CONE_37p20_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_37p20_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_37p20_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_37p20_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
