&HEAD CHID='FSRI_Plastic_Laminate_Countertop_cone', /
&TIME DT=1., T_END=9270.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2000, DENSITY=756.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE-RAMP', T=0.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=15.0, F=52.9000, /
&RAMP ID='CONE-RAMP', T=30.0, F=171.0000, /
&RAMP ID='CONE-RAMP', T=45.0, F=138.1000, /
&RAMP ID='CONE-RAMP', T=60.0, F=88.9000, /
&RAMP ID='CONE-RAMP', T=75.0, F=57.9000, /
&RAMP ID='CONE-RAMP', T=90.0, F=52.3000, /
&RAMP ID='CONE-RAMP', T=105.0, F=60.2000, /
&RAMP ID='CONE-RAMP', T=120.0, F=78.2000, /
&RAMP ID='CONE-RAMP', T=135.0, F=102.6000, /
&RAMP ID='CONE-RAMP', T=150.0, F=123.0000, /
&RAMP ID='CONE-RAMP', T=165.0, F=135.8000, /
&RAMP ID='CONE-RAMP', T=180.0, F=143.1000, /
&RAMP ID='CONE-RAMP', T=195.0, F=145.6000, /
&RAMP ID='CONE-RAMP', T=210.0, F=145.7000, /
&RAMP ID='CONE-RAMP', T=225.0, F=144.9000, /
&RAMP ID='CONE-RAMP', T=240.0, F=140.3000, /
&RAMP ID='CONE-RAMP', T=255.0, F=137.6000, /
&RAMP ID='CONE-RAMP', T=270.0, F=135.6000, /
&RAMP ID='CONE-RAMP', T=285.0, F=132.7000, /
&RAMP ID='CONE-RAMP', T=300.0, F=129.9000, /
&RAMP ID='CONE-RAMP', T=315.0, F=126.7000, /
&RAMP ID='CONE-RAMP', T=330.0, F=123.7000, /
&RAMP ID='CONE-RAMP', T=345.0, F=122.0000, /
&RAMP ID='CONE-RAMP', T=360.0, F=118.9000, /
&RAMP ID='CONE-RAMP', T=375.0, F=117.3000, /
&RAMP ID='CONE-RAMP', T=390.0, F=116.0000, /
&RAMP ID='CONE-RAMP', T=405.0, F=114.8000, /
&RAMP ID='CONE-RAMP', T=420.0, F=113.4000, /
&RAMP ID='CONE-RAMP', T=435.0, F=111.8000, /
&RAMP ID='CONE-RAMP', T=450.0, F=110.1000, /
&RAMP ID='CONE-RAMP', T=465.0, F=109.5000, /
&RAMP ID='CONE-RAMP', T=480.0, F=108.3000, /
&RAMP ID='CONE-RAMP', T=495.0, F=106.3000, /
&RAMP ID='CONE-RAMP', T=510.0, F=103.9000, /
&RAMP ID='CONE-RAMP', T=525.0, F=100.9000, /
&RAMP ID='CONE-RAMP', T=540.0, F=98.9000, /
&RAMP ID='CONE-RAMP', T=555.0, F=95.9000, /
&RAMP ID='CONE-RAMP', T=570.0, F=94.4000, /
&RAMP ID='CONE-RAMP', T=585.0, F=93.1000, /
&RAMP ID='CONE-RAMP', T=600.0, F=90.5000, /
&RAMP ID='CONE-RAMP', T=615.0, F=88.7000, /
&RAMP ID='CONE-RAMP', T=630.0, F=86.5000, /
&RAMP ID='CONE-RAMP', T=645.0, F=84.7000, /
&RAMP ID='CONE-RAMP', T=660.0, F=83.5000, /
&RAMP ID='CONE-RAMP', T=675.0, F=80.9000, /
&RAMP ID='CONE-RAMP', T=690.0, F=79.2000, /
&RAMP ID='CONE-RAMP', T=705.0, F=78.8000, /
&RAMP ID='CONE-RAMP', T=720.0, F=76.7000, /
&RAMP ID='CONE-RAMP', T=735.0, F=75.7000, /
&RAMP ID='CONE-RAMP', T=750.0, F=74.6000, /
&RAMP ID='CONE-RAMP', T=765.0, F=72.9000, /
&RAMP ID='CONE-RAMP', T=780.0, F=72.6000, /
&RAMP ID='CONE-RAMP', T=795.0, F=72.0000, /
&RAMP ID='CONE-RAMP', T=810.0, F=72.0000, /
&RAMP ID='CONE-RAMP', T=825.0, F=71.7000, /
&RAMP ID='CONE-RAMP', T=840.0, F=70.3000, /
&RAMP ID='CONE-RAMP', T=855.0, F=70.6000, /
&RAMP ID='CONE-RAMP', T=870.0, F=69.5000, /
&RAMP ID='CONE-RAMP', T=885.0, F=68.7000, /
&RAMP ID='CONE-RAMP', T=900.0, F=67.9000, /
&RAMP ID='CONE-RAMP', T=915.0, F=68.6000, /
&RAMP ID='CONE-RAMP', T=930.0, F=68.1000, /
&RAMP ID='CONE-RAMP', T=945.0, F=67.4000, /
&RAMP ID='CONE-RAMP', T=960.0, F=66.9000, /
&RAMP ID='CONE-RAMP', T=975.0, F=66.3000, /
&RAMP ID='CONE-RAMP', T=990.0, F=66.1000, /
&RAMP ID='CONE-RAMP', T=1005.0, F=65.8000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=65.3000, /
&RAMP ID='CONE-RAMP', T=1035.0, F=65.9000, /
&RAMP ID='CONE-RAMP', T=1050.0, F=66.1000, /
&RAMP ID='CONE-RAMP', T=1065.0, F=66.4000, /
&RAMP ID='CONE-RAMP', T=1080.0, F=65.7000, /
&RAMP ID='CONE-RAMP', T=1095.0, F=65.3000, /
&RAMP ID='CONE-RAMP', T=1110.0, F=66.2000, /
&RAMP ID='CONE-RAMP', T=1125.0, F=65.2000, /
&RAMP ID='CONE-RAMP', T=1140.0, F=64.7000, /
&RAMP ID='CONE-RAMP', T=1155.0, F=64.5000, /
&RAMP ID='CONE-RAMP', T=1170.0, F=64.2000, /
&RAMP ID='CONE-RAMP', T=1185.0, F=64.8000, /
&RAMP ID='CONE-RAMP', T=1200.0, F=64.6000, /
&RAMP ID='CONE-RAMP', T=1215.0, F=65.5000, /
&RAMP ID='CONE-RAMP', T=1230.0, F=66.1000, /
&RAMP ID='CONE-RAMP', T=1245.0, F=66.1000, /
&RAMP ID='CONE-RAMP', T=1260.0, F=66.2000, /
&RAMP ID='CONE-RAMP', T=1275.0, F=66.1000, /
&RAMP ID='CONE-RAMP', T=1290.0, F=66.2000, /
&RAMP ID='CONE-RAMP', T=1305.0, F=67.6000, /
&RAMP ID='CONE-RAMP', T=1320.0, F=67.8000, /
&RAMP ID='CONE-RAMP', T=1335.0, F=68.3000, /
&RAMP ID='CONE-RAMP', T=1350.0, F=68.3000, /
&RAMP ID='CONE-RAMP', T=1365.0, F=69.6000, /
&RAMP ID='CONE-RAMP', T=1380.0, F=69.5000, /
&RAMP ID='CONE-RAMP', T=1395.0, F=69.5000, /
&RAMP ID='CONE-RAMP', T=1410.0, F=70.3000, /
&RAMP ID='CONE-RAMP', T=1425.0, F=70.0000, /
&RAMP ID='CONE-RAMP', T=1440.0, F=70.5000, /
&RAMP ID='CONE-RAMP', T=1455.0, F=70.6000, /
&RAMP ID='CONE-RAMP', T=1470.0, F=70.5000, /
&RAMP ID='CONE-RAMP', T=1485.0, F=71.4000, /
&RAMP ID='CONE-RAMP', T=1500.0, F=72.2000, /
&RAMP ID='CONE-RAMP', T=1515.0, F=72.9000, /
&RAMP ID='CONE-RAMP', T=1530.0, F=73.6000, /
&RAMP ID='CONE-RAMP', T=1545.0, F=75.2000, /
&RAMP ID='CONE-RAMP', T=1560.0, F=76.1000, /
&RAMP ID='CONE-RAMP', T=1575.0, F=75.8000, /
&RAMP ID='CONE-RAMP', T=1590.0, F=77.6000, /
&RAMP ID='CONE-RAMP', T=1605.0, F=78.7000, /
&RAMP ID='CONE-RAMP', T=1620.0, F=78.6000, /
&RAMP ID='CONE-RAMP', T=1635.0, F=80.1000, /
&RAMP ID='CONE-RAMP', T=1650.0, F=80.8000, /
&RAMP ID='CONE-RAMP', T=1665.0, F=82.6000, /
&RAMP ID='CONE-RAMP', T=1680.0, F=83.3000, /
&RAMP ID='CONE-RAMP', T=1695.0, F=83.6000, /
&RAMP ID='CONE-RAMP', T=1710.0, F=84.9000, /
&RAMP ID='CONE-RAMP', T=1725.0, F=85.8000, /
&RAMP ID='CONE-RAMP', T=1740.0, F=86.3000, /
&RAMP ID='CONE-RAMP', T=1755.0, F=87.8000, /
&RAMP ID='CONE-RAMP', T=1770.0, F=89.2000, /
&RAMP ID='CONE-RAMP', T=1785.0, F=90.9000, /
&RAMP ID='CONE-RAMP', T=1800.0, F=91.8000, /
&RAMP ID='CONE-RAMP', T=1815.0, F=93.8000, /
&RAMP ID='CONE-RAMP', T=1830.0, F=96.0000, /
&RAMP ID='CONE-RAMP', T=1845.0, F=97.2000, /
&RAMP ID='CONE-RAMP', T=1860.0, F=97.8000, /
&RAMP ID='CONE-RAMP', T=1875.0, F=98.9000, /
&RAMP ID='CONE-RAMP', T=1890.0, F=100.3000, /
&RAMP ID='CONE-RAMP', T=1905.0, F=101.5000, /
&RAMP ID='CONE-RAMP', T=1920.0, F=102.5000, /
&RAMP ID='CONE-RAMP', T=1935.0, F=103.4000, /
&RAMP ID='CONE-RAMP', T=1950.0, F=105.2000, /
&RAMP ID='CONE-RAMP', T=1965.0, F=105.8000, /
&RAMP ID='CONE-RAMP', T=1980.0, F=106.7000, /
&RAMP ID='CONE-RAMP', T=1995.0, F=108.6000, /
&RAMP ID='CONE-RAMP', T=2010.0, F=110.1000, /
&RAMP ID='CONE-RAMP', T=2025.0, F=110.9000, /
&RAMP ID='CONE-RAMP', T=2040.0, F=113.2000, /
&RAMP ID='CONE-RAMP', T=2055.0, F=114.2000, /
&RAMP ID='CONE-RAMP', T=2070.0, F=115.8000, /
&RAMP ID='CONE-RAMP', T=2085.0, F=116.8000, /
&RAMP ID='CONE-RAMP', T=2100.0, F=118.8000, /
&RAMP ID='CONE-RAMP', T=2115.0, F=118.9000, /
&RAMP ID='CONE-RAMP', T=2130.0, F=120.3000, /
&RAMP ID='CONE-RAMP', T=2145.0, F=120.7000, /
&RAMP ID='CONE-RAMP', T=2160.0, F=121.1000, /
&RAMP ID='CONE-RAMP', T=2175.0, F=122.3000, /
&RAMP ID='CONE-RAMP', T=2190.0, F=124.4000, /
&RAMP ID='CONE-RAMP', T=2205.0, F=124.4000, /
&RAMP ID='CONE-RAMP', T=2220.0, F=124.0000, /
&RAMP ID='CONE-RAMP', T=2235.0, F=123.1000, /
&RAMP ID='CONE-RAMP', T=2250.0, F=124.3000, /
&RAMP ID='CONE-RAMP', T=2265.0, F=125.0000, /
&RAMP ID='CONE-RAMP', T=2280.0, F=125.8000, /
&RAMP ID='CONE-RAMP', T=2295.0, F=125.4000, /
&RAMP ID='CONE-RAMP', T=2310.0, F=125.6000, /
&RAMP ID='CONE-RAMP', T=2325.0, F=125.2000, /
&RAMP ID='CONE-RAMP', T=2340.0, F=124.2000, /
&RAMP ID='CONE-RAMP', T=2355.0, F=122.7000, /
&RAMP ID='CONE-RAMP', T=2370.0, F=121.9000, /
&RAMP ID='CONE-RAMP', T=2385.0, F=121.8000, /
&RAMP ID='CONE-RAMP', T=2400.0, F=120.9000, /
&RAMP ID='CONE-RAMP', T=2415.0, F=120.0000, /
&RAMP ID='CONE-RAMP', T=2430.0, F=118.5000, /
&RAMP ID='CONE-RAMP', T=2445.0, F=117.2000, /
&RAMP ID='CONE-RAMP', T=2460.0, F=117.6000, /
&RAMP ID='CONE-RAMP', T=2475.0, F=115.5000, /
&RAMP ID='CONE-RAMP', T=2490.0, F=114.5000, /
&RAMP ID='CONE-RAMP', T=2505.0, F=114.7000, /
&RAMP ID='CONE-RAMP', T=2520.0, F=113.4000, /
&RAMP ID='CONE-RAMP', T=2535.0, F=112.8000, /
&RAMP ID='CONE-RAMP', T=2550.0, F=113.0000, /
&RAMP ID='CONE-RAMP', T=2565.0, F=112.9000, /
&RAMP ID='CONE-RAMP', T=2580.0, F=112.2000, /
&RAMP ID='CONE-RAMP', T=2595.0, F=111.8000, /
&RAMP ID='CONE-RAMP', T=2610.0, F=111.3000, /
&RAMP ID='CONE-RAMP', T=2625.0, F=111.4000, /
&RAMP ID='CONE-RAMP', T=2640.0, F=112.3000, /
&RAMP ID='CONE-RAMP', T=2655.0, F=112.7000, /
&RAMP ID='CONE-RAMP', T=2670.0, F=112.0000, /
&RAMP ID='CONE-RAMP', T=2685.0, F=111.5000, /
&RAMP ID='CONE-RAMP', T=2700.0, F=112.3000, /
&RAMP ID='CONE-RAMP', T=2715.0, F=112.7000, /
&RAMP ID='CONE-RAMP', T=2730.0, F=113.4000, /
&RAMP ID='CONE-RAMP', T=2745.0, F=114.3000, /
&RAMP ID='CONE-RAMP', T=2760.0, F=115.5000, /
&RAMP ID='CONE-RAMP', T=2775.0, F=115.4000, /
&RAMP ID='CONE-RAMP', T=2790.0, F=117.2000, /
&RAMP ID='CONE-RAMP', T=2805.0, F=119.4000, /
&RAMP ID='CONE-RAMP', T=2820.0, F=121.6000, /
&RAMP ID='CONE-RAMP', T=2835.0, F=124.2000, /
&RAMP ID='CONE-RAMP', T=2850.0, F=126.9000, /
&RAMP ID='CONE-RAMP', T=2865.0, F=128.5000, /
&RAMP ID='CONE-RAMP', T=2880.0, F=130.2000, /
&RAMP ID='CONE-RAMP', T=2895.0, F=131.6000, /
&RAMP ID='CONE-RAMP', T=2910.0, F=132.0000, /
&RAMP ID='CONE-RAMP', T=2925.0, F=130.8000, /
&RAMP ID='CONE-RAMP', T=2940.0, F=128.7000, /
&RAMP ID='CONE-RAMP', T=2955.0, F=118.0000, /
&RAMP ID='CONE-RAMP', T=2970.0, F=102.7000, /
&RAMP ID='CONE-RAMP', T=2985.0, F=93.9000, /
&RAMP ID='CONE-RAMP', T=3000.0, F=89.2000, /
&RAMP ID='CONE-RAMP', T=3015.0, F=86.1000, /
&RAMP ID='CONE-RAMP', T=3030.0, F=84.5000, /
&RAMP ID='CONE-RAMP', T=3045.0, F=81.4000, /
&RAMP ID='CONE-RAMP', T=3060.0, F=80.4000, /
&RAMP ID='CONE-RAMP', T=3075.0, F=79.1000, /
&RAMP ID='CONE-RAMP', T=3090.0, F=78.7000, /
&RAMP ID='CONE-RAMP', T=3105.0, F=78.5000, /
&RAMP ID='CONE-RAMP', T=3120.0, F=79.7000, /
&RAMP ID='CONE-RAMP', T=3135.0, F=79.6000, /
&RAMP ID='CONE-RAMP', T=3150.0, F=79.9000, /
&RAMP ID='CONE-RAMP', T=3165.0, F=81.3000, /
&RAMP ID='CONE-RAMP', T=3180.0, F=80.9000, /
&RAMP ID='CONE-RAMP', T=3195.0, F=82.4000, /
&RAMP ID='CONE-RAMP', T=3210.0, F=85.0000, /
&RAMP ID='CONE-RAMP', T=3225.0, F=85.8000, /
&RAMP ID='CONE-RAMP', T=3240.0, F=85.4000, /
&RAMP ID='CONE-RAMP', T=3255.0, F=79.4000, /
&RAMP ID='CONE-RAMP', T=3270.0, F=68.3000, /
&RAMP ID='CONE-RAMP', T=3285.0, F=58.9000, /
&RAMP ID='CONE-RAMP', T=3300.0, F=54.6000, /
&RAMP ID='CONE-RAMP', T=3315.0, F=51.1000, /
&RAMP ID='CONE-RAMP', T=3330.0, F=48.3000, /
&RAMP ID='CONE-RAMP', T=3345.0, F=46.1000, /
&RAMP ID='CONE-RAMP', T=3360.0, F=44.3000, /
&RAMP ID='CONE-RAMP', T=3375.0, F=42.9000, /
&RAMP ID='CONE-RAMP', T=3390.0, F=42.1000, /
&RAMP ID='CONE-RAMP', T=3405.0, F=41.4000, /
&RAMP ID='CONE-RAMP', T=3420.0, F=42.2000, /
&RAMP ID='CONE-RAMP', T=3435.0, F=42.2000, /
&RAMP ID='CONE-RAMP', T=3450.0, F=41.5000, /
&RAMP ID='CONE-RAMP', T=3465.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=3480.0, F=38.6000, /
&RAMP ID='CONE-RAMP', T=3495.0, F=39.2000, /
&RAMP ID='CONE-RAMP', T=3510.0, F=39.5000, /
&RAMP ID='CONE-RAMP', T=3525.0, F=40.0000, /
&RAMP ID='CONE-RAMP', T=3540.0, F=39.7000, /
&RAMP ID='CONE-RAMP', T=3555.0, F=38.1000, /
&RAMP ID='CONE-RAMP', T=3570.0, F=38.2000, /
&RAMP ID='CONE-RAMP', T=3585.0, F=36.8000, /
&RAMP ID='CONE-RAMP', T=3600.0, F=37.7000, /
&RAMP ID='CONE-RAMP', T=3615.0, F=38.9000, /
&RAMP ID='CONE-RAMP', T=3630.0, F=38.9000, /
&RAMP ID='CONE-RAMP', T=3645.0, F=37.5000, /
&RAMP ID='CONE-RAMP', T=3660.0, F=36.9000, /
&RAMP ID='CONE-RAMP', T=3675.0, F=37.0000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=510.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8423, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0396,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=47.6811, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=510.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=510.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8423, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0396,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.8423, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=510.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=510.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.8423, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0396,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=101.3308, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=510.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
