&HEAD CHID='FSRI_Polyester_Bed_Skirt', /
&TIME DT=1., T_END=1146.3 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19590, SOOT_YIELD=0.040 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.022, DENSITY=432, EMISSIVITY=1.000, SPECIFIC_HEAT=1.611, /
&RAMP ID='CONE_1p19_025', T=0.0000, F=0.7, /
&RAMP ID='CONE_1p19_025', T=14.5474, F=1.5, /
&RAMP ID='CONE_1p19_025', T=16.4871, F=6.8, /
&RAMP ID='CONE_1p19_025', T=18.4267, F=19.2, /
&RAMP ID='CONE_1p19_025', T=20.3664, F=40.7, /
&RAMP ID='CONE_1p19_025', T=22.3060, F=73.0, /
&RAMP ID='CONE_1p19_025', T=23.9547, F=107.8, /
&RAMP ID='CONE_1p19_025', T=28.1250, F=205.7, /
&RAMP ID='CONE_1p19_025', T=30.0647, F=244.5, /
&RAMP ID='CONE_1p19_025', T=32.0043, F=271.6, /
&RAMP ID='CONE_1p19_025', T=32.9741, F=280.2, /
&RAMP ID='CONE_1p19_025', T=34.9138, F=288.1, /
&RAMP ID='CONE_1p19_025', T=36.8534, F=284.6, /
&RAMP ID='CONE_1p19_025', T=39.7629, F=262.3, /
&RAMP ID='CONE_1p19_025', T=47.9095, F=161.8, /
&RAMP ID='CONE_1p19_025', T=53.3405, F=104.7, /
&RAMP ID='CONE_1p19_025', T=58.1897, F=69.2, /
&RAMP ID='CONE_1p19_025', T=64.0086, F=41.2, /
&RAMP ID='CONE_1p19_025', T=71.8642, F=17.7, /
&RAMP ID='CONE_1p19_025', T=80.4957, F=5.7, /
&RAMP ID='CONE_1p19_025', T=95.8190, F=1.6, /
&RAMP ID='CONE_1p19_025', T=119.7737, F=1.3, /
&RAMP ID='CONE_1p19_025', T=143.7284, F=1.6, /
&RAMP ID='CONE_1p19_025', T=167.6832, F=0.7, /
&RAMP ID='CONE_1p19_025', T=191.6379, F=0.3, /
&RAMP ID='CONE_1p19_025', T=215.5927, F=0.0, /
&RAMP ID='CONE_1p19_025', T=239.5474, F=0.0, /
&RAMP ID='CONE_1p19_025', T=240.5474, F=0.0, /
&RAMP ID='CONE_1p19_050', T=0.0000, F=3.3, /
&RAMP ID='CONE_1p19_050', T=2.6752, F=20.3, /
&RAMP ID='CONE_1p19_050', T=5.3503, F=62.9, /
&RAMP ID='CONE_1p19_050', T=6.6879, F=96.1, /
&RAMP ID='CONE_1p19_050', T=8.0255, F=137.3, /
&RAMP ID='CONE_1p19_050', T=12.0382, F=279.5, /
&RAMP ID='CONE_1p19_050', T=13.3758, F=319.1, /
&RAMP ID='CONE_1p19_050', T=14.7134, F=348.9, /
&RAMP ID='CONE_1p19_050', T=16.0510, F=366.3, /
&RAMP ID='CONE_1p19_050', T=17.3885, F=370.6, /
&RAMP ID='CONE_1p19_050', T=18.7261, F=362.2, /
&RAMP ID='CONE_1p19_050', T=21.0000, F=325.2, /
&RAMP ID='CONE_1p19_050', T=26.7516, F=196.7, /
&RAMP ID='CONE_1p19_050', T=30.7643, F=130.9, /
&RAMP ID='CONE_1p19_050', T=33.4395, F=100.8, /
&RAMP ID='CONE_1p19_050', T=36.1146, F=79.9, /
&RAMP ID='CONE_1p19_050', T=42.0000, F=50.8, /
&RAMP ID='CONE_1p19_050', T=49.4904, F=32.8, /
&RAMP ID='CONE_1p19_050', T=63.0000, F=20.0, /
&RAMP ID='CONE_1p19_050', T=84.0000, F=11.2, /
&RAMP ID='CONE_1p19_050', T=105.0000, F=6.3, /
&RAMP ID='CONE_1p19_050', T=126.0000, F=4.5, /
&RAMP ID='CONE_1p19_050', T=147.0000, F=2.4, /
&RAMP ID='CONE_1p19_050', T=168.0000, F=1.9, /
&RAMP ID='CONE_1p19_050', T=189.0000, F=0.2, /
&RAMP ID='CONE_1p19_050', T=210.0000, F=0.0, /
&RAMP ID='CONE_1p19_050', T=211.0000, F=0.0, /
&RAMP ID='CONE_1p19_075', T=0.0000, F=4.8, /
&RAMP ID='CONE_1p19_075', T=2.9118, F=35.8, /
&RAMP ID='CONE_1p19_075', T=4.8529, F=87.4, /
&RAMP ID='CONE_1p19_075', T=6.7941, F=169.5, /
&RAMP ID='CONE_1p19_075', T=10.6765, F=376.2, /
&RAMP ID='CONE_1p19_075', T=11.6471, F=420.8, /
&RAMP ID='CONE_1p19_075', T=12.6176, F=456.8, /
&RAMP ID='CONE_1p19_075', T=13.5882, F=481.5, /
&RAMP ID='CONE_1p19_075', T=14.5588, F=493.7, /
&RAMP ID='CONE_1p19_075', T=15.5294, F=494.0, /
&RAMP ID='CONE_1p19_075', T=16.5000, F=482.1, /
&RAMP ID='CONE_1p19_075', T=18.4412, F=430.0, /
&RAMP ID='CONE_1p19_075', T=22.3235, F=280.3, /
&RAMP ID='CONE_1p19_075', T=25.2353, F=190.6, /
&RAMP ID='CONE_1p19_075', T=27.1765, F=149.2, /
&RAMP ID='CONE_1p19_075', T=29.1176, F=119.3, /
&RAMP ID='CONE_1p19_075', T=33.0000, F=82.8, /
&RAMP ID='CONE_1p19_075', T=36.8824, F=64.3, /
&RAMP ID='CONE_1p19_075', T=43.6765, F=48.4, /
&RAMP ID='CONE_1p19_075', T=66.0000, F=30.5, /
&RAMP ID='CONE_1p19_075', T=99.0000, F=18.2, /
&RAMP ID='CONE_1p19_075', T=132.0000, F=10.0, /
&RAMP ID='CONE_1p19_075', T=165.0000, F=5.6, /
&RAMP ID='CONE_1p19_075', T=198.0000, F=5.0, /
&RAMP ID='CONE_1p19_075', T=231.0000, F=2.7, /
&RAMP ID='CONE_1p19_075', T=264.0000, F=1.7, /
&RAMP ID='CONE_1p19_075', T=297.0000, F=1.9, /
&RAMP ID='CONE_1p19_075', T=330.0000, F=0.0, /
&RAMP ID='CONE_1p19_075', T=331.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_1p19_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.19e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p19_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p19_050','CONE_1p19_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.19e-03,1.19e-03,THICKNESS(1:2)=1.19e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p19_025_noign', SURF_ID='SAMPLE-CONE_1p19_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p19_025', SURF_ID='SAMPLE-CONE_1p19_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p19_025', /
&DEVC ID='WALL TEMPERATURE-CONE_1p19_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p19_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p19_025', /
&DEVC ID='TIGN-CONE_1p19_025', XYZ=0,0,0, SETPOINT=333.62, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p19_025', CTRL_ID='IGNITION-CTRL-CONE_1p19_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p19_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p19_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p19_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p19_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.19e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p19_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p19_025','CONE_1p19_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.19e-03,1.19e-03,THICKNESS(1:2)=1.19e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p19_050_noign', SURF_ID='SAMPLE-CONE_1p19_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p19_050', SURF_ID='SAMPLE-CONE_1p19_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p19_050', /
&DEVC ID='WALL TEMPERATURE-CONE_1p19_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p19_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p19_050', /
&DEVC ID='TIGN-CONE_1p19_050', XYZ=0,0,0, SETPOINT=40.13, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p19_050', CTRL_ID='IGNITION-CTRL-CONE_1p19_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p19_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p19_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p19_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p19_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.19e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p19_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p19_025','CONE_1p19_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.19e-03,1.19e-03,THICKNESS(1:2)=1.19e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p19_075_noign', SURF_ID='SAMPLE-CONE_1p19_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p19_075', SURF_ID='SAMPLE-CONE_1p19_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p19_075', /
&DEVC ID='WALL TEMPERATURE-CONE_1p19_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p19_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p19_075', /
&DEVC ID='TIGN-CONE_1p19_075', XYZ=0,0,0, SETPOINT=15.53, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p19_075', CTRL_ID='IGNITION-CTRL-CONE_1p19_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p19_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p19_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p19_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
