&HEAD CHID='FSRI_Polyester_Microfiber_Sheet', /
&TIME DT=1., T_END=2116.7 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=20470, SOOT_YIELD=0.036 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.019, DENSITY=457, EMISSIVITY=1.000, SPECIFIC_HEAT=2.084, /
&RAMP ID='CONE_1p04_025', T=0.0000, F=0.6, /
&RAMP ID='CONE_1p04_025', T=16.4758, F=1.4, /
&RAMP ID='CONE_1p04_025', T=19.3833, F=8.3, /
&RAMP ID='CONE_1p04_025', T=21.3216, F=18.3, /
&RAMP ID='CONE_1p04_025', T=23.2599, F=35.0, /
&RAMP ID='CONE_1p04_025', T=26.1674, F=75.5, /
&RAMP ID='CONE_1p04_025', T=28.1057, F=111.6, /
&RAMP ID='CONE_1p04_025', T=32.9515, F=211.3, /
&RAMP ID='CONE_1p04_025', T=34.8899, F=243.5, /
&RAMP ID='CONE_1p04_025', T=36.8282, F=264.8, /
&RAMP ID='CONE_1p04_025', T=38.7665, F=273.3, /
&RAMP ID='CONE_1p04_025', T=40.7048, F=270.1, /
&RAMP ID='CONE_1p04_025', T=42.6432, F=257.6, /
&RAMP ID='CONE_1p04_025', T=52.3348, F=151.2, /
&RAMP ID='CONE_1p04_025', T=57.1806, F=107.6, /
&RAMP ID='CONE_1p04_025', T=62.0264, F=75.1, /
&RAMP ID='CONE_1p04_025', T=67.6476, F=46.8, /
&RAMP ID='CONE_1p04_025', T=75.5947, F=19.7, /
&RAMP ID='CONE_1p04_025', T=84.3172, F=6.3, /
&RAMP ID='CONE_1p04_025', T=99.8238, F=0.8, /
&RAMP ID='CONE_1p04_025', T=135.2952, F=0.3, /
&RAMP ID='CONE_1p04_025', T=202.9427, F=0.0, /
&RAMP ID='CONE_1p04_025', T=270.5903, F=0.0, /
&RAMP ID='CONE_1p04_025', T=338.2379, F=0.0, /
&RAMP ID='CONE_1p04_025', T=405.8855, F=0.0, /
&RAMP ID='CONE_1p04_025', T=473.5330, F=0.0, /
&RAMP ID='CONE_1p04_025', T=541.1806, F=0.0, /
&RAMP ID='CONE_1p04_025', T=608.8282, F=0.0, /
&RAMP ID='CONE_1p04_025', T=676.4758, F=0.0, /
&RAMP ID='CONE_1p04_025', T=677.4758, F=0.0, /
&RAMP ID='CONE_1p04_050', T=0.0000, F=1.9, /
&RAMP ID='CONE_1p04_050', T=2.8125, F=13.8, /
&RAMP ID='CONE_1p04_050', T=5.6250, F=45.3, /
&RAMP ID='CONE_1p04_050', T=8.4375, F=110.2, /
&RAMP ID='CONE_1p04_050', T=14.0625, F=309.5, /
&RAMP ID='CONE_1p04_050', T=16.8750, F=385.7, /
&RAMP ID='CONE_1p04_050', T=19.6875, F=408.1, /
&RAMP ID='CONE_1p04_050', T=22.7812, F=368.4, /
&RAMP ID='CONE_1p04_050', T=28.1250, F=240.3, /
&RAMP ID='CONE_1p04_050', T=30.9375, F=180.3, /
&RAMP ID='CONE_1p04_050', T=33.7500, F=135.7, /
&RAMP ID='CONE_1p04_050', T=36.5625, F=104.3, /
&RAMP ID='CONE_1p04_050', T=39.3750, F=82.8, /
&RAMP ID='CONE_1p04_050', T=45.5625, F=55.9, /
&RAMP ID='CONE_1p04_050', T=53.4375, F=40.5, /
&RAMP ID='CONE_1p04_050', T=68.3438, F=29.2, /
&RAMP ID='CONE_1p04_050', T=91.1250, F=19.5, /
&RAMP ID='CONE_1p04_050', T=113.9062, F=11.2, /
&RAMP ID='CONE_1p04_050', T=136.6875, F=6.6, /
&RAMP ID='CONE_1p04_050', T=159.4688, F=4.3, /
&RAMP ID='CONE_1p04_050', T=182.2500, F=3.7, /
&RAMP ID='CONE_1p04_050', T=205.0312, F=1.0, /
&RAMP ID='CONE_1p04_050', T=227.8125, F=0.0, /
&RAMP ID='CONE_1p04_050', T=228.8125, F=0.0, /
&RAMP ID='CONE_1p04_075', T=0.0000, F=5.0, /
&RAMP ID='CONE_1p04_075', T=2.9126, F=32.4, /
&RAMP ID='CONE_1p04_075', T=4.8544, F=74.3, /
&RAMP ID='CONE_1p04_075', T=6.7961, F=147.2, /
&RAMP ID='CONE_1p04_075', T=10.6796, F=355.5, /
&RAMP ID='CONE_1p04_075', T=12.6214, F=449.5, /
&RAMP ID='CONE_1p04_075', T=13.5922, F=484.3, /
&RAMP ID='CONE_1p04_075', T=14.5631, F=508.2, /
&RAMP ID='CONE_1p04_075', T=15.5340, F=519.8, /
&RAMP ID='CONE_1p04_075', T=16.5049, F=518.3, /
&RAMP ID='CONE_1p04_075', T=18.4466, F=480.6, /
&RAMP ID='CONE_1p04_075', T=20.3883, F=410.9, /
&RAMP ID='CONE_1p04_075', T=23.3010, F=291.2, /
&RAMP ID='CONE_1p04_075', T=25.2427, F=225.9, /
&RAMP ID='CONE_1p04_075', T=27.1845, F=176.3, /
&RAMP ID='CONE_1p04_075', T=30.0000, F=128.9, /
&RAMP ID='CONE_1p04_075', T=33.9806, F=93.3, /
&RAMP ID='CONE_1p04_075', T=39.8058, F=69.8, /
&RAMP ID='CONE_1p04_075', T=47.5728, F=54.8, /
&RAMP ID='CONE_1p04_075', T=60.0000, F=44.6, /
&RAMP ID='CONE_1p04_075', T=90.0000, F=25.5, /
&RAMP ID='CONE_1p04_075', T=120.0000, F=10.4, /
&RAMP ID='CONE_1p04_075', T=150.0000, F=5.6, /
&RAMP ID='CONE_1p04_075', T=180.0000, F=2.6, /
&RAMP ID='CONE_1p04_075', T=210.0000, F=2.2, /
&RAMP ID='CONE_1p04_075', T=240.0000, F=1.0, /
&RAMP ID='CONE_1p04_075', T=270.0000, F=0.0, /
&RAMP ID='CONE_1p04_075', T=300.0000, F=0.0, /
&RAMP ID='CONE_1p04_075', T=301.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_1p04_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.04e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p04_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p04_050','CONE_1p04_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.04e-03,1.04e-03,THICKNESS(1:2)=1.04e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p04_025_noign', SURF_ID='SAMPLE-CONE_1p04_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p04_025', SURF_ID='SAMPLE-CONE_1p04_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p04_025', /
&DEVC ID='WALL TEMPERATURE-CONE_1p04_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p04_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p04_025', /
&DEVC ID='TIGN-CONE_1p04_025', XYZ=0,0,0, SETPOINT=381.85, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p04_025', CTRL_ID='IGNITION-CTRL-CONE_1p04_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p04_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p04_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p04_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p04_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.04e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p04_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p04_025','CONE_1p04_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.04e-03,1.04e-03,THICKNESS(1:2)=1.04e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p04_050_noign', SURF_ID='SAMPLE-CONE_1p04_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p04_050', SURF_ID='SAMPLE-CONE_1p04_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p04_050', /
&DEVC ID='WALL TEMPERATURE-CONE_1p04_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p04_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p04_050', /
&DEVC ID='TIGN-CONE_1p04_050', XYZ=0,0,0, SETPOINT=36.56, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p04_050', CTRL_ID='IGNITION-CTRL-CONE_1p04_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p04_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p04_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p04_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p04_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.04e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p04_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p04_025','CONE_1p04_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.04e-03,1.04e-03,THICKNESS(1:2)=1.04e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p04_075_noign', SURF_ID='SAMPLE-CONE_1p04_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p04_075', SURF_ID='SAMPLE-CONE_1p04_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p04_075', /
&DEVC ID='WALL TEMPERATURE-CONE_1p04_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p04_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p04_075', /
&DEVC ID='TIGN-CONE_1p04_075', XYZ=0,0,0, SETPOINT=13.59, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p04_075', CTRL_ID='IGNITION-CTRL-CONE_1p04_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p04_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p04_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p04_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
