&HEAD CHID='FSRI_Polyisocyanurate_Foam_Board', /
&TIME DT=1., T_END=4170.5 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23520, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.038, DENSITY=52, EMISSIVITY=1.000, SPECIFIC_HEAT=1.465, /
&RAMP ID='CONE_13p71_025', T=0.0000, F=17.8, /
&RAMP ID='CONE_13p71_025', T=2.6750, F=43.1, /
&RAMP ID='CONE_13p71_025', T=6.5500, F=86.4, /
&RAMP ID='CONE_13p71_025', T=7.5250, F=95.8, /
&RAMP ID='CONE_13p71_025', T=9.4750, F=107.5, /
&RAMP ID='CONE_13p71_025', T=10.4500, F=110.6, /
&RAMP ID='CONE_13p71_025', T=12.3750, F=112.4, /
&RAMP ID='CONE_13p71_025', T=15.3000, F=108.0, /
&RAMP ID='CONE_13p71_025', T=24.9750, F=78.2, /
&RAMP ID='CONE_13p71_025', T=29.8250, F=67.0, /
&RAMP ID='CONE_13p71_025', T=48.2250, F=40.0, /
&RAMP ID='CONE_13p71_025', T=61.8250, F=13.3, /
&RAMP ID='CONE_13p71_025', T=68.6000, F=6.3, /
&RAMP ID='CONE_13p71_025', T=93.8000, F=2.2, /
&RAMP ID='CONE_13p71_025', T=163.6000, F=3.1, /
&RAMP ID='CONE_13p71_025', T=208.4800, F=0.8, /
&RAMP ID='CONE_13p71_025', T=416.9600, F=0.0, /
&RAMP ID='CONE_13p71_025', T=625.4400, F=0.0, /
&RAMP ID='CONE_13p71_025', T=833.9200, F=0.0, /
&RAMP ID='CONE_13p71_025', T=1042.4000, F=0.0, /
&RAMP ID='CONE_13p71_025', T=1250.8800, F=0.0, /
&RAMP ID='CONE_13p71_025', T=1459.3600, F=0.0, /
&RAMP ID='CONE_13p71_025', T=1667.8400, F=0.0, /
&RAMP ID='CONE_13p71_025', T=1876.3200, F=0.0, /
&RAMP ID='CONE_13p71_025', T=2084.8000, F=0.0, /
&RAMP ID='CONE_13p71_025', T=2085.8000, F=0.0, /
&RAMP ID='CONE_13p71_050', T=0.0000, F=34.6, /
&RAMP ID='CONE_13p71_050', T=2.4500, F=73.1, /
&RAMP ID='CONE_13p71_050', T=6.3250, F=148.3, /
&RAMP ID='CONE_13p71_050', T=8.2750, F=179.1, /
&RAMP ID='CONE_13p71_050', T=10.2250, F=197.8, /
&RAMP ID='CONE_13p71_050', T=12.1750, F=204.4, /
&RAMP ID='CONE_13p71_050', T=15.0750, F=197.7, /
&RAMP ID='CONE_13p71_050', T=21.8500, F=156.0, /
&RAMP ID='CONE_13p71_050', T=25.7250, F=139.8, /
&RAMP ID='CONE_13p71_050', T=36.4000, F=116.3, /
&RAMP ID='CONE_13p71_050', T=47.9575, F=85.7, /
&RAMP ID='CONE_13p71_050', T=51.9250, F=83.7, /
&RAMP ID='CONE_13p71_050', T=60.6500, F=95.1, /
&RAMP ID='CONE_13p71_050', T=65.4750, F=95.1, /
&RAMP ID='CONE_13p71_050', T=79.0750, F=69.5, /
&RAMP ID='CONE_13p71_050', T=95.9150, F=50.6, /
&RAMP ID='CONE_13p71_050', T=108.1500, F=38.9, /
&RAMP ID='CONE_13p71_050', T=143.8725, F=24.3, /
&RAMP ID='CONE_13p71_050', T=191.8300, F=20.9, /
&RAMP ID='CONE_13p71_050', T=239.7875, F=19.0, /
&RAMP ID='CONE_13p71_050', T=287.7450, F=13.5, /
&RAMP ID='CONE_13p71_050', T=335.7025, F=10.5, /
&RAMP ID='CONE_13p71_050', T=383.6600, F=4.1, /
&RAMP ID='CONE_13p71_050', T=431.6175, F=3.1, /
&RAMP ID='CONE_13p71_050', T=479.5750, F=0.0, /
&RAMP ID='CONE_13p71_050', T=480.5750, F=0.0, /
&RAMP ID='CONE_13p71_075', T=0.0000, F=45.3, /
&RAMP ID='CONE_13p71_075', T=1.6250, F=78.4, /
&RAMP ID='CONE_13p71_075', T=5.5000, F=178.3, /
&RAMP ID='CONE_13p71_075', T=7.4500, F=222.6, /
&RAMP ID='CONE_13p71_075', T=9.3750, F=251.4, /
&RAMP ID='CONE_13p71_075', T=11.3500, F=262.7, /
&RAMP ID='CONE_13p71_075', T=14.2250, F=254.2, /
&RAMP ID='CONE_13p71_075', T=21.0500, F=203.4, /
&RAMP ID='CONE_13p71_075', T=26.9700, F=174.4, /
&RAMP ID='CONE_13p71_075', T=31.7250, F=157.9, /
&RAMP ID='CONE_13p71_075', T=36.5750, F=147.1, /
&RAMP ID='CONE_13p71_075', T=50.1750, F=135.9, /
&RAMP ID='CONE_13p71_075', T=53.9400, F=129.2, /
&RAMP ID='CONE_13p71_075', T=71.5500, F=72.4, /
&RAMP ID='CONE_13p71_075', T=80.9100, F=49.0, /
&RAMP ID='CONE_13p71_075', T=90.9750, F=37.4, /
&RAMP ID='CONE_13p71_075', T=107.8800, F=31.4, /
&RAMP ID='CONE_13p71_075', T=134.8500, F=28.3, /
&RAMP ID='CONE_13p71_075', T=161.8200, F=25.3, /
&RAMP ID='CONE_13p71_075', T=188.7900, F=23.5, /
&RAMP ID='CONE_13p71_075', T=215.7600, F=15.7, /
&RAMP ID='CONE_13p71_075', T=242.7300, F=12.2, /
&RAMP ID='CONE_13p71_075', T=252.1750, F=0.2, /
&RAMP ID='CONE_13p71_075', T=269.7000, F=0.0, /
&RAMP ID='CONE_13p71_075', T=270.7000, F=0.0, /
&SURF ID='SAMPLE-CONE_13p71_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.37e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p71_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p71_050','CONE_13p71_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.37e-02,1.37e-02,THICKNESS(1:2)=1.37e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p71_025_noign', SURF_ID='SAMPLE-CONE_13p71_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p71_025', SURF_ID='SAMPLE-CONE_13p71_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p71_025', /
&DEVC ID='WALL TEMPERATURE-CONE_13p71_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p71_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p71_025', /
&DEVC ID='TIGN-CONE_13p71_025', XYZ=0,0,0, SETPOINT=0.47, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p71_025', CTRL_ID='IGNITION-CTRL-CONE_13p71_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p71_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p71_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p71_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p71_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.37e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p71_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p71_025','CONE_13p71_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.37e-02,1.37e-02,THICKNESS(1:2)=1.37e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p71_050_noign', SURF_ID='SAMPLE-CONE_13p71_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p71_050', SURF_ID='SAMPLE-CONE_13p71_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p71_050', /
&DEVC ID='WALL TEMPERATURE-CONE_13p71_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p71_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p71_050', /
&DEVC ID='TIGN-CONE_13p71_050', XYZ=0,0,0, SETPOINT=0.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p71_050', CTRL_ID='IGNITION-CTRL-CONE_13p71_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p71_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p71_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p71_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_13p71_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.37e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_13p71_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_13p71_025','CONE_13p71_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.37e-02,1.37e-02,THICKNESS(1:2)=1.37e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_13p71_075_noign', SURF_ID='SAMPLE-CONE_13p71_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_13p71_075', SURF_ID='SAMPLE-CONE_13p71_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_13p71_075', /
&DEVC ID='WALL TEMPERATURE-CONE_13p71_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_13p71_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_13p71_075', /
&DEVC ID='TIGN-CONE_13p71_075', XYZ=0,0,0, SETPOINT=0.57, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_13p71_075', CTRL_ID='IGNITION-CTRL-CONE_13p71_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_13p71_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_13p71_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_13p71_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
