&HEAD CHID='FSRI_Rebond_Foam_Carpet_Pad', /
&TIME DT=1., T_END=428.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=33270, SOOT_YIELD=0.025 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.044, DENSITY=86, EMISSIVITY=1.000, SPECIFIC_HEAT=1.820, /
&RAMP ID='CONE_9p01_025', T=0.0000, F=16.0, /
&RAMP ID='CONE_9p01_025', T=3.2000, F=55.2, /
&RAMP ID='CONE_9p01_025', T=10.0000, F=182.9, /
&RAMP ID='CONE_9p01_025', T=12.4000, F=214.7, /
&RAMP ID='CONE_9p01_025', T=20.9200, F=280.0, /
&RAMP ID='CONE_9p01_025', T=23.6000, F=313.0, /
&RAMP ID='CONE_9p01_025', T=26.0000, F=357.3, /
&RAMP ID='CONE_9p01_025', T=32.8000, F=531.8, /
&RAMP ID='CONE_9p01_025', T=37.2000, F=627.7, /
&RAMP ID='CONE_9p01_025', T=39.6000, F=660.7, /
&RAMP ID='CONE_9p01_025', T=41.8400, F=677.5, /
&RAMP ID='CONE_9p01_025', T=44.0000, F=679.9, /
&RAMP ID='CONE_9p01_025', T=46.4000, F=659.2, /
&RAMP ID='CONE_9p01_025', T=48.4000, F=624.8, /
&RAMP ID='CONE_9p01_025', T=50.8000, F=561.8, /
&RAMP ID='CONE_9p01_025', T=59.6000, F=244.1, /
&RAMP ID='CONE_9p01_025', T=62.7600, F=153.9, /
&RAMP ID='CONE_9p01_025', T=66.4000, F=81.9, /
&RAMP ID='CONE_9p01_025', T=70.8000, F=37.4, /
&RAMP ID='CONE_9p01_025', T=75.6000, F=16.4, /
&RAMP ID='CONE_9p01_025', T=83.6800, F=5.6, /
&RAMP ID='CONE_9p01_025', T=104.6000, F=1.1, /
&RAMP ID='CONE_9p01_025', T=125.5200, F=0.8, /
&RAMP ID='CONE_9p01_025', T=146.4400, F=0.3, /
&RAMP ID='CONE_9p01_025', T=167.3600, F=1.0, /
&RAMP ID='CONE_9p01_025', T=188.2800, F=0.0, /
&RAMP ID='CONE_9p01_025', T=209.2000, F=0.0, /
&RAMP ID='CONE_9p01_025', T=210.2000, F=0.0, /
&RAMP ID='CONE_9p01_050', T=0.0000, F=55.5, /
&RAMP ID='CONE_9p01_050', T=14.0750, F=437.3, /
&RAMP ID='CONE_9p01_050', T=16.9750, F=552.4, /
&RAMP ID='CONE_9p01_050', T=19.4550, F=689.8, /
&RAMP ID='CONE_9p01_050', T=22.8000, F=892.2, /
&RAMP ID='CONE_9p01_050', T=24.7500, F=987.7, /
&RAMP ID='CONE_9p01_050', T=26.6750, F=1049.5, /
&RAMP ID='CONE_9p01_050', T=27.6750, F=1061.2, /
&RAMP ID='CONE_9p01_050', T=29.6000, F=1038.9, /
&RAMP ID='CONE_9p01_050', T=31.5500, F=958.6, /
&RAMP ID='CONE_9p01_050', T=33.4750, F=834.0, /
&RAMP ID='CONE_9p01_050', T=38.9100, F=417.7, /
&RAMP ID='CONE_9p01_050', T=42.2250, F=234.5, /
&RAMP ID='CONE_9p01_050', T=44.1500, F=165.4, /
&RAMP ID='CONE_9p01_050', T=46.1000, F=116.8, /
&RAMP ID='CONE_9p01_050', T=50.9500, F=52.8, /
&RAMP ID='CONE_9p01_050', T=58.3650, F=23.1, /
&RAMP ID='CONE_9p01_050', T=77.8200, F=6.3, /
&RAMP ID='CONE_9p01_050', T=97.2750, F=1.7, /
&RAMP ID='CONE_9p01_050', T=116.7300, F=0.0, /
&RAMP ID='CONE_9p01_050', T=136.1850, F=0.0, /
&RAMP ID='CONE_9p01_050', T=155.6400, F=0.0, /
&RAMP ID='CONE_9p01_050', T=175.0950, F=0.0, /
&RAMP ID='CONE_9p01_050', T=194.5500, F=0.0, /
&RAMP ID='CONE_9p01_050', T=195.5500, F=0.0, /
&RAMP ID='CONE_9p01_075', T=0.0000, F=78.6, /
&RAMP ID='CONE_9p01_075', T=3.5000, F=211.8, /
&RAMP ID='CONE_9p01_075', T=11.2750, F=585.5, /
&RAMP ID='CONE_9p01_075', T=14.1750, F=775.4, /
&RAMP ID='CONE_9p01_075', T=16.4650, F=961.8, /
&RAMP ID='CONE_9p01_075', T=20.9750, F=1341.1, /
&RAMP ID='CONE_9p01_075', T=21.9500, F=1390.0, /
&RAMP ID='CONE_9p01_075', T=22.9250, F=1410.6, /
&RAMP ID='CONE_9p01_075', T=24.8500, F=1374.0, /
&RAMP ID='CONE_9p01_075', T=26.8000, F=1240.5, /
&RAMP ID='CONE_9p01_075', T=28.7250, F=1036.5, /
&RAMP ID='CONE_9p01_075', T=32.9300, F=520.7, /
&RAMP ID='CONE_9p01_075', T=35.5250, F=296.0, /
&RAMP ID='CONE_9p01_075', T=38.4500, F=158.3, /
&RAMP ID='CONE_9p01_075', T=42.3500, F=80.3, /
&RAMP ID='CONE_9p01_075', T=49.3950, F=41.7, /
&RAMP ID='CONE_9p01_075', T=65.8600, F=19.0, /
&RAMP ID='CONE_9p01_075', T=82.3250, F=9.8, /
&RAMP ID='CONE_9p01_075', T=98.7900, F=3.7, /
&RAMP ID='CONE_9p01_075', T=115.2550, F=1.7, /
&RAMP ID='CONE_9p01_075', T=131.7200, F=1.8, /
&RAMP ID='CONE_9p01_075', T=148.1850, F=0.2, /
&RAMP ID='CONE_9p01_075', T=164.6500, F=0.0, /
&RAMP ID='CONE_9p01_075', T=165.6500, F=0.0, /
&SURF ID='SAMPLE-CONE_9p01_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.01e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p01_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p01_050','CONE_9p01_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=9.01e-03,9.01e-03,THICKNESS(1:2)=9.01e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p01_025_noign', SURF_ID='SAMPLE-CONE_9p01_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p01_025', SURF_ID='SAMPLE-CONE_9p01_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p01_025', /
&DEVC ID='WALL TEMPERATURE-CONE_9p01_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p01_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p01_025', /
&DEVC ID='TIGN-CONE_9p01_025', XYZ=0,0,0, SETPOINT=5.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p01_025', CTRL_ID='IGNITION-CTRL-CONE_9p01_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p01_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p01_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p01_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_9p01_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.01e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p01_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p01_025','CONE_9p01_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=9.01e-03,9.01e-03,THICKNESS(1:2)=9.01e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p01_050_noign', SURF_ID='SAMPLE-CONE_9p01_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p01_050', SURF_ID='SAMPLE-CONE_9p01_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p01_050', /
&DEVC ID='WALL TEMPERATURE-CONE_9p01_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p01_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p01_050', /
&DEVC ID='TIGN-CONE_9p01_050', XYZ=0,0,0, SETPOINT=0.72, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p01_050', CTRL_ID='IGNITION-CTRL-CONE_9p01_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p01_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p01_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p01_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_9p01_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.01e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p01_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p01_025','CONE_9p01_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=9.01e-03,9.01e-03,THICKNESS(1:2)=9.01e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p01_075_noign', SURF_ID='SAMPLE-CONE_9p01_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p01_075', SURF_ID='SAMPLE-CONE_9p01_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p01_075', /
&DEVC ID='WALL TEMPERATURE-CONE_9p01_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p01_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p01_075', /
&DEVC ID='TIGN-CONE_9p01_075', XYZ=0,0,0, SETPOINT=0.62, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p01_075', CTRL_ID='IGNITION-CTRL-CONE_9p01_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p01_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p01_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p01_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
