&HEAD CHID='FSRI_Roof_Felt', /
&TIME DT=1., T_END=604.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=28300, SOOT_YIELD=0.067 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.058, DENSITY=726, EMISSIVITY=1.000, SPECIFIC_HEAT=1.743, /
&RAMP ID='CONE_1p07_025', T=0.0000, F=9.9, /
&RAMP ID='CONE_1p07_025', T=2.9150, F=43.2, /
&RAMP ID='CONE_1p07_025', T=5.8300, F=106.0, /
&RAMP ID='CONE_1p07_025', T=7.7733, F=166.4, /
&RAMP ID='CONE_1p07_025', T=12.6316, F=335.3, /
&RAMP ID='CONE_1p07_025', T=15.5466, F=420.2, /
&RAMP ID='CONE_1p07_025', T=17.4899, F=456.5, /
&RAMP ID='CONE_1p07_025', T=18.4615, F=467.5, /
&RAMP ID='CONE_1p07_025', T=20.4049, F=474.5, /
&RAMP ID='CONE_1p07_025', T=22.3482, F=463.7, /
&RAMP ID='CONE_1p07_025', T=23.9028, F=444.9, /
&RAMP ID='CONE_1p07_025', T=32.0648, F=298.4, /
&RAMP ID='CONE_1p07_025', T=36.9231, F=221.1, /
&RAMP ID='CONE_1p07_025', T=42.7530, F=156.7, /
&RAMP ID='CONE_1p07_025', T=47.8057, F=122.3, /
&RAMP ID='CONE_1p07_025', T=59.2713, F=76.4, /
&RAMP ID='CONE_1p07_025', T=71.7085, F=50.8, /
&RAMP ID='CONE_1p07_025', T=95.6113, F=43.3, /
&RAMP ID='CONE_1p07_025', T=119.5142, F=34.9, /
&RAMP ID='CONE_1p07_025', T=143.4170, F=27.8, /
&RAMP ID='CONE_1p07_025', T=167.3198, F=15.7, /
&RAMP ID='CONE_1p07_025', T=191.2227, F=4.6, /
&RAMP ID='CONE_1p07_025', T=215.1255, F=0.4, /
&RAMP ID='CONE_1p07_025', T=239.0283, F=0.0, /
&RAMP ID='CONE_1p07_025', T=240.0283, F=0.0, /
&RAMP ID='CONE_1p07_050', T=0.0000, F=14.0, /
&RAMP ID='CONE_1p07_050', T=2.1807, F=55.1, /
&RAMP ID='CONE_1p07_050', T=4.3614, F=134.9, /
&RAMP ID='CONE_1p07_050', T=6.5421, F=250.1, /
&RAMP ID='CONE_1p07_050', T=10.9035, F=545.3, /
&RAMP ID='CONE_1p07_050', T=13.0842, F=671.8, /
&RAMP ID='CONE_1p07_050', T=14.5380, F=730.4, /
&RAMP ID='CONE_1p07_050', T=16.7187, F=769.7, /
&RAMP ID='CONE_1p07_050', T=18.8993, F=739.7, /
&RAMP ID='CONE_1p07_050', T=20.3531, F=688.2, /
&RAMP ID='CONE_1p07_050', T=26.9679, F=342.6, /
&RAMP ID='CONE_1p07_050', T=28.3490, F=285.2, /
&RAMP ID='CONE_1p07_050', T=30.5297, F=219.2, /
&RAMP ID='CONE_1p07_050', T=32.7104, F=174.2, /
&RAMP ID='CONE_1p07_050', T=35.6180, F=135.9, /
&RAMP ID='CONE_1p07_050', T=42.1601, F=94.6, /
&RAMP ID='CONE_1p07_050', T=53.9358, F=67.9, /
&RAMP ID='CONE_1p07_050', T=80.9037, F=46.3, /
&RAMP ID='CONE_1p07_050', T=107.8716, F=33.8, /
&RAMP ID='CONE_1p07_050', T=134.8396, F=16.8, /
&RAMP ID='CONE_1p07_050', T=161.8075, F=8.1, /
&RAMP ID='CONE_1p07_050', T=188.7754, F=2.8, /
&RAMP ID='CONE_1p07_050', T=215.7433, F=0.1, /
&RAMP ID='CONE_1p07_050', T=242.7112, F=0.0, /
&RAMP ID='CONE_1p07_050', T=269.6791, F=0.0, /
&RAMP ID='CONE_1p07_050', T=270.6791, F=0.0, /
&RAMP ID='CONE_1p07_075', T=0.0000, F=23.3, /
&RAMP ID='CONE_1p07_075', T=1.8000, F=72.4, /
&RAMP ID='CONE_1p07_075', T=3.8000, F=169.5, /
&RAMP ID='CONE_1p07_075', T=6.6000, F=376.3, /
&RAMP ID='CONE_1p07_075', T=9.6000, F=667.7, /
&RAMP ID='CONE_1p07_075', T=11.4000, F=816.5, /
&RAMP ID='CONE_1p07_075', T=13.2000, F=909.2, /
&RAMP ID='CONE_1p07_075', T=14.4000, F=933.1, /
&RAMP ID='CONE_1p07_075', T=16.2000, F=909.4, /
&RAMP ID='CONE_1p07_075', T=17.4000, F=859.1, /
&RAMP ID='CONE_1p07_075', T=19.2000, F=741.8, /
&RAMP ID='CONE_1p07_075', T=23.0000, F=456.5, /
&RAMP ID='CONE_1p07_075', T=25.0000, F=338.8, /
&RAMP ID='CONE_1p07_075', T=27.0000, F=258.4, /
&RAMP ID='CONE_1p07_075', T=29.9000, F=186.0, /
&RAMP ID='CONE_1p07_075', T=33.8000, F=132.7, /
&RAMP ID='CONE_1p07_075', T=40.4000, F=91.9, /
&RAMP ID='CONE_1p07_075', T=59.8000, F=61.7, /
&RAMP ID='CONE_1p07_075', T=89.7000, F=49.0, /
&RAMP ID='CONE_1p07_075', T=119.6000, F=28.6, /
&RAMP ID='CONE_1p07_075', T=149.5000, F=15.3, /
&RAMP ID='CONE_1p07_075', T=179.4000, F=8.4, /
&RAMP ID='CONE_1p07_075', T=209.3000, F=5.6, /
&RAMP ID='CONE_1p07_075', T=239.2000, F=2.2, /
&RAMP ID='CONE_1p07_075', T=269.1000, F=1.2, /
&RAMP ID='CONE_1p07_075', T=299.0000, F=0.0, /
&RAMP ID='CONE_1p07_075', T=300.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_1p07_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.07e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p07_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p07_050','CONE_1p07_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.07e-03,1.07e-03,THICKNESS(1:2)=1.07e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p07_025_noign', SURF_ID='SAMPLE-CONE_1p07_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p07_025', SURF_ID='SAMPLE-CONE_1p07_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p07_025', /
&DEVC ID='WALL TEMPERATURE-CONE_1p07_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p07_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p07_025', /
&DEVC ID='TIGN-CONE_1p07_025', XYZ=0,0,0, SETPOINT=31.09, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p07_025', CTRL_ID='IGNITION-CTRL-CONE_1p07_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p07_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p07_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p07_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p07_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.07e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p07_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p07_025','CONE_1p07_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.07e-03,1.07e-03,THICKNESS(1:2)=1.07e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p07_050_noign', SURF_ID='SAMPLE-CONE_1p07_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p07_050', SURF_ID='SAMPLE-CONE_1p07_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p07_050', /
&DEVC ID='WALL TEMPERATURE-CONE_1p07_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p07_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p07_050', /
&DEVC ID='TIGN-CONE_1p07_050', XYZ=0,0,0, SETPOINT=8.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p07_050', CTRL_ID='IGNITION-CTRL-CONE_1p07_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p07_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p07_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p07_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p07_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.07e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p07_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p07_025','CONE_1p07_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.07e-03,1.07e-03,THICKNESS(1:2)=1.07e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p07_075_noign', SURF_ID='SAMPLE-CONE_1p07_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p07_075', SURF_ID='SAMPLE-CONE_1p07_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p07_075', /
&DEVC ID='WALL TEMPERATURE-CONE_1p07_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p07_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p07_075', /
&DEVC ID='TIGN-CONE_1p07_075', XYZ=0,0,0, SETPOINT=3.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p07_075', CTRL_ID='IGNITION-CTRL-CONE_1p07_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p07_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p07_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p07_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
