&HEAD CHID='FSRI_Rubber_Band', /
&TIME DT=1., T_END=1133.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=33490, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.101, DENSITY=404, EMISSIVITY=1.000, SPECIFIC_HEAT=1.553, /
&RAMP ID='CONE_4p67_025', T=0.0000, F=5.1, /
&RAMP ID='CONE_4p67_025', T=3.0968, F=20.7, /
&RAMP ID='CONE_4p67_025', T=6.1935, F=60.9, /
&RAMP ID='CONE_4p67_025', T=15.4839, F=250.5, /
&RAMP ID='CONE_4p67_025', T=21.6774, F=360.6, /
&RAMP ID='CONE_4p67_025', T=24.7742, F=405.3, /
&RAMP ID='CONE_4p67_025', T=27.8710, F=436.1, /
&RAMP ID='CONE_4p67_025', T=30.9677, F=452.8, /
&RAMP ID='CONE_4p67_025', T=37.1613, F=460.0, /
&RAMP ID='CONE_4p67_025', T=48.3097, F=451.3, /
&RAMP ID='CONE_4p67_025', T=55.7419, F=428.7, /
&RAMP ID='CONE_4p67_025', T=61.9355, F=395.4, /
&RAMP ID='CONE_4p67_025', T=83.6129, F=218.7, /
&RAMP ID='CONE_4p67_025', T=89.8065, F=180.1, /
&RAMP ID='CONE_4p67_025', T=96.6194, F=150.4, /
&RAMP ID='CONE_4p67_025', T=105.2903, F=124.1, /
&RAMP ID='CONE_4p67_025', T=111.4839, F=114.2, /
&RAMP ID='CONE_4p67_025', T=144.9290, F=89.7, /
&RAMP ID='CONE_4p67_025', T=193.2387, F=64.6, /
&RAMP ID='CONE_4p67_025', T=241.5484, F=47.8, /
&RAMP ID='CONE_4p67_025', T=289.8581, F=37.1, /
&RAMP ID='CONE_4p67_025', T=338.1677, F=28.8, /
&RAMP ID='CONE_4p67_025', T=386.4774, F=22.3, /
&RAMP ID='CONE_4p67_025', T=434.7871, F=21.5, /
&RAMP ID='CONE_4p67_025', T=452.1290, F=21.3, /
&RAMP ID='CONE_4p67_025', T=464.5161, F=0.5, /
&RAMP ID='CONE_4p67_025', T=483.0968, F=0.0, /
&RAMP ID='CONE_4p67_025', T=484.0968, F=0.0, /
&RAMP ID='CONE_4p67_050', T=0.0000, F=7.1, /
&RAMP ID='CONE_4p67_050', T=2.2000, F=29.9, /
&RAMP ID='CONE_4p67_050', T=4.4000, F=71.4, /
&RAMP ID='CONE_4p67_050', T=6.6000, F=129.1, /
&RAMP ID='CONE_4p67_050', T=15.4000, F=430.6, /
&RAMP ID='CONE_4p67_050', T=17.6000, F=498.8, /
&RAMP ID='CONE_4p67_050', T=19.8000, F=553.1, /
&RAMP ID='CONE_4p67_050', T=24.2000, F=625.2, /
&RAMP ID='CONE_4p67_050', T=26.4000, F=642.5, /
&RAMP ID='CONE_4p67_050', T=30.1400, F=650.2, /
&RAMP ID='CONE_4p67_050', T=30.8000, F=650.5, /
&RAMP ID='CONE_4p67_050', T=41.8000, F=607.8, /
&RAMP ID='CONE_4p67_050', T=48.4000, F=563.1, /
&RAMP ID='CONE_4p67_050', T=52.8000, F=505.9, /
&RAMP ID='CONE_4p67_050', T=60.2800, F=371.2, /
&RAMP ID='CONE_4p67_050', T=66.0000, F=275.7, /
&RAMP ID='CONE_4p67_050', T=72.6000, F=204.3, /
&RAMP ID='CONE_4p67_050', T=79.2000, F=177.8, /
&RAMP ID='CONE_4p67_050', T=90.4200, F=167.1, /
&RAMP ID='CONE_4p67_050', T=101.2000, F=159.3, /
&RAMP ID='CONE_4p67_050', T=120.5600, F=122.1, /
&RAMP ID='CONE_4p67_050', T=136.4000, F=80.8, /
&RAMP ID='CONE_4p67_050', T=150.7000, F=57.2, /
&RAMP ID='CONE_4p67_050', T=180.8400, F=34.4, /
&RAMP ID='CONE_4p67_050', T=210.9800, F=31.7, /
&RAMP ID='CONE_4p67_050', T=241.1200, F=31.0, /
&RAMP ID='CONE_4p67_050', T=271.2600, F=30.8, /
&RAMP ID='CONE_4p67_050', T=281.6000, F=29.1, /
&RAMP ID='CONE_4p67_050', T=292.6000, F=1.4, /
&RAMP ID='CONE_4p67_050', T=301.4000, F=0.0, /
&RAMP ID='CONE_4p67_050', T=302.4000, F=0.0, /
&RAMP ID='CONE_4p67_075', T=0.0000, F=18.3, /
&RAMP ID='CONE_4p67_075', T=2.8500, F=71.2, /
&RAMP ID='CONE_4p67_075', T=5.7000, F=158.7, /
&RAMP ID='CONE_4p67_075', T=14.2500, F=547.5, /
&RAMP ID='CONE_4p67_075', T=18.0500, F=691.5, /
&RAMP ID='CONE_4p67_075', T=21.8500, F=772.0, /
&RAMP ID='CONE_4p67_075', T=26.6000, F=790.0, /
&RAMP ID='CONE_4p67_075', T=31.4450, F=781.4, /
&RAMP ID='CONE_4p67_075', T=36.1000, F=753.7, /
&RAMP ID='CONE_4p67_075', T=39.9000, F=693.0, /
&RAMP ID='CONE_4p67_075', T=44.6500, F=564.4, /
&RAMP ID='CONE_4p67_075', T=50.3500, F=382.5, /
&RAMP ID='CONE_4p67_075', T=55.1000, F=272.8, /
&RAMP ID='CONE_4p67_075', T=58.9000, F=224.6, /
&RAMP ID='CONE_4p67_075', T=62.8900, F=201.4, /
&RAMP ID='CONE_4p67_075', T=77.9000, F=172.3, /
&RAMP ID='CONE_4p67_075', T=94.3350, F=163.5, /
&RAMP ID='CONE_4p67_075', T=125.7800, F=85.6, /
&RAMP ID='CONE_4p67_075', T=157.2250, F=47.3, /
&RAMP ID='CONE_4p67_075', T=188.6700, F=39.4, /
&RAMP ID='CONE_4p67_075', T=220.1150, F=37.0, /
&RAMP ID='CONE_4p67_075', T=251.5600, F=36.7, /
&RAMP ID='CONE_4p67_075', T=283.0050, F=35.2, /
&RAMP ID='CONE_4p67_075', T=290.7000, F=33.3, /
&RAMP ID='CONE_4p67_075', T=301.1500, F=0.0, /
&RAMP ID='CONE_4p67_075', T=314.4500, F=0.0, /
&RAMP ID='CONE_4p67_075', T=315.4500, F=0.0, /
&SURF ID='SAMPLE-CONE_4p67_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.67e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p67_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p67_050','CONE_4p67_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=4.67e-03,4.67e-03,THICKNESS(1:2)=4.67e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p67_025_noign', SURF_ID='SAMPLE-CONE_4p67_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p67_025', SURF_ID='SAMPLE-CONE_4p67_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p67_025', /
&DEVC ID='WALL TEMPERATURE-CONE_4p67_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p67_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p67_025', /
&DEVC ID='TIGN-CONE_4p67_025', XYZ=0,0,0, SETPOINT=83.61, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p67_025', CTRL_ID='IGNITION-CTRL-CONE_4p67_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p67_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p67_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p67_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p67_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.67e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p67_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p67_025','CONE_4p67_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=4.67e-03,4.67e-03,THICKNESS(1:2)=4.67e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p67_050_noign', SURF_ID='SAMPLE-CONE_4p67_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p67_050', SURF_ID='SAMPLE-CONE_4p67_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p67_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p67_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p67_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p67_050', /
&DEVC ID='TIGN-CONE_4p67_050', XYZ=0,0,0, SETPOINT=22.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p67_050', CTRL_ID='IGNITION-CTRL-CONE_4p67_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p67_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p67_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p67_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p67_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.67e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p67_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p67_025','CONE_4p67_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=4.67e-03,4.67e-03,THICKNESS(1:2)=4.67e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p67_075_noign', SURF_ID='SAMPLE-CONE_4p67_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p67_075', SURF_ID='SAMPLE-CONE_4p67_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p67_075', /
&DEVC ID='WALL TEMPERATURE-CONE_4p67_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p67_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p67_075', /
&DEVC ID='TIGN-CONE_4p67_075', XYZ=0,0,0, SETPOINT=10.45, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p67_075', CTRL_ID='IGNITION-CTRL-CONE_4p67_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p67_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p67_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p67_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
