&HEAD CHID='FSRI_Rug_Pad', /
&TIME DT=1., T_END=786.6 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=27910, SOOT_YIELD=0.055 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.050, DENSITY=176, EMISSIVITY=1.000, SPECIFIC_HEAT=1.100, /
&RAMP ID='CONE_4p06_025', T=0.0000, F=4.5, /
&RAMP ID='CONE_4p06_025', T=2.9167, F=19.9, /
&RAMP ID='CONE_4p06_025', T=4.8611, F=37.8, /
&RAMP ID='CONE_4p06_025', T=6.8056, F=61.3, /
&RAMP ID='CONE_4p06_025', T=11.6667, F=128.8, /
&RAMP ID='CONE_4p06_025', T=14.5833, F=162.2, /
&RAMP ID='CONE_4p06_025', T=17.5000, F=187.8, /
&RAMP ID='CONE_4p06_025', T=20.9028, F=209.0, /
&RAMP ID='CONE_4p06_025', T=24.3056, F=222.8, /
&RAMP ID='CONE_4p06_025', T=27.2222, F=227.2, /
&RAMP ID='CONE_4p06_025', T=30.1389, F=223.7, /
&RAMP ID='CONE_4p06_025', T=33.0556, F=212.9, /
&RAMP ID='CONE_4p06_025', T=41.8056, F=158.6, /
&RAMP ID='CONE_4p06_025', T=53.4722, F=87.1, /
&RAMP ID='CONE_4p06_025', T=58.3333, F=65.2, /
&RAMP ID='CONE_4p06_025', T=62.7083, F=50.5, /
&RAMP ID='CONE_4p06_025', T=72.9167, F=27.1, /
&RAMP ID='CONE_4p06_025', T=83.6111, F=17.6, /
&RAMP ID='CONE_4p06_025', T=104.5139, F=11.0, /
&RAMP ID='CONE_4p06_025', T=125.4167, F=6.1, /
&RAMP ID='CONE_4p06_025', T=146.3194, F=2.6, /
&RAMP ID='CONE_4p06_025', T=167.2222, F=0.7, /
&RAMP ID='CONE_4p06_025', T=188.1250, F=0.6, /
&RAMP ID='CONE_4p06_025', T=209.0278, F=0.0, /
&RAMP ID='CONE_4p06_025', T=210.0278, F=0.0, /
&RAMP ID='CONE_4p06_050', T=0.0000, F=9.8, /
&RAMP ID='CONE_4p06_050', T=2.4000, F=32.2, /
&RAMP ID='CONE_4p06_050', T=5.4000, F=79.5, /
&RAMP ID='CONE_4p06_050', T=12.9000, F=247.7, /
&RAMP ID='CONE_4p06_050', T=16.2000, F=311.3, /
&RAMP ID='CONE_4p06_050', T=18.9000, F=348.2, /
&RAMP ID='CONE_4p06_050', T=21.6000, F=362.2, /
&RAMP ID='CONE_4p06_050', T=23.7000, F=354.0, /
&RAMP ID='CONE_4p06_050', T=25.8000, F=331.5, /
&RAMP ID='CONE_4p06_050', T=27.6000, F=304.3, /
&RAMP ID='CONE_4p06_050', T=34.2000, F=187.4, /
&RAMP ID='CONE_4p06_050', T=38.8800, F=127.7, /
&RAMP ID='CONE_4p06_050', T=44.1000, F=88.5, /
&RAMP ID='CONE_4p06_050', T=50.7000, F=65.2, /
&RAMP ID='CONE_4p06_050', T=61.5000, F=50.8, /
&RAMP ID='CONE_4p06_050', T=77.7600, F=39.9, /
&RAMP ID='CONE_4p06_050', T=116.6400, F=23.2, /
&RAMP ID='CONE_4p06_050', T=155.5200, F=13.3, /
&RAMP ID='CONE_4p06_050', T=194.4000, F=5.6, /
&RAMP ID='CONE_4p06_050', T=233.2800, F=2.8, /
&RAMP ID='CONE_4p06_050', T=272.1600, F=1.2, /
&RAMP ID='CONE_4p06_050', T=311.0400, F=0.6, /
&RAMP ID='CONE_4p06_050', T=349.9200, F=0.4, /
&RAMP ID='CONE_4p06_050', T=388.8000, F=0.0, /
&RAMP ID='CONE_4p06_050', T=389.8000, F=0.0, /
&RAMP ID='CONE_4p06_075', T=0.0000, F=15.4, /
&RAMP ID='CONE_4p06_075', T=2.6000, F=51.7, /
&RAMP ID='CONE_4p06_075', T=5.5000, F=119.9, /
&RAMP ID='CONE_4p06_075', T=11.3500, F=316.0, /
&RAMP ID='CONE_4p06_075', T=14.2500, F=398.5, /
&RAMP ID='CONE_4p06_075', T=16.2000, F=435.4, /
&RAMP ID='CONE_4p06_075', T=18.1500, F=449.5, /
&RAMP ID='CONE_4p06_075', T=20.0500, F=440.0, /
&RAMP ID='CONE_4p06_075', T=22.0000, F=408.5, /
&RAMP ID='CONE_4p06_075', T=23.9500, F=360.6, /
&RAMP ID='CONE_4p06_075', T=26.8750, F=275.9, /
&RAMP ID='CONE_4p06_075', T=29.7500, F=200.8, /
&RAMP ID='CONE_4p06_075', T=31.7000, F=160.8, /
&RAMP ID='CONE_4p06_075', T=33.7000, F=129.8, /
&RAMP ID='CONE_4p06_075', T=36.5500, F=101.0, /
&RAMP ID='CONE_4p06_075', T=42.4500, F=74.3, /
&RAMP ID='CONE_4p06_075', T=53.7500, F=63.9, /
&RAMP ID='CONE_4p06_075', T=80.6250, F=46.4, /
&RAMP ID='CONE_4p06_075', T=107.5000, F=23.0, /
&RAMP ID='CONE_4p06_075', T=134.3750, F=10.4, /
&RAMP ID='CONE_4p06_075', T=161.2500, F=6.5, /
&RAMP ID='CONE_4p06_075', T=188.1250, F=4.0, /
&RAMP ID='CONE_4p06_075', T=215.0000, F=3.5, /
&RAMP ID='CONE_4p06_075', T=241.8750, F=0.8, /
&RAMP ID='CONE_4p06_075', T=268.7500, F=0.0, /
&RAMP ID='CONE_4p06_075', T=269.7500, F=0.0, /
&SURF ID='SAMPLE-CONE_4p06_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.06e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p06_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p06_050','CONE_4p06_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=4.06e-03,4.06e-03,THICKNESS(1:2)=4.06e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p06_025_noign', SURF_ID='SAMPLE-CONE_4p06_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p06_025', SURF_ID='SAMPLE-CONE_4p06_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p06_025', /
&DEVC ID='WALL TEMPERATURE-CONE_4p06_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p06_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p06_025', /
&DEVC ID='TIGN-CONE_4p06_025', XYZ=0,0,0, SETPOINT=34.03, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p06_025', CTRL_ID='IGNITION-CTRL-CONE_4p06_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p06_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p06_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p06_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p06_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.06e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p06_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p06_025','CONE_4p06_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=4.06e-03,4.06e-03,THICKNESS(1:2)=4.06e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p06_050_noign', SURF_ID='SAMPLE-CONE_4p06_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p06_050', SURF_ID='SAMPLE-CONE_4p06_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p06_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p06_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p06_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p06_050', /
&DEVC ID='TIGN-CONE_4p06_050', XYZ=0,0,0, SETPOINT=4.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p06_050', CTRL_ID='IGNITION-CTRL-CONE_4p06_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p06_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p06_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p06_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p06_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.06e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p06_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p06_025','CONE_4p06_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=4.06e-03,4.06e-03,THICKNESS(1:2)=4.06e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p06_075_noign', SURF_ID='SAMPLE-CONE_4p06_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p06_075', SURF_ID='SAMPLE-CONE_4p06_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p06_075', /
&DEVC ID='WALL TEMPERATURE-CONE_4p06_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p06_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p06_075', /
&DEVC ID='TIGN-CONE_4p06_075', XYZ=0,0,0, SETPOINT=1.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p06_075', CTRL_ID='IGNITION-CTRL-CONE_4p06_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p06_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p06_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p06_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
