&HEAD CHID='FSRI_Vinyl_Siding', /
&TIME DT=1., T_END=770.3 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=10560, SOOT_YIELD=0.099 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.098, DENSITY=1377, EMISSIVITY=1.000, SPECIFIC_HEAT=1.096, /
&RAMP ID='CONE_1p17_025', T=0.0000, F=1.2, /
&RAMP ID='CONE_1p17_025', T=8.7313, F=2.7, /
&RAMP ID='CONE_1p17_025', T=11.6418, F=16.9, /
&RAMP ID='CONE_1p17_025', T=13.5821, F=34.8, /
&RAMP ID='CONE_1p17_025', T=14.5522, F=46.7, /
&RAMP ID='CONE_1p17_025', T=20.3731, F=134.1, /
&RAMP ID='CONE_1p17_025', T=22.3134, F=156.7, /
&RAMP ID='CONE_1p17_025', T=23.2836, F=165.1, /
&RAMP ID='CONE_1p17_025', T=25.2239, F=175.1, /
&RAMP ID='CONE_1p17_025', T=27.1642, F=177.5, /
&RAMP ID='CONE_1p17_025', T=30.0746, F=171.0, /
&RAMP ID='CONE_1p17_025', T=40.7463, F=126.4, /
&RAMP ID='CONE_1p17_025', T=52.3881, F=82.3, /
&RAMP ID='CONE_1p17_025', T=61.1194, F=59.1, /
&RAMP ID='CONE_1p17_025', T=71.7910, F=34.7, /
&RAMP ID='CONE_1p17_025', T=81.4925, F=20.9, /
&RAMP ID='CONE_1p17_025', T=90.2239, F=14.7, /
&RAMP ID='CONE_1p17_025', T=101.8657, F=12.0, /
&RAMP ID='CONE_1p17_025', T=122.2388, F=12.9, /
&RAMP ID='CONE_1p17_025', T=142.6119, F=14.2, /
&RAMP ID='CONE_1p17_025', T=162.9851, F=15.6, /
&RAMP ID='CONE_1p17_025', T=170.7463, F=15.7, /
&RAMP ID='CONE_1p17_025', T=183.3582, F=5.8, /
&RAMP ID='CONE_1p17_025', T=203.7313, F=2.4, /
&RAMP ID='CONE_1p17_025', T=204.7313, F=0.0, /
&RAMP ID='CONE_1p17_050', T=0.0000, F=4.7, /
&RAMP ID='CONE_1p17_050', T=1.9392, F=21.1, /
&RAMP ID='CONE_1p17_050', T=3.8783, F=48.9, /
&RAMP ID='CONE_1p17_050', T=6.7871, F=104.3, /
&RAMP ID='CONE_1p17_050', T=9.6958, F=167.9, /
&RAMP ID='CONE_1p17_050', T=11.6350, F=199.3, /
&RAMP ID='CONE_1p17_050', T=14.5437, F=227.8, /
&RAMP ID='CONE_1p17_050', T=16.4829, F=236.8, /
&RAMP ID='CONE_1p17_050', T=18.4221, F=239.4, /
&RAMP ID='CONE_1p17_050', T=21.3308, F=233.4, /
&RAMP ID='CONE_1p17_050', T=25.5970, F=209.5, /
&RAMP ID='CONE_1p17_050', T=31.9962, F=164.4, /
&RAMP ID='CONE_1p17_050', T=37.8137, F=133.4, /
&RAMP ID='CONE_1p17_050', T=44.6008, F=110.9, /
&RAMP ID='CONE_1p17_050', T=51.1939, F=98.6, /
&RAMP ID='CONE_1p17_050', T=76.7909, F=65.6, /
&RAMP ID='CONE_1p17_050', T=102.3878, F=31.3, /
&RAMP ID='CONE_1p17_050', T=113.4411, F=25.3, /
&RAMP ID='CONE_1p17_050', T=127.9848, F=23.3, /
&RAMP ID='CONE_1p17_050', T=153.5817, F=21.3, /
&RAMP ID='CONE_1p17_050', T=179.1787, F=19.3, /
&RAMP ID='CONE_1p17_050', T=204.7757, F=16.0, /
&RAMP ID='CONE_1p17_050', T=230.3726, F=1.5, /
&RAMP ID='CONE_1p17_050', T=255.9696, F=0.0, /
&RAMP ID='CONE_1p17_050', T=256.9696, F=0.0, /
&RAMP ID='CONE_1p17_075', T=0.0000, F=6.8, /
&RAMP ID='CONE_1p17_075', T=0.9717, F=21.1, /
&RAMP ID='CONE_1p17_075', T=2.9150, F=63.7, /
&RAMP ID='CONE_1p17_075', T=9.7166, F=251.9, /
&RAMP ID='CONE_1p17_075', T=10.6883, F=266.1, /
&RAMP ID='CONE_1p17_075', T=12.6316, F=275.6, /
&RAMP ID='CONE_1p17_075', T=14.5749, F=269.5, /
&RAMP ID='CONE_1p17_075', T=20.4049, F=224.6, /
&RAMP ID='CONE_1p17_075', T=24.0972, F=202.0, /
&RAMP ID='CONE_1p17_075', T=34.0081, F=160.4, /
&RAMP ID='CONE_1p17_075', T=48.1943, F=120.4, /
&RAMP ID='CONE_1p17_075', T=56.3563, F=99.9, /
&RAMP ID='CONE_1p17_075', T=72.2915, F=69.1, /
&RAMP ID='CONE_1p17_075', T=84.5344, F=50.0, /
&RAMP ID='CONE_1p17_075', T=96.3887, F=41.3, /
&RAMP ID='CONE_1p17_075', T=120.4858, F=28.1, /
&RAMP ID='CONE_1p17_075', T=144.5830, F=25.4, /
&RAMP ID='CONE_1p17_075', T=168.6802, F=23.7, /
&RAMP ID='CONE_1p17_075', T=186.5587, F=21.9, /
&RAMP ID='CONE_1p17_075', T=192.7773, F=16.6, /
&RAMP ID='CONE_1p17_075', T=201.1336, F=6.8, /
&RAMP ID='CONE_1p17_075', T=216.8745, F=3.6, /
&RAMP ID='CONE_1p17_075', T=240.9717, F=0.0, /
&RAMP ID='CONE_1p17_075', T=241.9717, F=0.0, /
&SURF ID='SAMPLE-CONE_1p17_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.17e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p17_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p17_050','CONE_1p17_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.17e-03,1.17e-03,THICKNESS(1:2)=1.17e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p17_025_noign', SURF_ID='SAMPLE-CONE_1p17_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p17_025', SURF_ID='SAMPLE-CONE_1p17_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p17_025', /
&DEVC ID='WALL TEMPERATURE-CONE_1p17_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p17_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p17_025', /
&DEVC ID='TIGN-CONE_1p17_025', XYZ=0,0,0, SETPOINT=181.42, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p17_025', CTRL_ID='IGNITION-CTRL-CONE_1p17_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p17_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p17_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p17_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p17_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.17e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p17_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p17_025','CONE_1p17_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.17e-03,1.17e-03,THICKNESS(1:2)=1.17e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p17_050_noign', SURF_ID='SAMPLE-CONE_1p17_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p17_050', SURF_ID='SAMPLE-CONE_1p17_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p17_050', /
&DEVC ID='WALL TEMPERATURE-CONE_1p17_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p17_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p17_050', /
&DEVC ID='TIGN-CONE_1p17_050', XYZ=0,0,0, SETPOINT=28.12, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p17_050', CTRL_ID='IGNITION-CTRL-CONE_1p17_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p17_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p17_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p17_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p17_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.17e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p17_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p17_025','CONE_1p17_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.17e-03,1.17e-03,THICKNESS(1:2)=1.17e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p17_075_noign', SURF_ID='SAMPLE-CONE_1p17_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p17_075', SURF_ID='SAMPLE-CONE_1p17_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p17_075', /
&DEVC ID='WALL TEMPERATURE-CONE_1p17_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p17_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p17_075', /
&DEVC ID='TIGN-CONE_1p17_075', XYZ=0,0,0, SETPOINT=12.63, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p17_075', CTRL_ID='IGNITION-CTRL-CONE_1p17_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p17_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p17_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p17_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
