&HEAD CHID='FSRI_Vinyl_Tile', /
&TIME DT=1., T_END=1059.1 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=16120, SOOT_YIELD=0.061 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.058, DENSITY=726, EMISSIVITY=1.000, SPECIFIC_HEAT=1.743, /
&RAMP ID='CONE_7p88_025', T=0.0000, F=2.2, /
&RAMP ID='CONE_7p88_025', T=3.6585, F=10.2, /
&RAMP ID='CONE_7p88_025', T=14.6341, F=51.2, /
&RAMP ID='CONE_7p88_025', T=21.9512, F=72.2, /
&RAMP ID='CONE_7p88_025', T=27.4390, F=81.2, /
&RAMP ID='CONE_7p88_025', T=37.5000, F=90.2, /
&RAMP ID='CONE_7p88_025', T=47.5610, F=95.5, /
&RAMP ID='CONE_7p88_025', T=62.1951, F=115.1, /
&RAMP ID='CONE_7p88_025', T=69.5122, F=119.1, /
&RAMP ID='CONE_7p88_025', T=75.0000, F=118.0, /
&RAMP ID='CONE_7p88_025', T=100.6098, F=99.4, /
&RAMP ID='CONE_7p88_025', T=112.5000, F=94.7, /
&RAMP ID='CONE_7p88_025', T=146.3415, F=87.4, /
&RAMP ID='CONE_7p88_025', T=148.1707, F=85.4, /
&RAMP ID='CONE_7p88_025', T=150.0000, F=79.6, /
&RAMP ID='CONE_7p88_025', T=157.3171, F=56.0, /
&RAMP ID='CONE_7p88_025', T=159.1463, F=53.2, /
&RAMP ID='CONE_7p88_025', T=187.5000, F=40.0, /
&RAMP ID='CONE_7p88_025', T=225.0000, F=22.9, /
&RAMP ID='CONE_7p88_025', T=246.9512, F=13.6, /
&RAMP ID='CONE_7p88_025', T=262.5000, F=11.0, /
&RAMP ID='CONE_7p88_025', T=300.0000, F=11.9, /
&RAMP ID='CONE_7p88_025', T=320.1220, F=11.9, /
&RAMP ID='CONE_7p88_025', T=331.0976, F=8.2, /
&RAMP ID='CONE_7p88_025', T=337.5000, F=8.4, /
&RAMP ID='CONE_7p88_025', T=351.2195, F=8.6, /
&RAMP ID='CONE_7p88_025', T=362.1951, F=0.4, /
&RAMP ID='CONE_7p88_025', T=375.0000, F=0.0, /
&RAMP ID='CONE_7p88_025', T=376.0000, F=0.0, /
&RAMP ID='CONE_7p88_050', T=0.0000, F=8.2, /
&RAMP ID='CONE_7p88_050', T=3.2890, F=29.4, /
&RAMP ID='CONE_7p88_050', T=8.2226, F=78.3, /
&RAMP ID='CONE_7p88_050', T=11.5116, F=106.6, /
&RAMP ID='CONE_7p88_050', T=14.8007, F=126.7, /
&RAMP ID='CONE_7p88_050', T=19.7342, F=149.4, /
&RAMP ID='CONE_7p88_050', T=23.0233, F=160.8, /
&RAMP ID='CONE_7p88_050', T=26.3123, F=167.6, /
&RAMP ID='CONE_7p88_050', T=36.1794, F=172.9, /
&RAMP ID='CONE_7p88_050', T=41.1130, F=178.7, /
&RAMP ID='CONE_7p88_050', T=49.5000, F=201.0, /
&RAMP ID='CONE_7p88_050', T=52.6246, F=207.3, /
&RAMP ID='CONE_7p88_050', T=55.9136, F=209.0, /
&RAMP ID='CONE_7p88_050', T=60.8472, F=201.3, /
&RAMP ID='CONE_7p88_050', T=72.3588, F=168.5, /
&RAMP ID='CONE_7p88_050', T=78.9369, F=157.5, /
&RAMP ID='CONE_7p88_050', T=83.8704, F=156.7, /
&RAMP ID='CONE_7p88_050', T=93.7375, F=166.9, /
&RAMP ID='CONE_7p88_050', T=99.0000, F=168.3, /
&RAMP ID='CONE_7p88_050', T=103.6047, F=165.8, /
&RAMP ID='CONE_7p88_050', T=110.1827, F=156.2, /
&RAMP ID='CONE_7p88_050', T=134.8505, F=92.1, /
&RAMP ID='CONE_7p88_050', T=148.5000, F=68.0, /
&RAMP ID='CONE_7p88_050', T=177.6080, F=37.6, /
&RAMP ID='CONE_7p88_050', T=198.0000, F=33.4, /
&RAMP ID='CONE_7p88_050', T=247.5000, F=28.1, /
&RAMP ID='CONE_7p88_050', T=297.0000, F=19.2, /
&RAMP ID='CONE_7p88_050', T=346.5000, F=14.2, /
&RAMP ID='CONE_7p88_050', T=396.0000, F=12.9, /
&RAMP ID='CONE_7p88_050', T=445.5000, F=7.2, /
&RAMP ID='CONE_7p88_050', T=495.0000, F=0.0, /
&RAMP ID='CONE_7p88_050', T=496.0000, F=0.0, /
&RAMP ID='CONE_7p88_075', T=0.0000, F=13.6, /
&RAMP ID='CONE_7p88_075', T=3.5950, F=42.9, /
&RAMP ID='CONE_7p88_075', T=9.5868, F=116.4, /
&RAMP ID='CONE_7p88_075', T=13.1818, F=153.8, /
&RAMP ID='CONE_7p88_075', T=15.5785, F=173.1, /
&RAMP ID='CONE_7p88_075', T=17.9752, F=187.0, /
&RAMP ID='CONE_7p88_075', T=22.7686, F=202.6, /
&RAMP ID='CONE_7p88_075', T=35.9504, F=214.9, /
&RAMP ID='CONE_7p88_075', T=43.3802, F=237.1, /
&RAMP ID='CONE_7p88_075', T=46.7355, F=247.5, /
&RAMP ID='CONE_7p88_075', T=50.3306, F=252.7, /
&RAMP ID='CONE_7p88_075', T=55.1240, F=246.5, /
&RAMP ID='CONE_7p88_075', T=68.3058, F=205.3, /
&RAMP ID='CONE_7p88_075', T=73.0992, F=199.8, /
&RAMP ID='CONE_7p88_075', T=81.4876, F=197.5, /
&RAMP ID='CONE_7p88_075', T=86.7603, F=189.7, /
&RAMP ID='CONE_7p88_075', T=95.8678, F=167.0, /
&RAMP ID='CONE_7p88_075', T=117.4380, F=102.9, /
&RAMP ID='CONE_7p88_075', T=130.1405, F=78.2, /
&RAMP ID='CONE_7p88_075', T=152.1901, F=58.8, /
&RAMP ID='CONE_7p88_075', T=162.9752, F=40.3, /
&RAMP ID='CONE_7p88_075', T=173.5207, F=35.7, /
&RAMP ID='CONE_7p88_075', T=216.9008, F=23.0, /
&RAMP ID='CONE_7p88_075', T=260.2810, F=18.7, /
&RAMP ID='CONE_7p88_075', T=303.6612, F=17.2, /
&RAMP ID='CONE_7p88_075', T=347.0413, F=10.3, /
&RAMP ID='CONE_7p88_075', T=377.4793, F=9.4, /
&RAMP ID='CONE_7p88_075', T=390.4215, F=4.6, /
&RAMP ID='CONE_7p88_075', T=433.8017, F=0.0, /
&RAMP ID='CONE_7p88_075', T=434.8017, F=0.0, /
&SURF ID='SAMPLE-CONE_7p88_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.88e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_7p88_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_7p88_050','CONE_7p88_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=7.88e-03,7.88e-03,THICKNESS(1:2)=7.88e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_7p88_025_noign', SURF_ID='SAMPLE-CONE_7p88_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_7p88_025', SURF_ID='SAMPLE-CONE_7p88_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_7p88_025', /
&DEVC ID='WALL TEMPERATURE-CONE_7p88_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_7p88_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_7p88_025', /
&DEVC ID='TIGN-CONE_7p88_025', XYZ=0,0,0, SETPOINT=100.61, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_7p88_025', CTRL_ID='IGNITION-CTRL-CONE_7p88_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_7p88_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_7p88_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_7p88_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_7p88_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.88e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_7p88_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_7p88_025','CONE_7p88_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=7.88e-03,7.88e-03,THICKNESS(1:2)=7.88e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_7p88_050_noign', SURF_ID='SAMPLE-CONE_7p88_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_7p88_050', SURF_ID='SAMPLE-CONE_7p88_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_7p88_050', /
&DEVC ID='WALL TEMPERATURE-CONE_7p88_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_7p88_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_7p88_050', /
&DEVC ID='TIGN-CONE_7p88_050', XYZ=0,0,0, SETPOINT=34.53, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_7p88_050', CTRL_ID='IGNITION-CTRL-CONE_7p88_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_7p88_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_7p88_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_7p88_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_7p88_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.88e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_7p88_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_7p88_025','CONE_7p88_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=7.88e-03,7.88e-03,THICKNESS(1:2)=7.88e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_7p88_075_noign', SURF_ID='SAMPLE-CONE_7p88_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_7p88_075', SURF_ID='SAMPLE-CONE_7p88_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_7p88_075', /
&DEVC ID='WALL TEMPERATURE-CONE_7p88_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_7p88_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_7p88_075', /
&DEVC ID='TIGN-CONE_7p88_075', XYZ=0,0,0, SETPOINT=17.98, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_7p88_075', CTRL_ID='IGNITION-CTRL-CONE_7p88_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_7p88_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_7p88_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_7p88_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
