&HEAD CHID='FSRI_Wood_Stud', /
&TIME DT=1., T_END=7011.7 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=14960, SOOT_YIELD=0.001 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.100, DENSITY=379, EMISSIVITY=1.000, SPECIFIC_HEAT=1.469, /
&RAMP ID='CONE_46p19_025', T=0.0000, F=23.9, /
&RAMP ID='CONE_46p19_025', T=2.9078, F=81.3, /
&RAMP ID='CONE_46p19_025', T=7.7542, F=198.0, /
&RAMP ID='CONE_46p19_025', T=8.7234, F=217.4, /
&RAMP ID='CONE_46p19_025', T=9.6927, F=228.4, /
&RAMP ID='CONE_46p19_025', T=11.6312, F=237.0, /
&RAMP ID='CONE_46p19_025', T=14.5391, F=230.0, /
&RAMP ID='CONE_46p19_025', T=20.3547, F=192.4, /
&RAMP ID='CONE_46p19_025', T=24.2318, F=171.7, /
&RAMP ID='CONE_46p19_025', T=31.9859, F=144.7, /
&RAMP ID='CONE_46p19_025', T=38.7708, F=130.3, /
&RAMP ID='CONE_46p19_025', T=51.3713, F=110.9, /
&RAMP ID='CONE_46p19_025', T=65.9104, F=98.7, /
&RAMP ID='CONE_46p19_025', T=109.5276, F=83.1, /
&RAMP ID='CONE_46p19_025', T=160.8989, F=74.2, /
&RAMP ID='CONE_46p19_025', T=337.5000, F=66.5, /
&RAMP ID='CONE_46p19_025', T=422.6020, F=62.3, /
&RAMP ID='CONE_46p19_025', T=490.4509, F=61.1, /
&RAMP ID='CONE_46p19_025', T=548.6071, F=64.9, /
&RAMP ID='CONE_46p19_025', T=675.0000, F=60.0, /
&RAMP ID='CONE_46p19_025', T=781.2321, F=55.5, /
&RAMP ID='CONE_46p19_025', T=946.9773, F=55.1, /
&RAMP ID='CONE_46p19_025', T=1012.5000, F=50.8, /
&RAMP ID='CONE_46p19_025', T=1051.6585, F=47.8, /
&RAMP ID='CONE_46p19_025', T=1272.6522, F=46.6, /
&RAMP ID='CONE_46p19_025', T=1350.0000, F=51.7, /
&RAMP ID='CONE_46p19_025', T=1545.9865, F=45.1, /
&RAMP ID='CONE_46p19_025', T=1687.5000, F=44.9, /
&RAMP ID='CONE_46p19_025', T=1850.3374, F=45.6, /
&RAMP ID='CONE_46p19_025', T=1885.2312, F=48.7, /
&RAMP ID='CONE_46p19_025', T=1907.5244, F=44.5, /
&RAMP ID='CONE_46p19_025', T=1951.1416, F=44.8, /
&RAMP ID='CONE_46p19_025', T=1972.4655, F=48.4, /
&RAMP ID='CONE_46p19_025', T=2025.0000, F=48.8, /
&RAMP ID='CONE_46p19_025', T=2034.4989, F=49.0, /
&RAMP ID='CONE_46p19_025', T=2047.0994, F=40.8, /
&RAMP ID='CONE_46p19_025', T=2362.5000, F=57.6, /
&RAMP ID='CONE_46p19_025', T=2549.1815, F=68.9, /
&RAMP ID='CONE_46p19_025', T=2656.7705, F=65.6, /
&RAMP ID='CONE_46p19_025', T=2700.0000, F=60.5, /
&RAMP ID='CONE_46p19_025', T=2832.2085, F=42.2, /
&RAMP ID='CONE_46p19_025', T=2896.1804, F=37.5, /
&RAMP ID='CONE_46p19_025', T=2991.1689, F=36.9, /
&RAMP ID='CONE_46p19_025', T=3001.8308, F=22.0, /
&RAMP ID='CONE_46p19_025', T=3037.5000, F=20.3, /
&RAMP ID='CONE_46p19_025', T=3288.7349, F=10.6, /
&RAMP ID='CONE_46p19_025', T=3375.0000, F=11.1, /
&RAMP ID='CONE_46p19_025', T=3376.0000, F=0.0, /
&RAMP ID='CONE_46p19_050', T=0.0000, F=67.5, /
&RAMP ID='CONE_46p19_050', T=1.5250, F=100.6, /
&RAMP ID='CONE_46p19_050', T=4.5750, F=174.6, /
&RAMP ID='CONE_46p19_050', T=6.1000, F=206.4, /
&RAMP ID='CONE_46p19_050', T=7.6250, F=229.6, /
&RAMP ID='CONE_46p19_050', T=9.1500, F=244.3, /
&RAMP ID='CONE_46p19_050', T=10.6750, F=250.6, /
&RAMP ID='CONE_46p19_050', T=13.7250, F=244.5, /
&RAMP ID='CONE_46p19_050', T=22.8750, F=194.8, /
&RAMP ID='CONE_46p19_050', T=30.5000, F=173.9, /
&RAMP ID='CONE_46p19_050', T=47.2750, F=152.5, /
&RAMP ID='CONE_46p19_050', T=77.7750, F=127.0, /
&RAMP ID='CONE_46p19_050', T=112.8500, F=110.4, /
&RAMP ID='CONE_46p19_050', T=152.5000, F=102.7, /
&RAMP ID='CONE_46p19_050', T=259.2500, F=92.7, /
&RAMP ID='CONE_46p19_050', T=332.4500, F=88.0, /
&RAMP ID='CONE_46p19_050', T=518.5000, F=86.2, /
&RAMP ID='CONE_46p19_050', T=777.7500, F=79.9, /
&RAMP ID='CONE_46p19_050', T=1037.0000, F=76.4, /
&RAMP ID='CONE_46p19_050', T=1296.2500, F=74.8, /
&RAMP ID='CONE_46p19_050', T=1555.5000, F=81.0, /
&RAMP ID='CONE_46p19_050', T=1619.5500, F=82.1, /
&RAMP ID='CONE_46p19_050', T=1749.1750, F=99.1, /
&RAMP ID='CONE_46p19_050', T=1814.7500, F=103.8, /
&RAMP ID='CONE_46p19_050', T=1906.2500, F=117.1, /
&RAMP ID='CONE_46p19_050', T=1965.7250, F=131.5, /
&RAMP ID='CONE_46p19_050', T=2074.0000, F=103.5, /
&RAMP ID='CONE_46p19_050', T=2142.6250, F=86.4, /
&RAMP ID='CONE_46p19_050', T=2224.9750, F=60.3, /
&RAMP ID='CONE_46p19_050', T=2333.2500, F=50.0, /
&RAMP ID='CONE_46p19_050', T=2337.8250, F=49.5, /
&RAMP ID='CONE_46p19_050', T=2350.0250, F=32.8, /
&RAMP ID='CONE_46p19_050', T=2534.5500, F=29.0, /
&RAMP ID='CONE_46p19_050', T=2546.7500, F=14.3, /
&RAMP ID='CONE_46p19_050', T=2562.0000, F=14.1, /
&RAMP ID='CONE_46p19_050', T=2572.6750, F=0.3, /
&RAMP ID='CONE_46p19_050', T=2592.5000, F=0.0, /
&RAMP ID='CONE_46p19_050', T=2593.5000, F=0.0, /
&RAMP ID='CONE_46p19_075', T=0.0000, F=86.5, /
&RAMP ID='CONE_46p19_075', T=4.4000, F=214.1, /
&RAMP ID='CONE_46p19_075', T=5.6000, F=245.4, /
&RAMP ID='CONE_46p19_075', T=6.8000, F=269.6, /
&RAMP ID='CONE_46p19_075', T=8.8000, F=296.5, /
&RAMP ID='CONE_46p19_075', T=10.0000, F=303.8, /
&RAMP ID='CONE_46p19_075', T=11.6000, F=305.7, /
&RAMP ID='CONE_46p19_075', T=14.4000, F=295.0, /
&RAMP ID='CONE_46p19_075', T=23.2000, F=243.9, /
&RAMP ID='CONE_46p19_075', T=29.2000, F=223.5, /
&RAMP ID='CONE_46p19_075', T=51.6000, F=180.1, /
&RAMP ID='CONE_46p19_075', T=73.6000, F=154.2, /
&RAMP ID='CONE_46p19_075', T=94.0000, F=142.2, /
&RAMP ID='CONE_46p19_075', T=141.6000, F=126.7, /
&RAMP ID='CONE_46p19_075', T=242.7200, F=108.2, /
&RAMP ID='CONE_46p19_075', T=485.4400, F=93.9, /
&RAMP ID='CONE_46p19_075', T=728.1600, F=86.2, /
&RAMP ID='CONE_46p19_075', T=970.8800, F=81.8, /
&RAMP ID='CONE_46p19_075', T=1213.6000, F=87.3, /
&RAMP ID='CONE_46p19_075', T=1388.4000, F=99.6, /
&RAMP ID='CONE_46p19_075', T=1456.3200, F=109.6, /
&RAMP ID='CONE_46p19_075', T=1590.8000, F=128.1, /
&RAMP ID='CONE_46p19_075', T=1699.0400, F=105.5, /
&RAMP ID='CONE_46p19_075', T=1800.4000, F=84.6, /
&RAMP ID='CONE_46p19_075', T=1941.7600, F=81.9, /
&RAMP ID='CONE_46p19_075', T=2011.6000, F=81.2, /
&RAMP ID='CONE_46p19_075', T=2023.6000, F=62.6, /
&RAMP ID='CONE_46p19_075', T=2135.6000, F=46.6, /
&RAMP ID='CONE_46p19_075', T=2147.6000, F=26.8, /
&RAMP ID='CONE_46p19_075', T=2184.4800, F=22.4, /
&RAMP ID='CONE_46p19_075', T=2397.2000, F=14.8, /
&RAMP ID='CONE_46p19_075', T=2407.6000, F=0.0, /
&RAMP ID='CONE_46p19_075', T=2427.2000, F=0.0, /
&RAMP ID='CONE_46p19_075', T=2428.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_46p19_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.62e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_46p19_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_46p19_050','CONE_46p19_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=4.62e-02,4.62e-02,THICKNESS(1:2)=4.62e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_46p19_025_noign', SURF_ID='SAMPLE-CONE_46p19_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_46p19_025', SURF_ID='SAMPLE-CONE_46p19_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_46p19_025', /
&DEVC ID='WALL TEMPERATURE-CONE_46p19_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_46p19_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_46p19_025', /
&DEVC ID='TIGN-CONE_46p19_025', XYZ=0,0,0, SETPOINT=130.85, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_46p19_025', CTRL_ID='IGNITION-CTRL-CONE_46p19_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_46p19_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_46p19_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_46p19_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_46p19_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.62e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_46p19_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_46p19_025','CONE_46p19_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=4.62e-02,4.62e-02,THICKNESS(1:2)=4.62e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_46p19_050_noign', SURF_ID='SAMPLE-CONE_46p19_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_46p19_050', SURF_ID='SAMPLE-CONE_46p19_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_46p19_050', /
&DEVC ID='WALL TEMPERATURE-CONE_46p19_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_46p19_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_46p19_050', /
&DEVC ID='TIGN-CONE_46p19_050', XYZ=0,0,0, SETPOINT=18.30, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_46p19_050', CTRL_ID='IGNITION-CTRL-CONE_46p19_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_46p19_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_46p19_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_46p19_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_46p19_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.62e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_46p19_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_46p19_025','CONE_46p19_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=4.62e-02,4.62e-02,THICKNESS(1:2)=4.62e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_46p19_075_noign', SURF_ID='SAMPLE-CONE_46p19_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_46p19_075', SURF_ID='SAMPLE-CONE_46p19_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_46p19_075', /
&DEVC ID='WALL TEMPERATURE-CONE_46p19_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_46p19_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_46p19_075', /
&DEVC ID='TIGN-CONE_46p19_075', XYZ=0,0,0, SETPOINT=7.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_46p19_075', CTRL_ID='IGNITION-CTRL-CONE_46p19_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_46p19_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_46p19_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_46p19_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
