&HEAD CHID='FSRI_Wood_Stud_cone', /
&TIME DT=1., T_END=5265.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1000, DENSITY=379.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.4690, /
&RAMP ID='CONE-RAMP', T=0.0, F=1.6000, /
&RAMP ID='CONE-RAMP', T=15.0, F=32.2000, /
&RAMP ID='CONE-RAMP', T=30.0, F=248.7000, /
&RAMP ID='CONE-RAMP', T=45.0, F=180.7000, /
&RAMP ID='CONE-RAMP', T=60.0, F=157.8000, /
&RAMP ID='CONE-RAMP', T=75.0, F=143.4000, /
&RAMP ID='CONE-RAMP', T=90.0, F=131.0000, /
&RAMP ID='CONE-RAMP', T=105.0, F=121.8000, /
&RAMP ID='CONE-RAMP', T=120.0, F=114.9000, /
&RAMP ID='CONE-RAMP', T=135.0, F=109.3000, /
&RAMP ID='CONE-RAMP', T=150.0, F=107.0000, /
&RAMP ID='CONE-RAMP', T=165.0, F=103.7000, /
&RAMP ID='CONE-RAMP', T=180.0, F=101.2000, /
&RAMP ID='CONE-RAMP', T=195.0, F=98.4000, /
&RAMP ID='CONE-RAMP', T=210.0, F=96.8000, /
&RAMP ID='CONE-RAMP', T=225.0, F=95.5000, /
&RAMP ID='CONE-RAMP', T=240.0, F=96.1000, /
&RAMP ID='CONE-RAMP', T=255.0, F=95.8000, /
&RAMP ID='CONE-RAMP', T=270.0, F=93.6000, /
&RAMP ID='CONE-RAMP', T=285.0, F=91.7000, /
&RAMP ID='CONE-RAMP', T=300.0, F=90.9000, /
&RAMP ID='CONE-RAMP', T=315.0, F=90.4000, /
&RAMP ID='CONE-RAMP', T=330.0, F=89.5000, /
&RAMP ID='CONE-RAMP', T=345.0, F=88.5000, /
&RAMP ID='CONE-RAMP', T=360.0, F=87.9000, /
&RAMP ID='CONE-RAMP', T=375.0, F=87.8000, /
&RAMP ID='CONE-RAMP', T=390.0, F=87.9000, /
&RAMP ID='CONE-RAMP', T=405.0, F=88.8000, /
&RAMP ID='CONE-RAMP', T=420.0, F=88.8000, /
&RAMP ID='CONE-RAMP', T=435.0, F=89.0000, /
&RAMP ID='CONE-RAMP', T=450.0, F=89.0000, /
&RAMP ID='CONE-RAMP', T=465.0, F=88.2000, /
&RAMP ID='CONE-RAMP', T=480.0, F=87.6000, /
&RAMP ID='CONE-RAMP', T=495.0, F=87.1000, /
&RAMP ID='CONE-RAMP', T=510.0, F=86.4000, /
&RAMP ID='CONE-RAMP', T=525.0, F=86.0000, /
&RAMP ID='CONE-RAMP', T=540.0, F=85.8000, /
&RAMP ID='CONE-RAMP', T=555.0, F=85.3000, /
&RAMP ID='CONE-RAMP', T=570.0, F=85.1000, /
&RAMP ID='CONE-RAMP', T=585.0, F=84.4000, /
&RAMP ID='CONE-RAMP', T=600.0, F=83.9000, /
&RAMP ID='CONE-RAMP', T=615.0, F=83.6000, /
&RAMP ID='CONE-RAMP', T=630.0, F=83.7000, /
&RAMP ID='CONE-RAMP', T=645.0, F=83.1000, /
&RAMP ID='CONE-RAMP', T=660.0, F=83.5000, /
&RAMP ID='CONE-RAMP', T=675.0, F=83.6000, /
&RAMP ID='CONE-RAMP', T=690.0, F=84.2000, /
&RAMP ID='CONE-RAMP', T=705.0, F=84.0000, /
&RAMP ID='CONE-RAMP', T=720.0, F=83.4000, /
&RAMP ID='CONE-RAMP', T=735.0, F=82.4000, /
&RAMP ID='CONE-RAMP', T=750.0, F=81.1000, /
&RAMP ID='CONE-RAMP', T=765.0, F=80.4000, /
&RAMP ID='CONE-RAMP', T=780.0, F=79.5000, /
&RAMP ID='CONE-RAMP', T=795.0, F=79.9000, /
&RAMP ID='CONE-RAMP', T=810.0, F=79.8000, /
&RAMP ID='CONE-RAMP', T=825.0, F=79.3000, /
&RAMP ID='CONE-RAMP', T=840.0, F=79.9000, /
&RAMP ID='CONE-RAMP', T=855.0, F=80.4000, /
&RAMP ID='CONE-RAMP', T=870.0, F=79.9000, /
&RAMP ID='CONE-RAMP', T=885.0, F=79.4000, /
&RAMP ID='CONE-RAMP', T=900.0, F=78.6000, /
&RAMP ID='CONE-RAMP', T=915.0, F=78.3000, /
&RAMP ID='CONE-RAMP', T=930.0, F=77.4000, /
&RAMP ID='CONE-RAMP', T=945.0, F=76.8000, /
&RAMP ID='CONE-RAMP', T=960.0, F=76.1000, /
&RAMP ID='CONE-RAMP', T=975.0, F=76.3000, /
&RAMP ID='CONE-RAMP', T=990.0, F=76.4000, /
&RAMP ID='CONE-RAMP', T=1005.0, F=76.1000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=75.9000, /
&RAMP ID='CONE-RAMP', T=1035.0, F=75.7000, /
&RAMP ID='CONE-RAMP', T=1050.0, F=76.4000, /
&RAMP ID='CONE-RAMP', T=1065.0, F=76.6000, /
&RAMP ID='CONE-RAMP', T=1080.0, F=76.5000, /
&RAMP ID='CONE-RAMP', T=1095.0, F=75.6000, /
&RAMP ID='CONE-RAMP', T=1110.0, F=75.5000, /
&RAMP ID='CONE-RAMP', T=1125.0, F=76.4000, /
&RAMP ID='CONE-RAMP', T=1140.0, F=75.9000, /
&RAMP ID='CONE-RAMP', T=1155.0, F=75.2000, /
&RAMP ID='CONE-RAMP', T=1170.0, F=74.6000, /
&RAMP ID='CONE-RAMP', T=1185.0, F=74.3000, /
&RAMP ID='CONE-RAMP', T=1200.0, F=74.4000, /
&RAMP ID='CONE-RAMP', T=1215.0, F=74.3000, /
&RAMP ID='CONE-RAMP', T=1230.0, F=75.5000, /
&RAMP ID='CONE-RAMP', T=1245.0, F=75.2000, /
&RAMP ID='CONE-RAMP', T=1260.0, F=75.1000, /
&RAMP ID='CONE-RAMP', T=1275.0, F=75.3000, /
&RAMP ID='CONE-RAMP', T=1290.0, F=75.3000, /
&RAMP ID='CONE-RAMP', T=1305.0, F=74.9000, /
&RAMP ID='CONE-RAMP', T=1320.0, F=75.5000, /
&RAMP ID='CONE-RAMP', T=1335.0, F=75.7000, /
&RAMP ID='CONE-RAMP', T=1350.0, F=75.4000, /
&RAMP ID='CONE-RAMP', T=1365.0, F=74.9000, /
&RAMP ID='CONE-RAMP', T=1380.0, F=75.8000, /
&RAMP ID='CONE-RAMP', T=1395.0, F=75.6000, /
&RAMP ID='CONE-RAMP', T=1410.0, F=77.0000, /
&RAMP ID='CONE-RAMP', T=1425.0, F=77.3000, /
&RAMP ID='CONE-RAMP', T=1440.0, F=77.6000, /
&RAMP ID='CONE-RAMP', T=1455.0, F=77.0000, /
&RAMP ID='CONE-RAMP', T=1470.0, F=78.1000, /
&RAMP ID='CONE-RAMP', T=1485.0, F=78.5000, /
&RAMP ID='CONE-RAMP', T=1500.0, F=79.1000, /
&RAMP ID='CONE-RAMP', T=1515.0, F=79.2000, /
&RAMP ID='CONE-RAMP', T=1530.0, F=80.3000, /
&RAMP ID='CONE-RAMP', T=1545.0, F=80.4000, /
&RAMP ID='CONE-RAMP', T=1560.0, F=80.5000, /
&RAMP ID='CONE-RAMP', T=1575.0, F=81.1000, /
&RAMP ID='CONE-RAMP', T=1590.0, F=81.5000, /
&RAMP ID='CONE-RAMP', T=1605.0, F=82.1000, /
&RAMP ID='CONE-RAMP', T=1620.0, F=82.4000, /
&RAMP ID='CONE-RAMP', T=1635.0, F=81.8000, /
&RAMP ID='CONE-RAMP', T=1650.0, F=83.9000, /
&RAMP ID='CONE-RAMP', T=1665.0, F=85.6000, /
&RAMP ID='CONE-RAMP', T=1680.0, F=87.4000, /
&RAMP ID='CONE-RAMP', T=1695.0, F=88.7000, /
&RAMP ID='CONE-RAMP', T=1710.0, F=90.7000, /
&RAMP ID='CONE-RAMP', T=1725.0, F=92.2000, /
&RAMP ID='CONE-RAMP', T=1740.0, F=94.8000, /
&RAMP ID='CONE-RAMP', T=1755.0, F=97.8000, /
&RAMP ID='CONE-RAMP', T=1770.0, F=99.5000, /
&RAMP ID='CONE-RAMP', T=1785.0, F=100.3000, /
&RAMP ID='CONE-RAMP', T=1800.0, F=101.8000, /
&RAMP ID='CONE-RAMP', T=1815.0, F=102.6000, /
&RAMP ID='CONE-RAMP', T=1830.0, F=103.6000, /
&RAMP ID='CONE-RAMP', T=1845.0, F=105.5000, /
&RAMP ID='CONE-RAMP', T=1860.0, F=108.1000, /
&RAMP ID='CONE-RAMP', T=1875.0, F=111.8000, /
&RAMP ID='CONE-RAMP', T=1890.0, F=113.4000, /
&RAMP ID='CONE-RAMP', T=1905.0, F=115.3000, /
&RAMP ID='CONE-RAMP', T=1920.0, F=116.8000, /
&RAMP ID='CONE-RAMP', T=1935.0, F=120.3000, /
&RAMP ID='CONE-RAMP', T=1950.0, F=125.5000, /
&RAMP ID='CONE-RAMP', T=1965.0, F=128.8000, /
&RAMP ID='CONE-RAMP', T=1980.0, F=131.6000, /
&RAMP ID='CONE-RAMP', T=1995.0, F=129.5000, /
&RAMP ID='CONE-RAMP', T=2010.0, F=124.4000, /
&RAMP ID='CONE-RAMP', T=2025.0, F=119.6000, /
&RAMP ID='CONE-RAMP', T=2040.0, F=115.4000, /
&RAMP ID='CONE-RAMP', T=2055.0, F=112.1000, /
&RAMP ID='CONE-RAMP', T=2070.0, F=108.3000, /
&RAMP ID='CONE-RAMP', T=2085.0, F=105.1000, /
&RAMP ID='CONE-RAMP', T=2100.0, F=101.2000, /
&RAMP ID='CONE-RAMP', T=2115.0, F=97.0000, /
&RAMP ID='CONE-RAMP', T=2130.0, F=93.1000, /
&RAMP ID='CONE-RAMP', T=2145.0, F=89.7000, /
&RAMP ID='CONE-RAMP', T=2160.0, F=86.0000, /
&RAMP ID='CONE-RAMP', T=2175.0, F=80.1000, /
&RAMP ID='CONE-RAMP', T=2190.0, F=74.4000, /
&RAMP ID='CONE-RAMP', T=2205.0, F=70.0000, /
&RAMP ID='CONE-RAMP', T=2220.0, F=66.1000, /
&RAMP ID='CONE-RAMP', T=2235.0, F=61.9000, /
&RAMP ID='CONE-RAMP', T=2250.0, F=59.4000, /
&RAMP ID='CONE-RAMP', T=2265.0, F=57.5000, /
&RAMP ID='CONE-RAMP', T=2280.0, F=55.2000, /
&RAMP ID='CONE-RAMP', T=2295.0, F=54.9000, /
&RAMP ID='CONE-RAMP', T=2310.0, F=52.7000, /
&RAMP ID='CONE-RAMP', T=2325.0, F=50.6000, /
&RAMP ID='CONE-RAMP', T=2340.0, F=50.3000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=426.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1789, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0381,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=49.0279, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=426.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=426.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1789, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0381,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.1789, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=426.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=426.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1789, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0381,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.6710, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=426.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
