&HEAD CHID='FSRI_Wool_Rug', /
&TIME DT=1., T_END=2880.1 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=20980, SOOT_YIELD=0.010 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.058, DENSITY=226, EMISSIVITY=1.000, SPECIFIC_HEAT=1.330, /
&RAMP ID='CONE_16p63_025', T=0.0000, F=16.3, /
&RAMP ID='CONE_16p63_025', T=2.9092, F=49.6, /
&RAMP ID='CONE_16p63_025', T=7.7579, F=115.1, /
&RAMP ID='CONE_16p63_025', T=8.7276, F=123.7, /
&RAMP ID='CONE_16p63_025', T=9.6974, F=128.8, /
&RAMP ID='CONE_16p63_025', T=11.6369, F=131.7, /
&RAMP ID='CONE_16p63_025', T=12.6066, F=130.1, /
&RAMP ID='CONE_16p63_025', T=14.5461, F=122.8, /
&RAMP ID='CONE_16p63_025', T=21.3343, F=86.2, /
&RAMP ID='CONE_16p63_025', T=26.1829, F=67.9, /
&RAMP ID='CONE_16p63_025', T=32.9711, F=53.7, /
&RAMP ID='CONE_16p63_025', T=40.7290, F=45.9, /
&RAMP ID='CONE_16p63_025', T=58.1843, F=37.1, /
&RAMP ID='CONE_16p63_025', T=81.4580, F=34.4, /
&RAMP ID='CONE_16p63_025', T=90.1857, F=36.3, /
&RAMP ID='CONE_16p63_025', T=103.7620, F=45.1, /
&RAMP ID='CONE_16p63_025', T=114.4292, F=49.0, /
&RAMP ID='CONE_16p63_025', T=140.9030, F=43.8, /
&RAMP ID='CONE_16p63_025', T=188.1293, F=35.8, /
&RAMP ID='CONE_16p63_025', T=245.3439, F=34.3, /
&RAMP ID='CONE_16p63_025', T=258.9202, F=29.8, /
&RAMP ID='CONE_16p63_025', T=281.8061, F=26.2, /
&RAMP ID='CONE_16p63_025', T=381.1073, F=10.4, /
&RAMP ID='CONE_16p63_025', T=404.3810, F=9.4, /
&RAMP ID='CONE_16p63_025', T=422.7091, F=11.9, /
&RAMP ID='CONE_16p63_025', T=465.4746, F=17.0, /
&RAMP ID='CONE_16p63_025', T=542.0839, F=20.0, /
&RAMP ID='CONE_16p63_025', T=563.6121, F=23.5, /
&RAMP ID='CONE_16p63_025', T=620.6327, F=26.0, /
&RAMP ID='CONE_16p63_025', T=682.6960, F=42.6, /
&RAMP ID='CONE_16p63_025', T=704.5151, F=45.3, /
&RAMP ID='CONE_16p63_025', T=732.1527, F=43.9, /
&RAMP ID='CONE_16p63_025', T=765.1238, F=35.7, /
&RAMP ID='CONE_16p63_025', T=845.4182, F=28.3, /
&RAMP ID='CONE_16p63_025', T=886.3411, F=28.4, /
&RAMP ID='CONE_16p63_025', T=947.4347, F=20.0, /
&RAMP ID='CONE_16p63_025', T=986.3212, F=17.3, /
&RAMP ID='CONE_16p63_025', T=1006.5887, F=17.8, /
&RAMP ID='CONE_16p63_025', T=1056.0454, F=12.8, /
&RAMP ID='CONE_16p63_025', T=1071.5612, F=13.1, /
&RAMP ID='CONE_16p63_025', T=1082.2283, F=8.3, /
&RAMP ID='CONE_16p63_025', T=1127.2242, F=7.2, /
&RAMP ID='CONE_16p63_025', T=1164.6561, F=3.8, /
&RAMP ID='CONE_16p63_025', T=1268.1272, F=0.4, /
&RAMP ID='CONE_16p63_025', T=1409.0303, F=0.0, /
&RAMP ID='CONE_16p63_025', T=1410.0303, F=0.0, /
&RAMP ID='CONE_16p63_050', T=0.0000, F=36.3, /
&RAMP ID='CONE_16p63_050', T=1.9505, F=82.2, /
&RAMP ID='CONE_16p63_050', T=6.7518, F=229.5, /
&RAMP ID='CONE_16p63_050', T=8.7023, F=281.6, /
&RAMP ID='CONE_16p63_050', T=10.6529, F=312.0, /
&RAMP ID='CONE_16p63_050', T=11.7032, F=319.3, /
&RAMP ID='CONE_16p63_050', T=13.5036, F=322.3, /
&RAMP ID='CONE_16p63_050', T=15.6042, F=315.7, /
&RAMP ID='CONE_16p63_050', T=24.3065, F=266.5, /
&RAMP ID='CONE_16p63_050', T=36.0097, F=220.7, /
&RAMP ID='CONE_16p63_050', T=42.7615, F=200.4, /
&RAMP ID='CONE_16p63_050', T=55.3199, F=175.4, /
&RAMP ID='CONE_16p63_050', T=76.6707, F=147.8, /
&RAMP ID='CONE_16p63_050', T=110.6398, F=139.0, /
&RAMP ID='CONE_16p63_050', T=146.5895, F=121.8, /
&RAMP ID='CONE_16p63_050', T=165.9597, F=118.0, /
&RAMP ID='CONE_16p63_050', T=221.2796, F=116.1, /
&RAMP ID='CONE_16p63_050', T=241.5651, F=115.1, /
&RAMP ID='CONE_16p63_050', T=276.5995, F=103.6, /
&RAMP ID='CONE_16p63_050', T=298.8805, F=93.3, /
&RAMP ID='CONE_16p63_050', T=331.9194, F=54.4, /
&RAMP ID='CONE_16p63_050', T=361.8975, F=36.9, /
&RAMP ID='CONE_16p63_050', T=387.2393, F=28.5, /
&RAMP ID='CONE_16p63_050', T=442.5593, F=24.4, /
&RAMP ID='CONE_16p63_050', T=462.7247, F=23.3, /
&RAMP ID='CONE_16p63_050', T=497.8792, F=8.4, /
&RAMP ID='CONE_16p63_050', T=522.8909, F=8.1, /
&RAMP ID='CONE_16p63_050', T=533.6938, F=0.1, /
&RAMP ID='CONE_16p63_050', T=553.1991, F=0.0, /
&RAMP ID='CONE_16p63_050', T=554.1991, F=0.0, /
&RAMP ID='CONE_16p63_075', T=0.0000, F=68.1, /
&RAMP ID='CONE_16p63_075', T=2.1000, F=140.8, /
&RAMP ID='CONE_16p63_075', T=5.9750, F=302.7, /
&RAMP ID='CONE_16p63_075', T=7.9000, F=367.8, /
&RAMP ID='CONE_16p63_075', T=9.8500, F=406.4, /
&RAMP ID='CONE_16p63_075', T=11.8000, F=418.5, /
&RAMP ID='CONE_16p63_075', T=13.7500, F=413.2, /
&RAMP ID='CONE_16p63_075', T=23.4500, F=336.3, /
&RAMP ID='CONE_16p63_075', T=32.1750, F=284.6, /
&RAMP ID='CONE_16p63_075', T=40.9250, F=246.8, /
&RAMP ID='CONE_16p63_075', T=49.4200, F=224.8, /
&RAMP ID='CONE_16p63_075', T=61.3000, F=206.5, /
&RAMP ID='CONE_16p63_075', T=98.8400, F=166.6, /
&RAMP ID='CONE_16p63_075', T=123.4250, F=146.2, /
&RAMP ID='CONE_16p63_075', T=148.2600, F=139.6, /
&RAMP ID='CONE_16p63_075', T=197.6800, F=116.4, /
&RAMP ID='CONE_16p63_075', T=235.0250, F=91.1, /
&RAMP ID='CONE_16p63_075', T=247.1000, F=76.7, /
&RAMP ID='CONE_16p63_075', T=266.0750, F=53.5, /
&RAMP ID='CONE_16p63_075', T=296.5200, F=35.4, /
&RAMP ID='CONE_16p63_075', T=345.9400, F=31.2, /
&RAMP ID='CONE_16p63_075', T=395.3600, F=26.1, /
&RAMP ID='CONE_16p63_075', T=444.7800, F=13.0, /
&RAMP ID='CONE_16p63_075', T=467.0000, F=8.9, /
&RAMP ID='CONE_16p63_075', T=477.6750, F=0.0, /
&RAMP ID='CONE_16p63_075', T=494.2000, F=0.0, /
&RAMP ID='CONE_16p63_075', T=495.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_16p63_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.66e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p63_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p63_050','CONE_16p63_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.66e-02,1.66e-02,THICKNESS(1:2)=1.66e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p63_025_noign', SURF_ID='SAMPLE-CONE_16p63_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p63_025', SURF_ID='SAMPLE-CONE_16p63_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p63_025', /
&DEVC ID='WALL TEMPERATURE-CONE_16p63_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p63_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p63_025', /
&DEVC ID='TIGN-CONE_16p63_025', XYZ=0,0,0, SETPOINT=31.03, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p63_025', CTRL_ID='IGNITION-CTRL-CONE_16p63_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p63_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p63_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p63_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_16p63_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.66e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p63_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p63_025','CONE_16p63_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=1.66e-02,1.66e-02,THICKNESS(1:2)=1.66e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p63_050_noign', SURF_ID='SAMPLE-CONE_16p63_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p63_050', SURF_ID='SAMPLE-CONE_16p63_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p63_050', /
&DEVC ID='WALL TEMPERATURE-CONE_16p63_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p63_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p63_050', /
&DEVC ID='TIGN-CONE_16p63_050', XYZ=0,0,0, SETPOINT=3.45, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p63_050', CTRL_ID='IGNITION-CTRL-CONE_16p63_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p63_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p63_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p63_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_16p63_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.66e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p63_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p63_025','CONE_16p63_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.66e-02,1.66e-02,THICKNESS(1:2)=1.66e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p63_075_noign', SURF_ID='SAMPLE-CONE_16p63_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p63_075', SURF_ID='SAMPLE-CONE_16p63_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p63_075', /
&DEVC ID='WALL TEMPERATURE-CONE_16p63_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p63_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p63_075', /
&DEVC ID='TIGN-CONE_16p63_075', XYZ=0,0,0, SETPOINT=1.07, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p63_075', CTRL_ID='IGNITION-CTRL-CONE_16p63_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p63_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p63_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p63_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
