&HEAD CHID='FSRI_XPS_Foam_Board', /
&TIME DT=1., T_END=797.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=33840, SOOT_YIELD=0.104 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.032, DENSITY=28, EMISSIVITY=1.000, SPECIFIC_HEAT=1.380, /
&RAMP ID='CONE_27p07_025', T=0.0000, F=2.6, /
&RAMP ID='CONE_27p07_025', T=4.5283, F=3.8, /
&RAMP ID='CONE_27p07_025', T=6.7925, F=12.9, /
&RAMP ID='CONE_27p07_025', T=9.0566, F=41.7, /
&RAMP ID='CONE_27p07_025', T=11.3208, F=89.2, /
&RAMP ID='CONE_27p07_025', T=20.3774, F=338.8, /
&RAMP ID='CONE_27p07_025', T=24.6792, F=433.2, /
&RAMP ID='CONE_27p07_025', T=27.1698, F=477.8, /
&RAMP ID='CONE_27p07_025', T=29.4340, F=506.0, /
&RAMP ID='CONE_27p07_025', T=31.6981, F=519.0, /
&RAMP ID='CONE_27p07_025', T=33.9623, F=517.6, /
&RAMP ID='CONE_27p07_025', T=38.4906, F=482.7, /
&RAMP ID='CONE_27p07_025', T=49.3585, F=349.5, /
&RAMP ID='CONE_27p07_025', T=63.3962, F=233.5, /
&RAMP ID='CONE_27p07_025', T=74.0377, F=133.7, /
&RAMP ID='CONE_27p07_025', T=79.2453, F=90.9, /
&RAMP ID='CONE_27p07_025', T=86.0377, F=50.6, /
&RAMP ID='CONE_27p07_025', T=98.7170, F=18.1, /
&RAMP ID='CONE_27p07_025', T=123.3962, F=0.5, /
&RAMP ID='CONE_27p07_025', T=148.0755, F=0.0, /
&RAMP ID='CONE_27p07_025', T=172.7547, F=0.0, /
&RAMP ID='CONE_27p07_025', T=197.4340, F=0.0, /
&RAMP ID='CONE_27p07_025', T=222.1132, F=0.0, /
&RAMP ID='CONE_27p07_025', T=246.7925, F=0.0, /
&RAMP ID='CONE_27p07_025', T=247.7925, F=0.0, /
&RAMP ID='CONE_27p07_050', T=0.0000, F=5.6, /
&RAMP ID='CONE_27p07_050', T=3.4500, F=49.5, /
&RAMP ID='CONE_27p07_050', T=5.7500, F=97.4, /
&RAMP ID='CONE_27p07_050', T=10.3500, F=234.9, /
&RAMP ID='CONE_27p07_050', T=12.6500, F=317.3, /
&RAMP ID='CONE_27p07_050', T=14.9500, F=418.6, /
&RAMP ID='CONE_27p07_050', T=21.0450, F=730.2, /
&RAMP ID='CONE_27p07_050', T=24.1500, F=842.6, /
&RAMP ID='CONE_27p07_050', T=25.3000, F=865.4, /
&RAMP ID='CONE_27p07_050', T=27.6000, F=875.9, /
&RAMP ID='CONE_27p07_050', T=29.9000, F=844.3, /
&RAMP ID='CONE_27p07_050', T=32.2000, F=780.7, /
&RAMP ID='CONE_27p07_050', T=42.0900, F=390.0, /
&RAMP ID='CONE_27p07_050', T=47.1500, F=241.1, /
&RAMP ID='CONE_27p07_050', T=51.7500, F=145.7, /
&RAMP ID='CONE_27p07_050', T=56.3500, F=83.8, /
&RAMP ID='CONE_27p07_050', T=63.1350, F=37.0, /
&RAMP ID='CONE_27p07_050', T=84.1800, F=3.4, /
&RAMP ID='CONE_27p07_050', T=105.2250, F=0.0, /
&RAMP ID='CONE_27p07_050', T=126.2700, F=0.0, /
&RAMP ID='CONE_27p07_050', T=147.3150, F=0.0, /
&RAMP ID='CONE_27p07_050', T=168.3600, F=0.0, /
&RAMP ID='CONE_27p07_050', T=189.4050, F=0.0, /
&RAMP ID='CONE_27p07_050', T=210.4500, F=0.0, /
&RAMP ID='CONE_27p07_050', T=211.4500, F=0.0, /
&RAMP ID='CONE_27p07_075', T=0.0000, F=30.1, /
&RAMP ID='CONE_27p07_075', T=4.7500, F=142.2, /
&RAMP ID='CONE_27p07_075', T=9.6000, F=354.9, /
&RAMP ID='CONE_27p07_075', T=12.5250, F=551.1, /
&RAMP ID='CONE_27p07_075', T=17.8925, F=1019.8, /
&RAMP ID='CONE_27p07_075', T=20.3000, F=1183.7, /
&RAMP ID='CONE_27p07_075', T=22.2500, F=1237.6, /
&RAMP ID='CONE_27p07_075', T=24.2000, F=1215.5, /
&RAMP ID='CONE_27p07_075', T=26.1500, F=1118.1, /
&RAMP ID='CONE_27p07_075', T=28.1000, F=964.2, /
&RAMP ID='CONE_27p07_075', T=32.9500, F=513.0, /
&RAMP ID='CONE_27p07_075', T=35.7850, F=304.9, /
&RAMP ID='CONE_27p07_075', T=38.8000, F=163.4, /
&RAMP ID='CONE_27p07_075', T=42.6750, F=71.4, /
&RAMP ID='CONE_27p07_075', T=47.5500, F=28.2, /
&RAMP ID='CONE_27p07_075', T=53.6775, F=12.4, /
&RAMP ID='CONE_27p07_075', T=71.5700, F=3.8, /
&RAMP ID='CONE_27p07_075', T=89.4625, F=0.9, /
&RAMP ID='CONE_27p07_075', T=107.3550, F=0.1, /
&RAMP ID='CONE_27p07_075', T=125.2475, F=0.2, /
&RAMP ID='CONE_27p07_075', T=143.1400, F=0.4, /
&RAMP ID='CONE_27p07_075', T=161.0325, F=0.0, /
&RAMP ID='CONE_27p07_075', T=178.9250, F=0.0, /
&RAMP ID='CONE_27p07_075', T=179.9250, F=0.0, /
&SURF ID='SAMPLE-CONE_27p07_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.71e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p07_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p07_050','CONE_27p07_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.71e-02,2.71e-02,THICKNESS(1:2)=2.71e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p07_025_noign', SURF_ID='SAMPLE-CONE_27p07_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p07_025', SURF_ID='SAMPLE-CONE_27p07_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_27p07_025', /
&DEVC ID='WALL TEMPERATURE-CONE_27p07_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p07_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p07_025', /
&DEVC ID='TIGN-CONE_27p07_025', XYZ=0,0,0, SETPOINT=151.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p07_025', CTRL_ID='IGNITION-CTRL-CONE_27p07_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_27p07_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p07_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p07_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_27p07_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.71e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p07_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p07_025','CONE_27p07_075',REFERENCE_HEAT_FLUX=25,75,REFERENCE_THICKNESS=2.71e-02,2.71e-02,THICKNESS(1:2)=2.71e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p07_050_noign', SURF_ID='SAMPLE-CONE_27p07_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p07_050', SURF_ID='SAMPLE-CONE_27p07_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_27p07_050', /
&DEVC ID='WALL TEMPERATURE-CONE_27p07_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p07_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p07_050', /
&DEVC ID='TIGN-CONE_27p07_050', XYZ=0,0,0, SETPOINT=11.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p07_050', CTRL_ID='IGNITION-CTRL-CONE_27p07_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_27p07_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p07_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p07_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_27p07_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.71e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p07_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p07_025','CONE_27p07_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.71e-02,2.71e-02,THICKNESS(1:2)=2.71e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p07_075_noign', SURF_ID='SAMPLE-CONE_27p07_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p07_075', SURF_ID='SAMPLE-CONE_27p07_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_27p07_075', /
&DEVC ID='WALL TEMPERATURE-CONE_27p07_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p07_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p07_075', /
&DEVC ID='TIGN-CONE_27p07_075', XYZ=0,0,0, SETPOINT=1.35, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p07_075', CTRL_ID='IGNITION-CTRL-CONE_27p07_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_27p07_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p07_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p07_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
