&HEAD CHID='JH_Black_PMMA', /
&TIME DT=1., T_END=1560.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23300, SOOT_YIELD=0.006 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.117, DENSITY=1154, EMISSIVITY=0.950, SPECIFIC_HEAT=1.521, /
&RAMP ID='CONE_9p20_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_9p20_025', T=7.5000, F=110.7, /
&RAMP ID='CONE_9p20_025', T=15.0000, F=244.1, /
&RAMP ID='CONE_9p20_025', T=22.5000, F=308.4, /
&RAMP ID='CONE_9p20_025', T=30.0000, F=355.0, /
&RAMP ID='CONE_9p20_025', T=45.0000, F=378.6, /
&RAMP ID='CONE_9p20_025', T=69.0000, F=389.4, /
&RAMP ID='CONE_9p20_025', T=97.5000, F=402.0, /
&RAMP ID='CONE_9p20_025', T=138.0000, F=397.3, /
&RAMP ID='CONE_9p20_025', T=207.0000, F=426.0, /
&RAMP ID='CONE_9p20_025', T=276.0000, F=478.5, /
&RAMP ID='CONE_9p20_025', T=307.5000, F=476.4, /
&RAMP ID='CONE_9p20_025', T=345.0000, F=501.3, /
&RAMP ID='CONE_9p20_025', T=414.0000, F=541.4, /
&RAMP ID='CONE_9p20_025', T=483.0000, F=592.4, /
&RAMP ID='CONE_9p20_025', T=487.5000, F=595.2, /
&RAMP ID='CONE_9p20_025', T=502.5000, F=566.8, /
&RAMP ID='CONE_9p20_025', T=532.5000, F=458.7, /
&RAMP ID='CONE_9p20_025', T=547.5000, F=306.5, /
&RAMP ID='CONE_9p20_025', T=552.0000, F=247.6, /
&RAMP ID='CONE_9p20_025', T=562.5000, F=105.4, /
&RAMP ID='CONE_9p20_025', T=570.0000, F=52.0, /
&RAMP ID='CONE_9p20_025', T=577.5000, F=15.1, /
&RAMP ID='CONE_9p20_025', T=585.0000, F=3.8, /
&RAMP ID='CONE_9p20_025', T=621.0000, F=0.1, /
&RAMP ID='CONE_9p20_025', T=690.0000, F=0.0, /
&RAMP ID='CONE_9p20_025', T=691.0000, F=0.0, /
&RAMP ID='CONE_9p20_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_9p20_050', T=7.5000, F=56.6, /
&RAMP ID='CONE_9p20_050', T=15.0000, F=308.3, /
&RAMP ID='CONE_9p20_050', T=22.5000, F=467.7, /
&RAMP ID='CONE_9p20_050', T=37.5000, F=568.1, /
&RAMP ID='CONE_9p20_050', T=60.0000, F=618.9, /
&RAMP ID='CONE_9p20_050', T=75.7500, F=633.5, /
&RAMP ID='CONE_9p20_050', T=90.0000, F=631.6, /
&RAMP ID='CONE_9p20_050', T=127.5000, F=677.9, /
&RAMP ID='CONE_9p20_050', T=151.5000, F=677.2, /
&RAMP ID='CONE_9p20_050', T=195.0000, F=697.3, /
&RAMP ID='CONE_9p20_050', T=227.2500, F=745.7, /
&RAMP ID='CONE_9p20_050', T=255.0000, F=800.8, /
&RAMP ID='CONE_9p20_050', T=292.5000, F=819.9, /
&RAMP ID='CONE_9p20_050', T=303.0000, F=853.7, /
&RAMP ID='CONE_9p20_050', T=330.0000, F=957.3, /
&RAMP ID='CONE_9p20_050', T=345.0000, F=1045.3, /
&RAMP ID='CONE_9p20_050', T=352.5000, F=1029.2, /
&RAMP ID='CONE_9p20_050', T=360.0000, F=927.3, /
&RAMP ID='CONE_9p20_050', T=367.5000, F=725.8, /
&RAMP ID='CONE_9p20_050', T=375.0000, F=429.3, /
&RAMP ID='CONE_9p20_050', T=378.7500, F=308.2, /
&RAMP ID='CONE_9p20_050', T=382.5000, F=187.2, /
&RAMP ID='CONE_9p20_050', T=390.0000, F=73.2, /
&RAMP ID='CONE_9p20_050', T=397.5000, F=23.3, /
&RAMP ID='CONE_9p20_050', T=412.5000, F=4.6, /
&RAMP ID='CONE_9p20_050', T=454.5000, F=3.5, /
&RAMP ID='CONE_9p20_050', T=530.2500, F=0.6, /
&RAMP ID='CONE_9p20_050', T=606.0000, F=0.0, /
&RAMP ID='CONE_9p20_050', T=681.7500, F=0.0, /
&RAMP ID='CONE_9p20_050', T=757.5000, F=0.0, /
&RAMP ID='CONE_9p20_050', T=758.5000, F=0.0, /
&RAMP ID='CONE_9p20_070', T=0.0000, F=16.3, /
&RAMP ID='CONE_9p20_070', T=7.5000, F=32.6, /
&RAMP ID='CONE_9p20_070', T=22.5000, F=629.9, /
&RAMP ID='CONE_9p20_070', T=30.0000, F=725.8, /
&RAMP ID='CONE_9p20_070', T=37.5000, F=808.4, /
&RAMP ID='CONE_9p20_070', T=52.5000, F=881.5, /
&RAMP ID='CONE_9p20_070', T=77.2500, F=927.5, /
&RAMP ID='CONE_9p20_070', T=154.5000, F=993.8, /
&RAMP ID='CONE_9p20_070', T=187.5000, F=1056.7, /
&RAMP ID='CONE_9p20_070', T=210.0000, F=1124.6, /
&RAMP ID='CONE_9p20_070', T=231.7500, F=1147.0, /
&RAMP ID='CONE_9p20_070', T=247.5000, F=1222.2, /
&RAMP ID='CONE_9p20_070', T=255.0000, F=1233.8, /
&RAMP ID='CONE_9p20_070', T=262.5000, F=1209.7, /
&RAMP ID='CONE_9p20_070', T=270.0000, F=1112.5, /
&RAMP ID='CONE_9p20_070', T=277.5000, F=928.4, /
&RAMP ID='CONE_9p20_070', T=285.0000, F=687.4, /
&RAMP ID='CONE_9p20_070', T=292.5000, F=370.1, /
&RAMP ID='CONE_9p20_070', T=300.0000, F=150.2, /
&RAMP ID='CONE_9p20_070', T=309.0000, F=68.7, /
&RAMP ID='CONE_9p20_070', T=315.0000, F=29.1, /
&RAMP ID='CONE_9p20_070', T=330.0000, F=9.9, /
&RAMP ID='CONE_9p20_070', T=386.2500, F=6.2, /
&RAMP ID='CONE_9p20_070', T=463.5000, F=0.2, /
&RAMP ID='CONE_9p20_070', T=540.7500, F=0.0, /
&RAMP ID='CONE_9p20_070', T=618.0000, F=0.0, /
&RAMP ID='CONE_9p20_070', T=695.2500, F=0.0, /
&RAMP ID='CONE_9p20_070', T=772.5000, F=0.0, /
&RAMP ID='CONE_9p20_070', T=773.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_9p20_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p20_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p20_050','CONE_9p20_070',REFERENCE_HEAT_FLUX=50,70,REFERENCE_THICKNESS=9.20e-03,9.20e-03,THICKNESS(1:2)=9.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p20_025_noign', SURF_ID='SAMPLE-CONE_9p20_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p20_025', SURF_ID='SAMPLE-CONE_9p20_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p20_025', /
&DEVC ID='WALL TEMPERATURE-CONE_9p20_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p20_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p20_025', /
&DEVC ID='TIGN-CONE_9p20_025', XYZ=0,0,0, SETPOINT=90.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p20_025', CTRL_ID='IGNITION-CTRL-CONE_9p20_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p20_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p20_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p20_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_9p20_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p20_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p20_025','CONE_9p20_070',REFERENCE_HEAT_FLUX=25,70,REFERENCE_THICKNESS=9.20e-03,9.20e-03,THICKNESS(1:2)=9.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p20_050_noign', SURF_ID='SAMPLE-CONE_9p20_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p20_050', SURF_ID='SAMPLE-CONE_9p20_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p20_050', /
&DEVC ID='WALL TEMPERATURE-CONE_9p20_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p20_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p20_050', /
&DEVC ID='TIGN-CONE_9p20_050', XYZ=0,0,0, SETPOINT=22.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p20_050', CTRL_ID='IGNITION-CTRL-CONE_9p20_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p20_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p20_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p20_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_9p20_070_noign', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=9.20e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_9p20_070', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p20_025','CONE_9p20_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=9.20e-03,9.20e-03,THICKNESS(1:2)=9.20e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_9p20_070_noign', SURF_ID='SAMPLE-CONE_9p20_070_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_9p20_070', SURF_ID='SAMPLE-CONE_9p20_070', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_9p20_070', /
&DEVC ID='WALL TEMPERATURE-CONE_9p20_070', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_9p20_070', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p20_070', /
&DEVC ID='TIGN-CONE_9p20_070', XYZ=0,0,0, SETPOINT=7.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p20_070', CTRL_ID='IGNITION-CTRL-CONE_9p20_070', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_9p20_070', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_9p20_070', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p20_070', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
