&HEAD CHID='JH_CPS_Plywood_Facesheet', /
&TIME DT=1., T_END=2400.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=10200, SOOT_YIELD=0.020 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.392, DENSITY=630, EMISSIVITY=0.700, SPECIFIC_HEAT=0.513, /
&RAMP ID='CONE_12p70_035', T=0.0000, F=7.2, /
&RAMP ID='CONE_12p70_035', T=14.0000, F=11.8, /
&RAMP ID='CONE_12p70_035', T=38.0000, F=15.0, /
&RAMP ID='CONE_12p70_035', T=85.2000, F=15.9, /
&RAMP ID='CONE_12p70_035', T=170.4000, F=14.6, /
&RAMP ID='CONE_12p70_035', T=184.0000, F=16.7, /
&RAMP ID='CONE_12p70_035', T=220.0000, F=38.7, /
&RAMP ID='CONE_12p70_035', T=255.6000, F=50.8, /
&RAMP ID='CONE_12p70_035', T=285.0000, F=62.6, /
&RAMP ID='CONE_12p70_035', T=340.8000, F=69.8, /
&RAMP ID='CONE_12p70_035', T=416.0000, F=90.8, /
&RAMP ID='CONE_12p70_035', T=422.0000, F=95.6, /
&RAMP ID='CONE_12p70_035', T=426.0000, F=104.4, /
&RAMP ID='CONE_12p70_035', T=435.0000, F=127.6, /
&RAMP ID='CONE_12p70_035', T=441.0000, F=133.6, /
&RAMP ID='CONE_12p70_035', T=476.0000, F=154.3, /
&RAMP ID='CONE_12p70_035', T=493.0000, F=157.0, /
&RAMP ID='CONE_12p70_035', T=508.0000, F=164.4, /
&RAMP ID='CONE_12p70_035', T=511.2000, F=164.0, /
&RAMP ID='CONE_12p70_035', T=521.0000, F=158.1, /
&RAMP ID='CONE_12p70_035', T=529.0000, F=148.3, /
&RAMP ID='CONE_12p70_035', T=538.0000, F=132.9, /
&RAMP ID='CONE_12p70_035', T=553.0000, F=116.0, /
&RAMP ID='CONE_12p70_035', T=596.4000, F=82.4, /
&RAMP ID='CONE_12p70_035', T=618.0000, F=59.8, /
&RAMP ID='CONE_12p70_035', T=637.0000, F=44.1, /
&RAMP ID='CONE_12p70_035', T=681.6000, F=25.8, /
&RAMP ID='CONE_12p70_035', T=726.0000, F=13.8, /
&RAMP ID='CONE_12p70_035', T=766.8000, F=9.8, /
&RAMP ID='CONE_12p70_035', T=847.0000, F=7.2, /
&RAMP ID='CONE_12p70_035', T=851.0000, F=4.4, /
&RAMP ID='CONE_12p70_035', T=852.0000, F=0.0, /
&RAMP ID='CONE_12p70_035', T=853.0000, F=0.0, /
&RAMP ID='CONE_12p70_050', T=0.0000, F=18.0, /
&RAMP ID='CONE_12p70_050', T=12.0000, F=70.9, /
&RAMP ID='CONE_12p70_050', T=15.0000, F=79.9, /
&RAMP ID='CONE_12p70_050', T=18.0000, F=83.2, /
&RAMP ID='CONE_12p70_050', T=24.0000, F=78.1, /
&RAMP ID='CONE_12p70_050', T=35.0000, F=56.0, /
&RAMP ID='CONE_12p70_050', T=43.0000, F=45.1, /
&RAMP ID='CONE_12p70_050', T=61.0000, F=33.6, /
&RAMP ID='CONE_12p70_050', T=83.0000, F=34.9, /
&RAMP ID='CONE_12p70_050', T=112.7000, F=48.2, /
&RAMP ID='CONE_12p70_050', T=161.0000, F=58.0, /
&RAMP ID='CONE_12p70_050', T=225.4000, F=45.7, /
&RAMP ID='CONE_12p70_050', T=250.0000, F=44.1, /
&RAMP ID='CONE_12p70_050', T=266.0000, F=47.9, /
&RAMP ID='CONE_12p70_050', T=303.0000, F=67.4, /
&RAMP ID='CONE_12p70_050', T=318.0000, F=84.5, /
&RAMP ID='CONE_12p70_050', T=338.1000, F=91.4, /
&RAMP ID='CONE_12p70_050', T=368.0000, F=94.8, /
&RAMP ID='CONE_12p70_050', T=385.0000, F=99.8, /
&RAMP ID='CONE_12p70_050', T=413.0000, F=122.5, /
&RAMP ID='CONE_12p70_050', T=437.0000, F=126.3, /
&RAMP ID='CONE_12p70_050', T=450.8000, F=141.9, /
&RAMP ID='CONE_12p70_050', T=468.0000, F=151.8, /
&RAMP ID='CONE_12p70_050', T=490.0000, F=175.0, /
&RAMP ID='CONE_12p70_050', T=528.0000, F=192.3, /
&RAMP ID='CONE_12p70_050', T=549.0000, F=181.4, /
&RAMP ID='CONE_12p70_050', T=563.5000, F=159.1, /
&RAMP ID='CONE_12p70_050', T=586.0000, F=138.8, /
&RAMP ID='CONE_12p70_050', T=614.0000, F=119.7, /
&RAMP ID='CONE_12p70_050', T=649.0000, F=87.0, /
&RAMP ID='CONE_12p70_050', T=660.0000, F=80.9, /
&RAMP ID='CONE_12p70_050', T=676.2000, F=78.2, /
&RAMP ID='CONE_12p70_050', T=697.0000, F=68.1, /
&RAMP ID='CONE_12p70_050', T=715.0000, F=73.1, /
&RAMP ID='CONE_12p70_050', T=788.9000, F=71.3, /
&RAMP ID='CONE_12p70_050', T=819.0000, F=56.4, /
&RAMP ID='CONE_12p70_050', T=901.6000, F=27.7, /
&RAMP ID='CONE_12p70_050', T=944.0000, F=17.5, /
&RAMP ID='CONE_12p70_050', T=1014.3000, F=9.0, /
&RAMP ID='CONE_12p70_050', T=1120.0000, F=9.1, /
&RAMP ID='CONE_12p70_050', T=1126.0000, F=5.5, /
&RAMP ID='CONE_12p70_050', T=1127.0000, F=0.0, /
&RAMP ID='CONE_12p70_050', T=1128.0000, F=0.0, /
&RAMP ID='CONE_12p70_075', T=0.0000, F=28.7, /
&RAMP ID='CONE_12p70_075', T=6.0000, F=85.1, /
&RAMP ID='CONE_12p70_075', T=10.0000, F=113.9, /
&RAMP ID='CONE_12p70_075', T=15.0000, F=132.4, /
&RAMP ID='CONE_12p70_075', T=20.0000, F=139.2, /
&RAMP ID='CONE_12p70_075', T=27.0000, F=134.1, /
&RAMP ID='CONE_12p70_075', T=38.0000, F=103.8, /
&RAMP ID='CONE_12p70_075', T=43.0000, F=96.6, /
&RAMP ID='CONE_12p70_075', T=49.0000, F=99.0, /
&RAMP ID='CONE_12p70_075', T=66.0000, F=122.5, /
&RAMP ID='CONE_12p70_075', T=74.0000, F=125.9, /
&RAMP ID='CONE_12p70_075', T=99.0000, F=111.9, /
&RAMP ID='CONE_12p70_075', T=117.4000, F=90.7, /
&RAMP ID='CONE_12p70_075', T=125.0000, F=89.4, /
&RAMP ID='CONE_12p70_075', T=141.0000, F=102.4, /
&RAMP ID='CONE_12p70_075', T=155.0000, F=106.8, /
&RAMP ID='CONE_12p70_075', T=179.0000, F=126.6, /
&RAMP ID='CONE_12p70_075', T=234.8000, F=152.4, /
&RAMP ID='CONE_12p70_075', T=326.0000, F=149.1, /
&RAMP ID='CONE_12p70_075', T=352.2000, F=160.6, /
&RAMP ID='CONE_12p70_075', T=375.0000, F=177.7, /
&RAMP ID='CONE_12p70_075', T=410.0000, F=230.5, /
&RAMP ID='CONE_12p70_075', T=440.0000, F=284.2, /
&RAMP ID='CONE_12p70_075', T=456.0000, F=303.6, /
&RAMP ID='CONE_12p70_075', T=464.0000, F=307.1, /
&RAMP ID='CONE_12p70_075', T=469.6000, F=304.1, /
&RAMP ID='CONE_12p70_075', T=497.0000, F=263.3, /
&RAMP ID='CONE_12p70_075', T=528.0000, F=181.6, /
&RAMP ID='CONE_12p70_075', T=543.0000, F=149.8, /
&RAMP ID='CONE_12p70_075', T=563.0000, F=124.5, /
&RAMP ID='CONE_12p70_075', T=587.0000, F=108.4, /
&RAMP ID='CONE_12p70_075', T=617.0000, F=86.6, /
&RAMP ID='CONE_12p70_075', T=704.4000, F=53.6, /
&RAMP ID='CONE_12p70_075', T=745.0000, F=42.7, /
&RAMP ID='CONE_12p70_075', T=821.8000, F=39.5, /
&RAMP ID='CONE_12p70_075', T=939.2000, F=17.9, /
&RAMP ID='CONE_12p70_075', T=1056.6000, F=11.1, /
&RAMP ID='CONE_12p70_075', T=1165.0000, F=11.0, /
&RAMP ID='CONE_12p70_075', T=1173.0000, F=6.6, /
&RAMP ID='CONE_12p70_075', T=1174.0000, F=0.0, /
&RAMP ID='CONE_12p70_075', T=1175.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p70_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_050','CONE_12p70_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_035_noign', SURF_ID='SAMPLE-CONE_12p70_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_035', SURF_ID='SAMPLE-CONE_12p70_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_035', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_035', /
&DEVC ID='TIGN-CONE_12p70_035', XYZ=0,0,0, SETPOINT=348.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_035', CTRL_ID='IGNITION-CTRL-CONE_12p70_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p70_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_035','CONE_12p70_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_050_noign', SURF_ID='SAMPLE-CONE_12p70_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_050', SURF_ID='SAMPLE-CONE_12p70_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_050', /
&DEVC ID='TIGN-CONE_12p70_050', XYZ=0,0,0, SETPOINT=73.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_050', CTRL_ID='IGNITION-CTRL-CONE_12p70_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p70_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_035','CONE_12p70_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_075_noign', SURF_ID='SAMPLE-CONE_12p70_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_075', SURF_ID='SAMPLE-CONE_12p70_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_075', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_075', /
&DEVC ID='TIGN-CONE_12p70_075', XYZ=0,0,0, SETPOINT=26.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_075', CTRL_ID='IGNITION-CTRL-CONE_12p70_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
