&HEAD CHID='JH_FRA_PVC_Blend_cone', /
&TIME DT=1., T_END=1653.8 /
&DUMP DT_CTRL=1.4, DT_DEVC=1.4, DT_HRR=1.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2896, DENSITY=1314.0, EMISSIVITY=0.8804, SPECIFIC_HEAT=0.4243, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=86.2, /
&RAMP ID='CONE-RAMP', T=2.4000, F=100.4, /
&RAMP ID='CONE-RAMP', T=4.4000, F=109.6, /
&RAMP ID='CONE-RAMP', T=6.7000, F=116.5, /
&RAMP ID='CONE-RAMP', T=8.9000, F=119.3, /
&RAMP ID='CONE-RAMP', T=12.4000, F=117.9, /
&RAMP ID='CONE-RAMP', T=22.1000, F=101.7, /
&RAMP ID='CONE-RAMP', T=25.1000, F=100.0, /
&RAMP ID='CONE-RAMP', T=28.1000, F=100.5, /
&RAMP ID='CONE-RAMP', T=41.8000, F=113.1, /
&RAMP ID='CONE-RAMP', T=56.4000, F=119.8, /
&RAMP ID='CONE-RAMP', T=72.1000, F=139.7, /
&RAMP ID='CONE-RAMP', T=86.9000, F=155.2, /
&RAMP ID='CONE-RAMP', T=106.4000, F=165.7, /
&RAMP ID='CONE-RAMP', T=119.8000, F=163.3, /
&RAMP ID='CONE-RAMP', T=143.2000, F=167.6, /
&RAMP ID='CONE-RAMP', T=187.7000, F=165.7, /
&RAMP ID='CONE-RAMP', T=236.6000, F=169.9, /
&RAMP ID='CONE-RAMP', T=258.2000, F=164.7, /
&RAMP ID='CONE-RAMP', T=263.1000, F=165.9, /
&RAMP ID='CONE-RAMP', T=273.1000, F=171.4, /
&RAMP ID='CONE-RAMP', T=280.2000, F=172.4, /
&RAMP ID='CONE-RAMP', T=287.2000, F=171.0, /
&RAMP ID='CONE-RAMP', T=290.9000, F=167.1, /
&RAMP ID='CONE-RAMP', T=294.5000, F=159.2, /
&RAMP ID='CONE-RAMP', T=302.5000, F=133.1, /
&RAMP ID='CONE-RAMP', T=307.1000, F=122.2, /
&RAMP ID='CONE-RAMP', T=319.3000, F=106.4, /
&RAMP ID='CONE-RAMP', T=332.3000, F=91.9, /
&RAMP ID='CONE-RAMP', T=339.8000, F=78.4, /
&RAMP ID='CONE-RAMP', T=342.5000, F=70.8, /
&RAMP ID='CONE-RAMP', T=344.8000, F=61.3, /
&RAMP ID='CONE-RAMP', T=346.4000, F=51.9, /
&RAMP ID='CONE-RAMP', T=350.5000, F=23.9, /
&RAMP ID='CONE-RAMP', T=353.2000, F=9.4, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1152, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00327000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=48.9637, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=48.9637, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=356.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1152, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00327000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.1152, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.1152, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=45.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1152, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00327000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=102.6071, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.6071, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=18.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
