&HEAD CHID='JH_FRA_Phenolic_Resin_Fiberglass_Composite_cone', /
&TIME DT=1., T_END=1361.2 /
&DUMP DT_CTRL=1.1, DT_DEVC=1.1, DT_HRR=1.1, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3460, DENSITY=1846.0, EMISSIVITY=0.8883, SPECIFIC_HEAT=1.2900, /
&RAMP ID='CONE-RAMP', T=0.0000, F=30.1185, /
&RAMP ID='CONE-RAMP', T=0.1000, F=30.2266, /
&RAMP ID='CONE-RAMP', T=0.2000, F=30.3337, /
&RAMP ID='CONE-RAMP', T=0.3000, F=30.4399, /
&RAMP ID='CONE-RAMP', T=0.4000, F=30.5452, /
&RAMP ID='CONE-RAMP', T=0.5000, F=30.6495, /
&RAMP ID='CONE-RAMP', T=0.6000, F=30.7528, /
&RAMP ID='CONE-RAMP', T=0.7000, F=30.8552, /
&RAMP ID='CONE-RAMP', T=0.8000, F=30.9566, /
&RAMP ID='CONE-RAMP', T=0.9000, F=31.0573, /
&RAMP ID='CONE-RAMP', T=1.0000, F=31.1571, /
&RAMP ID='CONE-RAMP', T=1.1000, F=31.2562, /
&RAMP ID='CONE-RAMP', T=1.2000, F=31.3544, /
&RAMP ID='CONE-RAMP', T=1.3000, F=31.4518, /
&RAMP ID='CONE-RAMP', T=1.4000, F=31.5484, /
&RAMP ID='CONE-RAMP', T=1.5000, F=31.6443, /
&RAMP ID='CONE-RAMP', T=1.6000, F=31.7393, /
&RAMP ID='CONE-RAMP', T=1.7000, F=31.8335, /
&RAMP ID='CONE-RAMP', T=1.8000, F=31.9269, /
&RAMP ID='CONE-RAMP', T=1.9000, F=32.0195, /
&RAMP ID='CONE-RAMP', T=2.0000, F=32.1113, /
&RAMP ID='CONE-RAMP', T=2.1000, F=32.2022, /
&RAMP ID='CONE-RAMP', T=2.2000, F=32.2923, /
&RAMP ID='CONE-RAMP', T=2.3000, F=32.3816, /
&RAMP ID='CONE-RAMP', T=2.4000, F=32.4700, /
&RAMP ID='CONE-RAMP', T=2.5000, F=32.5575, /
&RAMP ID='CONE-RAMP', T=2.6000, F=32.6442, /
&RAMP ID='CONE-RAMP', T=2.7000, F=32.7301, /
&RAMP ID='CONE-RAMP', T=2.8000, F=32.8151, /
&RAMP ID='CONE-RAMP', T=2.9000, F=32.8993, /
&RAMP ID='CONE-RAMP', T=3.0000, F=32.9826, /
&RAMP ID='CONE-RAMP', T=3.1000, F=33.0651, /
&RAMP ID='CONE-RAMP', T=3.2000, F=33.1467, /
&RAMP ID='CONE-RAMP', T=3.3000, F=33.2275, /
&RAMP ID='CONE-RAMP', T=3.4000, F=33.3074, /
&RAMP ID='CONE-RAMP', T=3.5000, F=33.3865, /
&RAMP ID='CONE-RAMP', T=3.6000, F=33.4648, /
&RAMP ID='CONE-RAMP', T=3.7000, F=33.5422, /
&RAMP ID='CONE-RAMP', T=3.8000, F=33.6188, /
&RAMP ID='CONE-RAMP', T=3.9000, F=33.6945, /
&RAMP ID='CONE-RAMP', T=4.0000, F=33.7694, /
&RAMP ID='CONE-RAMP', T=4.1000, F=33.8434, /
&RAMP ID='CONE-RAMP', T=4.2000, F=33.9166, /
&RAMP ID='CONE-RAMP', T=4.3000, F=33.9890, /
&RAMP ID='CONE-RAMP', T=4.4000, F=34.0605, /
&RAMP ID='CONE-RAMP', T=4.5000, F=34.1312, /
&RAMP ID='CONE-RAMP', T=4.6000, F=34.2015, /
&RAMP ID='CONE-RAMP', T=4.7000, F=34.2714, /
&RAMP ID='CONE-RAMP', T=4.8000, F=34.3410, /
&RAMP ID='CONE-RAMP', T=4.9000, F=34.4102, /
&RAMP ID='CONE-RAMP', T=5.0000, F=34.4790, /
&RAMP ID='CONE-RAMP', T=5.1000, F=34.5475, /
&RAMP ID='CONE-RAMP', T=5.2000, F=34.6156, /
&RAMP ID='CONE-RAMP', T=5.3000, F=34.6833, /
&RAMP ID='CONE-RAMP', T=5.4000, F=34.7507, /
&RAMP ID='CONE-RAMP', T=5.5000, F=34.8177, /
&RAMP ID='CONE-RAMP', T=5.6000, F=34.8844, /
&RAMP ID='CONE-RAMP', T=5.7000, F=34.9507, /
&RAMP ID='CONE-RAMP', T=5.8000, F=35.0162, /
&RAMP ID='CONE-RAMP', T=5.9000, F=35.0810, /
&RAMP ID='CONE-RAMP', T=6.0000, F=35.1452, /
&RAMP ID='CONE-RAMP', T=6.1000, F=35.2085, /
&RAMP ID='CONE-RAMP', T=6.2000, F=35.2712, /
&RAMP ID='CONE-RAMP', T=6.3000, F=35.3331, /
&RAMP ID='CONE-RAMP', T=6.4000, F=35.3944, /
&RAMP ID='CONE-RAMP', T=6.5000, F=35.4548, /
&RAMP ID='CONE-RAMP', T=6.6000, F=35.5146, /
&RAMP ID='CONE-RAMP', T=6.7000, F=35.5736, /
&RAMP ID='CONE-RAMP', T=6.8000, F=35.6320, /
&RAMP ID='CONE-RAMP', T=6.9000, F=35.6895, /
&RAMP ID='CONE-RAMP', T=7.0000, F=35.7464, /
&RAMP ID='CONE-RAMP', T=7.1000, F=35.8025, /
&RAMP ID='CONE-RAMP', T=7.2000, F=35.8580, /
&RAMP ID='CONE-RAMP', T=7.3000, F=35.9127, /
&RAMP ID='CONE-RAMP', T=7.4000, F=35.9666, /
&RAMP ID='CONE-RAMP', T=7.5000, F=36.0199, /
&RAMP ID='CONE-RAMP', T=7.6000, F=36.0724, /
&RAMP ID='CONE-RAMP', T=7.7000, F=36.1242, /
&RAMP ID='CONE-RAMP', T=7.8000, F=36.1752, /
&RAMP ID='CONE-RAMP', T=7.9000, F=36.2256, /
&RAMP ID='CONE-RAMP', T=8.0000, F=36.2752, /
&RAMP ID='CONE-RAMP', T=8.1000, F=36.3241, /
&RAMP ID='CONE-RAMP', T=8.2000, F=36.3723, /
&RAMP ID='CONE-RAMP', T=8.3000, F=36.4197, /
&RAMP ID='CONE-RAMP', T=8.4000, F=36.4668, /
&RAMP ID='CONE-RAMP', T=8.5000, F=36.5134, /
&RAMP ID='CONE-RAMP', T=8.6000, F=36.5596, /
&RAMP ID='CONE-RAMP', T=8.7000, F=36.6055, /
&RAMP ID='CONE-RAMP', T=8.8000, F=36.6509, /
&RAMP ID='CONE-RAMP', T=8.9000, F=36.6959, /
&RAMP ID='CONE-RAMP', T=9.0000, F=36.7406, /
&RAMP ID='CONE-RAMP', T=9.1000, F=36.7848, /
&RAMP ID='CONE-RAMP', T=9.2000, F=36.8286, /
&RAMP ID='CONE-RAMP', T=9.3000, F=36.8721, /
&RAMP ID='CONE-RAMP', T=9.4000, F=36.9151, /
&RAMP ID='CONE-RAMP', T=9.5000, F=36.9575, /
&RAMP ID='CONE-RAMP', T=9.6000, F=36.9992, /
&RAMP ID='CONE-RAMP', T=9.7000, F=37.0402, /
&RAMP ID='CONE-RAMP', T=9.8000, F=37.0806, /
&RAMP ID='CONE-RAMP', T=9.9000, F=37.1202, /
&RAMP ID='CONE-RAMP', T=10.0000, F=37.1593, /
&RAMP ID='CONE-RAMP', T=10.1000, F=37.1976, /
&RAMP ID='CONE-RAMP', T=10.2000, F=37.2353, /
&RAMP ID='CONE-RAMP', T=10.3000, F=37.2724, /
&RAMP ID='CONE-RAMP', T=10.4000, F=37.3087, /
&RAMP ID='CONE-RAMP', T=10.5000, F=37.3444, /
&RAMP ID='CONE-RAMP', T=10.6000, F=37.3794, /
&RAMP ID='CONE-RAMP', T=10.7000, F=37.4138, /
&RAMP ID='CONE-RAMP', T=10.8000, F=37.4475, /
&RAMP ID='CONE-RAMP', T=10.9000, F=37.4805, /
&RAMP ID='CONE-RAMP', T=11.0000, F=37.5129, /
&RAMP ID='CONE-RAMP', T=11.1000, F=37.5446, /
&RAMP ID='CONE-RAMP', T=11.2000, F=37.5756, /
&RAMP ID='CONE-RAMP', T=11.3000, F=37.6060, /
&RAMP ID='CONE-RAMP', T=11.4000, F=37.6356, /
&RAMP ID='CONE-RAMP', T=11.5000, F=37.6647, /
&RAMP ID='CONE-RAMP', T=11.6000, F=37.6930, /
&RAMP ID='CONE-RAMP', T=11.7000, F=37.7207, /
&RAMP ID='CONE-RAMP', T=11.8000, F=37.7477, /
&RAMP ID='CONE-RAMP', T=11.9000, F=37.7741, /
&RAMP ID='CONE-RAMP', T=12.0000, F=37.7998, /
&RAMP ID='CONE-RAMP', T=12.1000, F=37.8249, /
&RAMP ID='CONE-RAMP', T=12.2000, F=37.8493, /
&RAMP ID='CONE-RAMP', T=12.3000, F=37.8731, /
&RAMP ID='CONE-RAMP', T=12.4000, F=37.8963, /
&RAMP ID='CONE-RAMP', T=12.5000, F=37.9189, /
&RAMP ID='CONE-RAMP', T=12.6000, F=37.9408, /
&RAMP ID='CONE-RAMP', T=12.7000, F=37.9621, /
&RAMP ID='CONE-RAMP', T=12.8000, F=37.9828, /
&RAMP ID='CONE-RAMP', T=12.9000, F=38.0029, /
&RAMP ID='CONE-RAMP', T=13.0000, F=38.0223, /
&RAMP ID='CONE-RAMP', T=13.1000, F=38.0411, /
&RAMP ID='CONE-RAMP', T=13.2000, F=38.0593, /
&RAMP ID='CONE-RAMP', T=13.3000, F=38.0769, /
&RAMP ID='CONE-RAMP', T=13.4000, F=38.0940, /
&RAMP ID='CONE-RAMP', T=13.5000, F=38.1106, /
&RAMP ID='CONE-RAMP', T=13.6000, F=38.1266, /
&RAMP ID='CONE-RAMP', T=13.7000, F=38.1420, /
&RAMP ID='CONE-RAMP', T=13.8000, F=38.1569, /
&RAMP ID='CONE-RAMP', T=13.9000, F=38.1713, /
&RAMP ID='CONE-RAMP', T=14.0000, F=38.1851, /
&RAMP ID='CONE-RAMP', T=14.1000, F=38.1984, /
&RAMP ID='CONE-RAMP', T=14.2000, F=38.2111, /
&RAMP ID='CONE-RAMP', T=14.3000, F=38.2232, /
&RAMP ID='CONE-RAMP', T=14.4000, F=38.2349, /
&RAMP ID='CONE-RAMP', T=14.5000, F=38.2459, /
&RAMP ID='CONE-RAMP', T=14.6000, F=38.2565, /
&RAMP ID='CONE-RAMP', T=14.7000, F=38.2664, /
&RAMP ID='CONE-RAMP', T=14.8000, F=38.2759, /
&RAMP ID='CONE-RAMP', T=14.9000, F=38.2848, /
&RAMP ID='CONE-RAMP', T=15.0000, F=38.2931, /
&RAMP ID='CONE-RAMP', T=15.1000, F=38.3009, /
&RAMP ID='CONE-RAMP', T=15.2000, F=38.3081, /
&RAMP ID='CONE-RAMP', T=15.3000, F=38.3148, /
&RAMP ID='CONE-RAMP', T=15.4000, F=38.3210, /
&RAMP ID='CONE-RAMP', T=15.5000, F=38.3266, /
&RAMP ID='CONE-RAMP', T=15.6000, F=38.3316, /
&RAMP ID='CONE-RAMP', T=15.7000, F=38.3361, /
&RAMP ID='CONE-RAMP', T=15.8000, F=38.3401, /
&RAMP ID='CONE-RAMP', T=15.9000, F=38.3439, /
&RAMP ID='CONE-RAMP', T=16.0000, F=38.3475, /
&RAMP ID='CONE-RAMP', T=16.1000, F=38.3509, /
&RAMP ID='CONE-RAMP', T=16.2000, F=38.3541, /
&RAMP ID='CONE-RAMP', T=16.3000, F=38.3571, /
&RAMP ID='CONE-RAMP', T=16.4000, F=38.3599, /
&RAMP ID='CONE-RAMP', T=16.5000, F=38.3626, /
&RAMP ID='CONE-RAMP', T=16.6000, F=38.3650, /
&RAMP ID='CONE-RAMP', T=16.7000, F=38.3673, /
&RAMP ID='CONE-RAMP', T=16.8000, F=38.3694, /
&RAMP ID='CONE-RAMP', T=16.9000, F=38.3713, /
&RAMP ID='CONE-RAMP', T=17.0000, F=38.3731, /
&RAMP ID='CONE-RAMP', T=17.1000, F=38.3749, /
&RAMP ID='CONE-RAMP', T=17.2000, F=38.3765, /
&RAMP ID='CONE-RAMP', T=17.3000, F=38.3781, /
&RAMP ID='CONE-RAMP', T=17.4000, F=38.3796, /
&RAMP ID='CONE-RAMP', T=17.5000, F=38.3810, /
&RAMP ID='CONE-RAMP', T=17.6000, F=38.3823, /
&RAMP ID='CONE-RAMP', T=17.7000, F=38.3835, /
&RAMP ID='CONE-RAMP', T=17.8000, F=38.3847, /
&RAMP ID='CONE-RAMP', T=17.9000, F=38.3857, /
&RAMP ID='CONE-RAMP', T=18.0000, F=38.3867, /
&RAMP ID='CONE-RAMP', T=18.1000, F=38.3876, /
&RAMP ID='CONE-RAMP', T=18.2000, F=38.3884, /
&RAMP ID='CONE-RAMP', T=18.3000, F=38.3892, /
&RAMP ID='CONE-RAMP', T=18.4000, F=38.3898, /
&RAMP ID='CONE-RAMP', T=18.5000, F=38.3904, /
&RAMP ID='CONE-RAMP', T=18.6000, F=38.3909, /
&RAMP ID='CONE-RAMP', T=18.7000, F=38.3913, /
&RAMP ID='CONE-RAMP', T=18.8000, F=38.3916, /
&RAMP ID='CONE-RAMP', T=18.9000, F=38.3918, /
&RAMP ID='CONE-RAMP', T=19.0000, F=38.3920, /
&RAMP ID='CONE-RAMP', T=19.1000, F=38.3921, /
&RAMP ID='CONE-RAMP', T=19.2000, F=38.3921, /
&RAMP ID='CONE-RAMP', T=19.3000, F=38.3920, /
&RAMP ID='CONE-RAMP', T=19.4000, F=38.3918, /
&RAMP ID='CONE-RAMP', T=19.5000, F=38.3915, /
&RAMP ID='CONE-RAMP', T=19.6000, F=38.3915, /
&RAMP ID='CONE-RAMP', T=19.7000, F=38.3916, /
&RAMP ID='CONE-RAMP', T=19.8000, F=38.3918, /
&RAMP ID='CONE-RAMP', T=19.9000, F=38.3923, /
&RAMP ID='CONE-RAMP', T=20.0000, F=38.3930, /
&RAMP ID='CONE-RAMP', T=20.1000, F=38.3938, /
&RAMP ID='CONE-RAMP', T=20.2000, F=38.3948, /
&RAMP ID='CONE-RAMP', T=20.3000, F=38.3960, /
&RAMP ID='CONE-RAMP', T=20.4000, F=38.3974, /
&RAMP ID='CONE-RAMP', T=20.5000, F=38.3990, /
&RAMP ID='CONE-RAMP', T=20.6000, F=38.4007, /
&RAMP ID='CONE-RAMP', T=20.7000, F=38.4026, /
&RAMP ID='CONE-RAMP', T=20.8000, F=38.4045, /
&RAMP ID='CONE-RAMP', T=20.9000, F=38.4062, /
&RAMP ID='CONE-RAMP', T=21.0000, F=38.4079, /
&RAMP ID='CONE-RAMP', T=21.1000, F=38.4095, /
&RAMP ID='CONE-RAMP', T=21.2000, F=38.4110, /
&RAMP ID='CONE-RAMP', T=21.3000, F=38.4125, /
&RAMP ID='CONE-RAMP', T=21.4000, F=38.4138, /
&RAMP ID='CONE-RAMP', T=21.5000, F=38.4151, /
&RAMP ID='CONE-RAMP', T=21.6000, F=38.4163, /
&RAMP ID='CONE-RAMP', T=21.7000, F=38.4174, /
&RAMP ID='CONE-RAMP', T=21.8000, F=38.4184, /
&RAMP ID='CONE-RAMP', T=21.9000, F=38.4193, /
&RAMP ID='CONE-RAMP', T=22.0000, F=38.4202, /
&RAMP ID='CONE-RAMP', T=22.1000, F=38.4210, /
&RAMP ID='CONE-RAMP', T=22.2000, F=38.4217, /
&RAMP ID='CONE-RAMP', T=22.3000, F=38.4223, /
&RAMP ID='CONE-RAMP', T=22.4000, F=38.4228, /
&RAMP ID='CONE-RAMP', T=22.5000, F=38.4232, /
&RAMP ID='CONE-RAMP', T=22.6000, F=38.4236, /
&RAMP ID='CONE-RAMP', T=22.7000, F=38.4239, /
&RAMP ID='CONE-RAMP', T=22.8000, F=38.4241, /
&RAMP ID='CONE-RAMP', T=22.9000, F=38.4242, /
&RAMP ID='CONE-RAMP', T=23.0000, F=38.4242, /
&RAMP ID='CONE-RAMP', T=23.1000, F=38.4242, /
&RAMP ID='CONE-RAMP', T=23.2000, F=38.4241, /
&RAMP ID='CONE-RAMP', T=23.3000, F=38.4238, /
&RAMP ID='CONE-RAMP', T=23.4000, F=38.4235, /
&RAMP ID='CONE-RAMP', T=23.5000, F=38.4229, /
&RAMP ID='CONE-RAMP', T=23.6000, F=38.4222, /
&RAMP ID='CONE-RAMP', T=23.7000, F=38.4214, /
&RAMP ID='CONE-RAMP', T=23.8000, F=38.4204, /
&RAMP ID='CONE-RAMP', T=23.9000, F=38.4192, /
&RAMP ID='CONE-RAMP', T=24.0000, F=38.4178, /
&RAMP ID='CONE-RAMP', T=24.1000, F=38.4164, /
&RAMP ID='CONE-RAMP', T=24.2000, F=38.4147, /
&RAMP ID='CONE-RAMP', T=24.3000, F=38.4129, /
&RAMP ID='CONE-RAMP', T=24.4000, F=38.4109, /
&RAMP ID='CONE-RAMP', T=24.5000, F=38.4088, /
&RAMP ID='CONE-RAMP', T=24.6000, F=38.4067, /
&RAMP ID='CONE-RAMP', T=24.7000, F=38.4045, /
&RAMP ID='CONE-RAMP', T=24.8000, F=38.4022, /
&RAMP ID='CONE-RAMP', T=24.9000, F=38.3998, /
&RAMP ID='CONE-RAMP', T=25.0000, F=38.3974, /
&RAMP ID='CONE-RAMP', T=25.1000, F=38.3948, /
&RAMP ID='CONE-RAMP', T=25.2000, F=38.3922, /
&RAMP ID='CONE-RAMP', T=25.3000, F=38.3896, /
&RAMP ID='CONE-RAMP', T=25.4000, F=38.3868, /
&RAMP ID='CONE-RAMP', T=25.5000, F=38.3839, /
&RAMP ID='CONE-RAMP', T=25.6000, F=38.3810, /
&RAMP ID='CONE-RAMP', T=25.7000, F=38.3780, /
&RAMP ID='CONE-RAMP', T=25.8000, F=38.3750, /
&RAMP ID='CONE-RAMP', T=25.9000, F=38.3718, /
&RAMP ID='CONE-RAMP', T=26.0000, F=38.3686, /
&RAMP ID='CONE-RAMP', T=26.1000, F=38.3653, /
&RAMP ID='CONE-RAMP', T=26.2000, F=38.3619, /
&RAMP ID='CONE-RAMP', T=26.3000, F=38.3584, /
&RAMP ID='CONE-RAMP', T=26.4000, F=38.3549, /
&RAMP ID='CONE-RAMP', T=26.5000, F=38.3513, /
&RAMP ID='CONE-RAMP', T=26.6000, F=38.3476, /
&RAMP ID='CONE-RAMP', T=26.7000, F=38.3438, /
&RAMP ID='CONE-RAMP', T=26.8000, F=38.3399, /
&RAMP ID='CONE-RAMP', T=26.9000, F=38.3360, /
&RAMP ID='CONE-RAMP', T=27.0000, F=38.3320, /
&RAMP ID='CONE-RAMP', T=27.1000, F=38.3278, /
&RAMP ID='CONE-RAMP', T=27.2000, F=38.3234, /
&RAMP ID='CONE-RAMP', T=27.3000, F=38.3188, /
&RAMP ID='CONE-RAMP', T=27.4000, F=38.3141, /
&RAMP ID='CONE-RAMP', T=27.5000, F=38.3092, /
&RAMP ID='CONE-RAMP', T=27.6000, F=38.3041, /
&RAMP ID='CONE-RAMP', T=27.7000, F=38.2988, /
&RAMP ID='CONE-RAMP', T=27.8000, F=38.2933, /
&RAMP ID='CONE-RAMP', T=27.9000, F=38.2876, /
&RAMP ID='CONE-RAMP', T=28.0000, F=38.2818, /
&RAMP ID='CONE-RAMP', T=28.1000, F=38.2758, /
&RAMP ID='CONE-RAMP', T=28.2000, F=38.2696, /
&RAMP ID='CONE-RAMP', T=28.3000, F=38.2632, /
&RAMP ID='CONE-RAMP', T=28.4000, F=38.2567, /
&RAMP ID='CONE-RAMP', T=28.5000, F=38.2500, /
&RAMP ID='CONE-RAMP', T=28.6000, F=38.2432, /
&RAMP ID='CONE-RAMP', T=28.7000, F=38.2362, /
&RAMP ID='CONE-RAMP', T=28.8000, F=38.2291, /
&RAMP ID='CONE-RAMP', T=28.9000, F=38.2218, /
&RAMP ID='CONE-RAMP', T=29.0000, F=38.2143, /
&RAMP ID='CONE-RAMP', T=29.1000, F=38.2067, /
&RAMP ID='CONE-RAMP', T=29.2000, F=38.1989, /
&RAMP ID='CONE-RAMP', T=29.3000, F=38.1910, /
&RAMP ID='CONE-RAMP', T=29.4000, F=38.1829, /
&RAMP ID='CONE-RAMP', T=29.5000, F=38.1746, /
&RAMP ID='CONE-RAMP', T=29.6000, F=38.1662, /
&RAMP ID='CONE-RAMP', T=29.7000, F=38.1576, /
&RAMP ID='CONE-RAMP', T=29.8000, F=38.1489, /
&RAMP ID='CONE-RAMP', T=29.9000, F=38.1400, /
&RAMP ID='CONE-RAMP', T=30.0000, F=38.1310, /
&RAMP ID='CONE-RAMP', T=30.1000, F=38.1218, /
&RAMP ID='CONE-RAMP', T=30.2000, F=38.1124, /
&RAMP ID='CONE-RAMP', T=30.3000, F=38.1029, /
&RAMP ID='CONE-RAMP', T=30.4000, F=38.0933, /
&RAMP ID='CONE-RAMP', T=30.5000, F=38.0834, /
&RAMP ID='CONE-RAMP', T=30.6000, F=38.0734, /
&RAMP ID='CONE-RAMP', T=30.7000, F=38.0633, /
&RAMP ID='CONE-RAMP', T=30.8000, F=38.0530, /
&RAMP ID='CONE-RAMP', T=30.9000, F=38.0428, /
&RAMP ID='CONE-RAMP', T=31.0000, F=38.0327, /
&RAMP ID='CONE-RAMP', T=31.1000, F=38.0227, /
&RAMP ID='CONE-RAMP', T=31.2000, F=38.0129, /
&RAMP ID='CONE-RAMP', T=31.3000, F=38.0031, /
&RAMP ID='CONE-RAMP', T=31.4000, F=37.9934, /
&RAMP ID='CONE-RAMP', T=31.5000, F=37.9839, /
&RAMP ID='CONE-RAMP', T=31.6000, F=37.9744, /
&RAMP ID='CONE-RAMP', T=31.7000, F=37.9651, /
&RAMP ID='CONE-RAMP', T=31.8000, F=37.9559, /
&RAMP ID='CONE-RAMP', T=31.9000, F=37.9467, /
&RAMP ID='CONE-RAMP', T=32.0000, F=37.9379, /
&RAMP ID='CONE-RAMP', T=32.1000, F=37.9294, /
&RAMP ID='CONE-RAMP', T=32.2000, F=37.9213, /
&RAMP ID='CONE-RAMP', T=32.3000, F=37.9134, /
&RAMP ID='CONE-RAMP', T=32.4000, F=37.9059, /
&RAMP ID='CONE-RAMP', T=32.5000, F=37.8986, /
&RAMP ID='CONE-RAMP', T=32.6000, F=37.8917, /
&RAMP ID='CONE-RAMP', T=32.7000, F=37.8851, /
&RAMP ID='CONE-RAMP', T=32.8000, F=37.8789, /
&RAMP ID='CONE-RAMP', T=32.9000, F=37.8729, /
&RAMP ID='CONE-RAMP', T=33.0000, F=37.8673, /
&RAMP ID='CONE-RAMP', T=33.1000, F=37.8620, /
&RAMP ID='CONE-RAMP', T=33.2000, F=37.8569, /
&RAMP ID='CONE-RAMP', T=33.3000, F=37.8523, /
&RAMP ID='CONE-RAMP', T=33.4000, F=37.8479, /
&RAMP ID='CONE-RAMP', T=33.5000, F=37.8438, /
&RAMP ID='CONE-RAMP', T=33.6000, F=37.8401, /
&RAMP ID='CONE-RAMP', T=33.7000, F=37.8367, /
&RAMP ID='CONE-RAMP', T=33.8000, F=37.8336, /
&RAMP ID='CONE-RAMP', T=33.9000, F=37.8308, /
&RAMP ID='CONE-RAMP', T=34.0000, F=37.8283, /
&RAMP ID='CONE-RAMP', T=34.1000, F=37.8262, /
&RAMP ID='CONE-RAMP', T=34.2000, F=37.8243, /
&RAMP ID='CONE-RAMP', T=34.3000, F=37.8228, /
&RAMP ID='CONE-RAMP', T=34.4000, F=37.8216, /
&RAMP ID='CONE-RAMP', T=34.5000, F=37.8207, /
&RAMP ID='CONE-RAMP', T=34.6000, F=37.8201, /
&RAMP ID='CONE-RAMP', T=34.7000, F=37.8196, /
&RAMP ID='CONE-RAMP', T=34.8000, F=37.8195, /
&RAMP ID='CONE-RAMP', T=34.9000, F=37.8195, /
&RAMP ID='CONE-RAMP', T=35.0000, F=37.8198, /
&RAMP ID='CONE-RAMP', T=35.1000, F=37.8203, /
&RAMP ID='CONE-RAMP', T=35.2000, F=37.8211, /
&RAMP ID='CONE-RAMP', T=35.3000, F=37.8221, /
&RAMP ID='CONE-RAMP', T=35.4000, F=37.8233, /
&RAMP ID='CONE-RAMP', T=35.5000, F=37.8248, /
&RAMP ID='CONE-RAMP', T=35.6000, F=37.8264, /
&RAMP ID='CONE-RAMP', T=35.7000, F=37.8284, /
&RAMP ID='CONE-RAMP', T=35.8000, F=37.8305, /
&RAMP ID='CONE-RAMP', T=35.9000, F=37.8328, /
&RAMP ID='CONE-RAMP', T=36.0000, F=37.8353, /
&RAMP ID='CONE-RAMP', T=36.1000, F=37.8379, /
&RAMP ID='CONE-RAMP', T=36.2000, F=37.8408, /
&RAMP ID='CONE-RAMP', T=36.3000, F=37.8438, /
&RAMP ID='CONE-RAMP', T=36.4000, F=37.8471, /
&RAMP ID='CONE-RAMP', T=36.5000, F=37.8505, /
&RAMP ID='CONE-RAMP', T=36.6000, F=37.8541, /
&RAMP ID='CONE-RAMP', T=36.7000, F=37.8578, /
&RAMP ID='CONE-RAMP', T=36.8000, F=37.8618, /
&RAMP ID='CONE-RAMP', T=36.9000, F=37.8660, /
&RAMP ID='CONE-RAMP', T=37.0000, F=37.8703, /
&RAMP ID='CONE-RAMP', T=37.1000, F=37.8748, /
&RAMP ID='CONE-RAMP', T=37.2000, F=37.8795, /
&RAMP ID='CONE-RAMP', T=37.3000, F=37.8844, /
&RAMP ID='CONE-RAMP', T=37.4000, F=37.8895, /
&RAMP ID='CONE-RAMP', T=37.5000, F=37.8947, /
&RAMP ID='CONE-RAMP', T=37.6000, F=37.9002, /
&RAMP ID='CONE-RAMP', T=37.7000, F=37.9058, /
&RAMP ID='CONE-RAMP', T=37.8000, F=37.9116, /
&RAMP ID='CONE-RAMP', T=37.9000, F=37.9176, /
&RAMP ID='CONE-RAMP', T=38.0000, F=37.9238, /
&RAMP ID='CONE-RAMP', T=38.1000, F=37.9302, /
&RAMP ID='CONE-RAMP', T=38.2000, F=37.9368, /
&RAMP ID='CONE-RAMP', T=38.3000, F=37.9435, /
&RAMP ID='CONE-RAMP', T=38.4000, F=37.9504, /
&RAMP ID='CONE-RAMP', T=38.5000, F=37.9575, /
&RAMP ID='CONE-RAMP', T=38.6000, F=37.9647, /
&RAMP ID='CONE-RAMP', T=38.7000, F=37.9721, /
&RAMP ID='CONE-RAMP', T=38.8000, F=37.9796, /
&RAMP ID='CONE-RAMP', T=38.9000, F=37.9873, /
&RAMP ID='CONE-RAMP', T=39.0000, F=37.9952, /
&RAMP ID='CONE-RAMP', T=39.1000, F=38.0032, /
&RAMP ID='CONE-RAMP', T=39.2000, F=38.0114, /
&RAMP ID='CONE-RAMP', T=39.3000, F=38.0198, /
&RAMP ID='CONE-RAMP', T=39.4000, F=38.0283, /
&RAMP ID='CONE-RAMP', T=39.5000, F=38.0370, /
&RAMP ID='CONE-RAMP', T=39.6000, F=38.0459, /
&RAMP ID='CONE-RAMP', T=39.7000, F=38.0549, /
&RAMP ID='CONE-RAMP', T=39.8000, F=38.0642, /
&RAMP ID='CONE-RAMP', T=39.9000, F=38.0736, /
&RAMP ID='CONE-RAMP', T=40.0000, F=38.0832, /
&RAMP ID='CONE-RAMP', T=40.1000, F=38.0930, /
&RAMP ID='CONE-RAMP', T=40.2000, F=38.1030, /
&RAMP ID='CONE-RAMP', T=40.3000, F=38.1131, /
&RAMP ID='CONE-RAMP', T=40.4000, F=38.1235, /
&RAMP ID='CONE-RAMP', T=40.5000, F=38.1340, /
&RAMP ID='CONE-RAMP', T=40.6000, F=38.1447, /
&RAMP ID='CONE-RAMP', T=40.7000, F=38.1556, /
&RAMP ID='CONE-RAMP', T=40.8000, F=38.1667, /
&RAMP ID='CONE-RAMP', T=40.9000, F=38.1780, /
&RAMP ID='CONE-RAMP', T=41.0000, F=38.1894, /
&RAMP ID='CONE-RAMP', T=41.1000, F=38.2011, /
&RAMP ID='CONE-RAMP', T=41.2000, F=38.2129, /
&RAMP ID='CONE-RAMP', T=41.3000, F=38.2249, /
&RAMP ID='CONE-RAMP', T=41.4000, F=38.2371, /
&RAMP ID='CONE-RAMP', T=41.5000, F=38.2494, /
&RAMP ID='CONE-RAMP', T=41.6000, F=38.2620, /
&RAMP ID='CONE-RAMP', T=41.7000, F=38.2747, /
&RAMP ID='CONE-RAMP', T=41.8000, F=38.2877, /
&RAMP ID='CONE-RAMP', T=41.9000, F=38.3008, /
&RAMP ID='CONE-RAMP', T=42.0000, F=38.3140, /
&RAMP ID='CONE-RAMP', T=42.1000, F=38.3273, /
&RAMP ID='CONE-RAMP', T=42.2000, F=38.3405, /
&RAMP ID='CONE-RAMP', T=42.3000, F=38.3538, /
&RAMP ID='CONE-RAMP', T=42.4000, F=38.3669, /
&RAMP ID='CONE-RAMP', T=42.5000, F=38.3801, /
&RAMP ID='CONE-RAMP', T=42.6000, F=38.3932, /
&RAMP ID='CONE-RAMP', T=42.7000, F=38.4063, /
&RAMP ID='CONE-RAMP', T=42.8000, F=38.4194, /
&RAMP ID='CONE-RAMP', T=42.9000, F=38.4325, /
&RAMP ID='CONE-RAMP', T=43.0000, F=38.4455, /
&RAMP ID='CONE-RAMP', T=43.1000, F=38.4585, /
&RAMP ID='CONE-RAMP', T=43.2000, F=38.4715, /
&RAMP ID='CONE-RAMP', T=43.3000, F=38.4846, /
&RAMP ID='CONE-RAMP', T=43.4000, F=38.4979, /
&RAMP ID='CONE-RAMP', T=43.5000, F=38.5114, /
&RAMP ID='CONE-RAMP', T=43.6000, F=38.5250, /
&RAMP ID='CONE-RAMP', T=43.7000, F=38.5388, /
&RAMP ID='CONE-RAMP', T=43.8000, F=38.5528, /
&RAMP ID='CONE-RAMP', T=43.9000, F=38.5669, /
&RAMP ID='CONE-RAMP', T=44.0000, F=38.5812, /
&RAMP ID='CONE-RAMP', T=44.1000, F=38.5957, /
&RAMP ID='CONE-RAMP', T=44.2000, F=38.6103, /
&RAMP ID='CONE-RAMP', T=44.3000, F=38.6251, /
&RAMP ID='CONE-RAMP', T=44.4000, F=38.6400, /
&RAMP ID='CONE-RAMP', T=44.5000, F=38.6551, /
&RAMP ID='CONE-RAMP', T=44.6000, F=38.6704, /
&RAMP ID='CONE-RAMP', T=44.7000, F=38.6859, /
&RAMP ID='CONE-RAMP', T=44.8000, F=38.7015, /
&RAMP ID='CONE-RAMP', T=44.9000, F=38.7173, /
&RAMP ID='CONE-RAMP', T=45.0000, F=38.7332, /
&RAMP ID='CONE-RAMP', T=45.1000, F=38.7493, /
&RAMP ID='CONE-RAMP', T=45.2000, F=38.7656, /
&RAMP ID='CONE-RAMP', T=45.3000, F=38.7820, /
&RAMP ID='CONE-RAMP', T=45.4000, F=38.7986, /
&RAMP ID='CONE-RAMP', T=45.5000, F=38.8154, /
&RAMP ID='CONE-RAMP', T=45.6000, F=38.8323, /
&RAMP ID='CONE-RAMP', T=45.7000, F=38.8494, /
&RAMP ID='CONE-RAMP', T=45.8000, F=38.8667, /
&RAMP ID='CONE-RAMP', T=45.9000, F=38.8841, /
&RAMP ID='CONE-RAMP', T=46.0000, F=38.9018, /
&RAMP ID='CONE-RAMP', T=46.1000, F=38.9197, /
&RAMP ID='CONE-RAMP', T=46.2000, F=38.9379, /
&RAMP ID='CONE-RAMP', T=46.3000, F=38.9562, /
&RAMP ID='CONE-RAMP', T=46.4000, F=38.9747, /
&RAMP ID='CONE-RAMP', T=46.5000, F=38.9935, /
&RAMP ID='CONE-RAMP', T=46.6000, F=39.0125, /
&RAMP ID='CONE-RAMP', T=46.7000, F=39.0316, /
&RAMP ID='CONE-RAMP', T=46.8000, F=39.0510, /
&RAMP ID='CONE-RAMP', T=46.9000, F=39.0707, /
&RAMP ID='CONE-RAMP', T=47.0000, F=39.0906, /
&RAMP ID='CONE-RAMP', T=47.1000, F=39.1108, /
&RAMP ID='CONE-RAMP', T=47.2000, F=39.1314, /
&RAMP ID='CONE-RAMP', T=47.3000, F=39.1522, /
&RAMP ID='CONE-RAMP', T=47.4000, F=39.1734, /
&RAMP ID='CONE-RAMP', T=47.5000, F=39.1949, /
&RAMP ID='CONE-RAMP', T=47.6000, F=39.2166, /
&RAMP ID='CONE-RAMP', T=47.7000, F=39.2387, /
&RAMP ID='CONE-RAMP', T=47.8000, F=39.2611, /
&RAMP ID='CONE-RAMP', T=47.9000, F=39.2838, /
&RAMP ID='CONE-RAMP', T=48.0000, F=39.3069, /
&RAMP ID='CONE-RAMP', T=48.1000, F=39.3302, /
&RAMP ID='CONE-RAMP', T=48.2000, F=39.3538, /
&RAMP ID='CONE-RAMP', T=48.3000, F=39.3778, /
&RAMP ID='CONE-RAMP', T=48.4000, F=39.4021, /
&RAMP ID='CONE-RAMP', T=48.5000, F=39.4266, /
&RAMP ID='CONE-RAMP', T=48.6000, F=39.4515, /
&RAMP ID='CONE-RAMP', T=48.7000, F=39.4767, /
&RAMP ID='CONE-RAMP', T=48.8000, F=39.5022, /
&RAMP ID='CONE-RAMP', T=48.9000, F=39.5280, /
&RAMP ID='CONE-RAMP', T=49.0000, F=39.5541, /
&RAMP ID='CONE-RAMP', T=49.1000, F=39.5806, /
&RAMP ID='CONE-RAMP', T=49.2000, F=39.6073, /
&RAMP ID='CONE-RAMP', T=49.3000, F=39.6344, /
&RAMP ID='CONE-RAMP', T=49.4000, F=39.6617, /
&RAMP ID='CONE-RAMP', T=49.5000, F=39.6894, /
&RAMP ID='CONE-RAMP', T=49.6000, F=39.7174, /
&RAMP ID='CONE-RAMP', T=49.7000, F=39.7456, /
&RAMP ID='CONE-RAMP', T=49.8000, F=39.7741, /
&RAMP ID='CONE-RAMP', T=49.9000, F=39.8029, /
&RAMP ID='CONE-RAMP', T=50.0000, F=39.8320, /
&RAMP ID='CONE-RAMP', T=50.1000, F=39.8614, /
&RAMP ID='CONE-RAMP', T=50.2000, F=39.8911, /
&RAMP ID='CONE-RAMP', T=50.3000, F=39.9211, /
&RAMP ID='CONE-RAMP', T=50.4000, F=39.9513, /
&RAMP ID='CONE-RAMP', T=50.5000, F=39.9819, /
&RAMP ID='CONE-RAMP', T=50.6000, F=40.0127, /
&RAMP ID='CONE-RAMP', T=50.7000, F=40.0438, /
&RAMP ID='CONE-RAMP', T=50.8000, F=40.0753, /
&RAMP ID='CONE-RAMP', T=50.9000, F=40.1072, /
&RAMP ID='CONE-RAMP', T=51.0000, F=40.1394, /
&RAMP ID='CONE-RAMP', T=51.1000, F=40.1720, /
&RAMP ID='CONE-RAMP', T=51.2000, F=40.2050, /
&RAMP ID='CONE-RAMP', T=51.3000, F=40.2384, /
&RAMP ID='CONE-RAMP', T=51.4000, F=40.2722, /
&RAMP ID='CONE-RAMP', T=51.5000, F=40.3063, /
&RAMP ID='CONE-RAMP', T=51.6000, F=40.3408, /
&RAMP ID='CONE-RAMP', T=51.7000, F=40.3757, /
&RAMP ID='CONE-RAMP', T=51.8000, F=40.4110, /
&RAMP ID='CONE-RAMP', T=51.9000, F=40.4466, /
&RAMP ID='CONE-RAMP', T=52.0000, F=40.4826, /
&RAMP ID='CONE-RAMP', T=52.1000, F=40.5190, /
&RAMP ID='CONE-RAMP', T=52.2000, F=40.5558, /
&RAMP ID='CONE-RAMP', T=52.3000, F=40.5930, /
&RAMP ID='CONE-RAMP', T=52.4000, F=40.6305, /
&RAMP ID='CONE-RAMP', T=52.5000, F=40.6684, /
&RAMP ID='CONE-RAMP', T=52.6000, F=40.7067, /
&RAMP ID='CONE-RAMP', T=52.7000, F=40.7454, /
&RAMP ID='CONE-RAMP', T=52.8000, F=40.7845, /
&RAMP ID='CONE-RAMP', T=52.9000, F=40.8239, /
&RAMP ID='CONE-RAMP', T=53.0000, F=40.8637, /
&RAMP ID='CONE-RAMP', T=53.1000, F=40.9039, /
&RAMP ID='CONE-RAMP', T=53.2000, F=40.9444, /
&RAMP ID='CONE-RAMP', T=53.3000, F=40.9854, /
&RAMP ID='CONE-RAMP', T=53.4000, F=41.0265, /
&RAMP ID='CONE-RAMP', T=53.5000, F=41.0678, /
&RAMP ID='CONE-RAMP', T=53.6000, F=41.1093, /
&RAMP ID='CONE-RAMP', T=53.7000, F=41.1510, /
&RAMP ID='CONE-RAMP', T=53.8000, F=41.1929, /
&RAMP ID='CONE-RAMP', T=53.9000, F=41.2350, /
&RAMP ID='CONE-RAMP', T=54.0000, F=41.2772, /
&RAMP ID='CONE-RAMP', T=54.1000, F=41.3197, /
&RAMP ID='CONE-RAMP', T=54.2000, F=41.3623, /
&RAMP ID='CONE-RAMP', T=54.3000, F=41.4051, /
&RAMP ID='CONE-RAMP', T=54.4000, F=41.4481, /
&RAMP ID='CONE-RAMP', T=54.5000, F=41.4912, /
&RAMP ID='CONE-RAMP', T=54.6000, F=41.5342, /
&RAMP ID='CONE-RAMP', T=54.7000, F=41.5774, /
&RAMP ID='CONE-RAMP', T=54.8000, F=41.6206, /
&RAMP ID='CONE-RAMP', T=54.9000, F=41.6638, /
&RAMP ID='CONE-RAMP', T=55.0000, F=41.7070, /
&RAMP ID='CONE-RAMP', T=55.1000, F=41.7504, /
&RAMP ID='CONE-RAMP', T=55.2000, F=41.7937, /
&RAMP ID='CONE-RAMP', T=55.3000, F=41.8371, /
&RAMP ID='CONE-RAMP', T=55.4000, F=41.8805, /
&RAMP ID='CONE-RAMP', T=55.5000, F=41.9240, /
&RAMP ID='CONE-RAMP', T=55.6000, F=41.9675, /
&RAMP ID='CONE-RAMP', T=55.7000, F=42.0111, /
&RAMP ID='CONE-RAMP', T=55.8000, F=42.0547, /
&RAMP ID='CONE-RAMP', T=55.9000, F=42.0984, /
&RAMP ID='CONE-RAMP', T=56.0000, F=42.1421, /
&RAMP ID='CONE-RAMP', T=56.1000, F=42.1858, /
&RAMP ID='CONE-RAMP', T=56.2000, F=42.2296, /
&RAMP ID='CONE-RAMP', T=56.3000, F=42.2735, /
&RAMP ID='CONE-RAMP', T=56.4000, F=42.3173, /
&RAMP ID='CONE-RAMP', T=56.5000, F=42.3612, /
&RAMP ID='CONE-RAMP', T=56.6000, F=42.4052, /
&RAMP ID='CONE-RAMP', T=56.7000, F=42.4492, /
&RAMP ID='CONE-RAMP', T=56.8000, F=42.4933, /
&RAMP ID='CONE-RAMP', T=56.9000, F=42.5374, /
&RAMP ID='CONE-RAMP', T=57.0000, F=42.5815, /
&RAMP ID='CONE-RAMP', T=57.1000, F=42.6256, /
&RAMP ID='CONE-RAMP', T=57.2000, F=42.6696, /
&RAMP ID='CONE-RAMP', T=57.3000, F=42.7136, /
&RAMP ID='CONE-RAMP', T=57.4000, F=42.7575, /
&RAMP ID='CONE-RAMP', T=57.5000, F=42.8014, /
&RAMP ID='CONE-RAMP', T=57.6000, F=42.8452, /
&RAMP ID='CONE-RAMP', T=57.7000, F=42.8890, /
&RAMP ID='CONE-RAMP', T=57.8000, F=42.9327, /
&RAMP ID='CONE-RAMP', T=57.9000, F=42.9764, /
&RAMP ID='CONE-RAMP', T=58.0000, F=43.0200, /
&RAMP ID='CONE-RAMP', T=58.1000, F=43.0636, /
&RAMP ID='CONE-RAMP', T=58.2000, F=43.1071, /
&RAMP ID='CONE-RAMP', T=58.3000, F=43.1506, /
&RAMP ID='CONE-RAMP', T=58.4000, F=43.1941, /
&RAMP ID='CONE-RAMP', T=58.5000, F=43.2375, /
&RAMP ID='CONE-RAMP', T=58.6000, F=43.2810, /
&RAMP ID='CONE-RAMP', T=58.7000, F=43.3244, /
&RAMP ID='CONE-RAMP', T=58.8000, F=43.3678, /
&RAMP ID='CONE-RAMP', T=58.9000, F=43.4112, /
&RAMP ID='CONE-RAMP', T=59.0000, F=43.4546, /
&RAMP ID='CONE-RAMP', T=59.1000, F=43.4980, /
&RAMP ID='CONE-RAMP', T=59.2000, F=43.5414, /
&RAMP ID='CONE-RAMP', T=59.3000, F=43.5847, /
&RAMP ID='CONE-RAMP', T=59.4000, F=43.6280, /
&RAMP ID='CONE-RAMP', T=59.5000, F=43.6713, /
&RAMP ID='CONE-RAMP', T=59.6000, F=43.7146, /
&RAMP ID='CONE-RAMP', T=59.7000, F=43.7579, /
&RAMP ID='CONE-RAMP', T=59.8000, F=43.8012, /
&RAMP ID='CONE-RAMP', T=59.9000, F=43.8444, /
&RAMP ID='CONE-RAMP', T=60.0000, F=43.8877, /
&RAMP ID='CONE-RAMP', T=60.1000, F=43.9309, /
&RAMP ID='CONE-RAMP', T=60.2000, F=43.9741, /
&RAMP ID='CONE-RAMP', T=60.3000, F=44.0173, /
&RAMP ID='CONE-RAMP', T=60.4000, F=44.0604, /
&RAMP ID='CONE-RAMP', T=60.5000, F=44.1036, /
&RAMP ID='CONE-RAMP', T=60.6000, F=44.1467, /
&RAMP ID='CONE-RAMP', T=60.7000, F=44.1899, /
&RAMP ID='CONE-RAMP', T=60.8000, F=44.2330, /
&RAMP ID='CONE-RAMP', T=60.9000, F=44.2760, /
&RAMP ID='CONE-RAMP', T=61.0000, F=44.3189, /
&RAMP ID='CONE-RAMP', T=61.1000, F=44.3617, /
&RAMP ID='CONE-RAMP', T=61.2000, F=44.4043, /
&RAMP ID='CONE-RAMP', T=61.3000, F=44.4469, /
&RAMP ID='CONE-RAMP', T=61.4000, F=44.4894, /
&RAMP ID='CONE-RAMP', T=61.5000, F=44.5317, /
&RAMP ID='CONE-RAMP', T=61.6000, F=44.5740, /
&RAMP ID='CONE-RAMP', T=61.7000, F=44.6161, /
&RAMP ID='CONE-RAMP', T=61.8000, F=44.6582, /
&RAMP ID='CONE-RAMP', T=61.9000, F=44.7001, /
&RAMP ID='CONE-RAMP', T=62.0000, F=44.7418, /
&RAMP ID='CONE-RAMP', T=62.1000, F=44.7831, /
&RAMP ID='CONE-RAMP', T=62.2000, F=44.8243, /
&RAMP ID='CONE-RAMP', T=62.3000, F=44.8651, /
&RAMP ID='CONE-RAMP', T=62.4000, F=44.9057, /
&RAMP ID='CONE-RAMP', T=62.5000, F=44.9459, /
&RAMP ID='CONE-RAMP', T=62.6000, F=44.9860, /
&RAMP ID='CONE-RAMP', T=62.7000, F=45.0257, /
&RAMP ID='CONE-RAMP', T=62.8000, F=45.0652, /
&RAMP ID='CONE-RAMP', T=62.9000, F=45.1044, /
&RAMP ID='CONE-RAMP', T=63.0000, F=45.1433, /
&RAMP ID='CONE-RAMP', T=63.1000, F=45.1819, /
&RAMP ID='CONE-RAMP', T=63.2000, F=45.2203, /
&RAMP ID='CONE-RAMP', T=63.3000, F=45.2584, /
&RAMP ID='CONE-RAMP', T=63.4000, F=45.2962, /
&RAMP ID='CONE-RAMP', T=63.5000, F=45.3338, /
&RAMP ID='CONE-RAMP', T=63.6000, F=45.3710, /
&RAMP ID='CONE-RAMP', T=63.7000, F=45.4080, /
&RAMP ID='CONE-RAMP', T=63.8000, F=45.4448, /
&RAMP ID='CONE-RAMP', T=63.9000, F=45.4812, /
&RAMP ID='CONE-RAMP', T=64.0000, F=45.5174, /
&RAMP ID='CONE-RAMP', T=64.1000, F=45.5533, /
&RAMP ID='CONE-RAMP', T=64.2000, F=45.5889, /
&RAMP ID='CONE-RAMP', T=64.3000, F=45.6243, /
&RAMP ID='CONE-RAMP', T=64.4000, F=45.6594, /
&RAMP ID='CONE-RAMP', T=64.5000, F=45.6942, /
&RAMP ID='CONE-RAMP', T=64.6000, F=45.7289, /
&RAMP ID='CONE-RAMP', T=64.7000, F=45.7634, /
&RAMP ID='CONE-RAMP', T=64.8000, F=45.7978, /
&RAMP ID='CONE-RAMP', T=64.9000, F=45.8321, /
&RAMP ID='CONE-RAMP', T=65.0000, F=45.8663, /
&RAMP ID='CONE-RAMP', T=65.1000, F=45.9003, /
&RAMP ID='CONE-RAMP', T=65.2000, F=45.9342, /
&RAMP ID='CONE-RAMP', T=65.3000, F=45.9680, /
&RAMP ID='CONE-RAMP', T=65.4000, F=46.0016, /
&RAMP ID='CONE-RAMP', T=65.5000, F=46.0351, /
&RAMP ID='CONE-RAMP', T=65.6000, F=46.0685, /
&RAMP ID='CONE-RAMP', T=65.7000, F=46.1017, /
&RAMP ID='CONE-RAMP', T=65.8000, F=46.1351, /
&RAMP ID='CONE-RAMP', T=65.9000, F=46.1685, /
&RAMP ID='CONE-RAMP', T=66.0000, F=46.2020, /
&RAMP ID='CONE-RAMP', T=66.1000, F=46.2356, /
&RAMP ID='CONE-RAMP', T=66.2000, F=46.2693, /
&RAMP ID='CONE-RAMP', T=66.3000, F=46.3031, /
&RAMP ID='CONE-RAMP', T=66.4000, F=46.3370, /
&RAMP ID='CONE-RAMP', T=66.5000, F=46.3710, /
&RAMP ID='CONE-RAMP', T=66.6000, F=46.4050, /
&RAMP ID='CONE-RAMP', T=66.7000, F=46.4392, /
&RAMP ID='CONE-RAMP', T=66.8000, F=46.4734, /
&RAMP ID='CONE-RAMP', T=66.9000, F=46.5077, /
&RAMP ID='CONE-RAMP', T=67.0000, F=46.5422, /
&RAMP ID='CONE-RAMP', T=67.1000, F=46.5767, /
&RAMP ID='CONE-RAMP', T=67.2000, F=46.6113, /
&RAMP ID='CONE-RAMP', T=67.3000, F=46.6459, /
&RAMP ID='CONE-RAMP', T=67.4000, F=46.6807, /
&RAMP ID='CONE-RAMP', T=67.5000, F=46.7156, /
&RAMP ID='CONE-RAMP', T=67.6000, F=46.7506, /
&RAMP ID='CONE-RAMP', T=67.7000, F=46.7856, /
&RAMP ID='CONE-RAMP', T=67.8000, F=46.8207, /
&RAMP ID='CONE-RAMP', T=67.9000, F=46.8560, /
&RAMP ID='CONE-RAMP', T=68.0000, F=46.8913, /
&RAMP ID='CONE-RAMP', T=68.1000, F=46.9267, /
&RAMP ID='CONE-RAMP', T=68.2000, F=46.9622, /
&RAMP ID='CONE-RAMP', T=68.3000, F=46.9978, /
&RAMP ID='CONE-RAMP', T=68.4000, F=47.0334, /
&RAMP ID='CONE-RAMP', T=68.5000, F=47.0691, /
&RAMP ID='CONE-RAMP', T=68.6000, F=47.1049, /
&RAMP ID='CONE-RAMP', T=68.7000, F=47.1407, /
&RAMP ID='CONE-RAMP', T=68.8000, F=47.1765, /
&RAMP ID='CONE-RAMP', T=68.9000, F=47.2125, /
&RAMP ID='CONE-RAMP', T=69.0000, F=47.2484, /
&RAMP ID='CONE-RAMP', T=69.1000, F=47.2844, /
&RAMP ID='CONE-RAMP', T=69.2000, F=47.3205, /
&RAMP ID='CONE-RAMP', T=69.3000, F=47.3566, /
&RAMP ID='CONE-RAMP', T=69.4000, F=47.3928, /
&RAMP ID='CONE-RAMP', T=69.5000, F=47.4292, /
&RAMP ID='CONE-RAMP', T=69.6000, F=47.4657, /
&RAMP ID='CONE-RAMP', T=69.7000, F=47.5024, /
&RAMP ID='CONE-RAMP', T=69.8000, F=47.5392, /
&RAMP ID='CONE-RAMP', T=69.9000, F=47.5763, /
&RAMP ID='CONE-RAMP', T=70.0000, F=47.6135, /
&RAMP ID='CONE-RAMP', T=70.1000, F=47.6509, /
&RAMP ID='CONE-RAMP', T=70.2000, F=47.6884, /
&RAMP ID='CONE-RAMP', T=70.3000, F=47.7262, /
&RAMP ID='CONE-RAMP', T=70.4000, F=47.7641, /
&RAMP ID='CONE-RAMP', T=70.5000, F=47.8021, /
&RAMP ID='CONE-RAMP', T=70.6000, F=47.8404, /
&RAMP ID='CONE-RAMP', T=70.7000, F=47.8788, /
&RAMP ID='CONE-RAMP', T=70.8000, F=47.9174, /
&RAMP ID='CONE-RAMP', T=70.9000, F=47.9561, /
&RAMP ID='CONE-RAMP', T=71.0000, F=47.9950, /
&RAMP ID='CONE-RAMP', T=71.1000, F=48.0341, /
&RAMP ID='CONE-RAMP', T=71.2000, F=48.0734, /
&RAMP ID='CONE-RAMP', T=71.3000, F=48.1129, /
&RAMP ID='CONE-RAMP', T=71.4000, F=48.1525, /
&RAMP ID='CONE-RAMP', T=71.5000, F=48.1923, /
&RAMP ID='CONE-RAMP', T=71.6000, F=48.2322, /
&RAMP ID='CONE-RAMP', T=71.7000, F=48.2723, /
&RAMP ID='CONE-RAMP', T=71.8000, F=48.3127, /
&RAMP ID='CONE-RAMP', T=71.9000, F=48.3531, /
&RAMP ID='CONE-RAMP', T=72.0000, F=48.3938, /
&RAMP ID='CONE-RAMP', T=72.1000, F=48.4348, /
&RAMP ID='CONE-RAMP', T=72.2000, F=48.4761, /
&RAMP ID='CONE-RAMP', T=72.3000, F=48.5177, /
&RAMP ID='CONE-RAMP', T=72.4000, F=48.5597, /
&RAMP ID='CONE-RAMP', T=72.5000, F=48.6021, /
&RAMP ID='CONE-RAMP', T=72.6000, F=48.6448, /
&RAMP ID='CONE-RAMP', T=72.7000, F=48.6878, /
&RAMP ID='CONE-RAMP', T=72.8000, F=48.7311, /
&RAMP ID='CONE-RAMP', T=72.9000, F=48.7748, /
&RAMP ID='CONE-RAMP', T=73.0000, F=48.8189, /
&RAMP ID='CONE-RAMP', T=73.1000, F=48.8632, /
&RAMP ID='CONE-RAMP', T=73.2000, F=48.9079, /
&RAMP ID='CONE-RAMP', T=73.3000, F=48.9528, /
&RAMP ID='CONE-RAMP', T=73.4000, F=48.9979, /
&RAMP ID='CONE-RAMP', T=73.5000, F=49.0431, /
&RAMP ID='CONE-RAMP', T=73.6000, F=49.0885, /
&RAMP ID='CONE-RAMP', T=73.7000, F=49.1340, /
&RAMP ID='CONE-RAMP', T=73.8000, F=49.1797, /
&RAMP ID='CONE-RAMP', T=73.9000, F=49.2256, /
&RAMP ID='CONE-RAMP', T=74.0000, F=49.2716, /
&RAMP ID='CONE-RAMP', T=74.1000, F=49.3179, /
&RAMP ID='CONE-RAMP', T=74.2000, F=49.3642, /
&RAMP ID='CONE-RAMP', T=74.3000, F=49.4108, /
&RAMP ID='CONE-RAMP', T=74.4000, F=49.4575, /
&RAMP ID='CONE-RAMP', T=74.5000, F=49.5044, /
&RAMP ID='CONE-RAMP', T=74.6000, F=49.5514, /
&RAMP ID='CONE-RAMP', T=74.7000, F=49.5986, /
&RAMP ID='CONE-RAMP', T=74.8000, F=49.6460, /
&RAMP ID='CONE-RAMP', T=74.9000, F=49.6936, /
&RAMP ID='CONE-RAMP', T=75.0000, F=49.7413, /
&RAMP ID='CONE-RAMP', T=75.1000, F=49.7892, /
&RAMP ID='CONE-RAMP', T=75.2000, F=49.8372, /
&RAMP ID='CONE-RAMP', T=75.3000, F=49.8854, /
&RAMP ID='CONE-RAMP', T=75.4000, F=49.9338, /
&RAMP ID='CONE-RAMP', T=75.5000, F=49.9824, /
&RAMP ID='CONE-RAMP', T=75.6000, F=50.0311, /
&RAMP ID='CONE-RAMP', T=75.7000, F=50.0800, /
&RAMP ID='CONE-RAMP', T=75.8000, F=50.1290, /
&RAMP ID='CONE-RAMP', T=75.9000, F=50.1780, /
&RAMP ID='CONE-RAMP', T=76.0000, F=50.2269, /
&RAMP ID='CONE-RAMP', T=76.1000, F=50.2758, /
&RAMP ID='CONE-RAMP', T=76.2000, F=50.3247, /
&RAMP ID='CONE-RAMP', T=76.3000, F=50.3735, /
&RAMP ID='CONE-RAMP', T=76.4000, F=50.4222, /
&RAMP ID='CONE-RAMP', T=76.5000, F=50.4709, /
&RAMP ID='CONE-RAMP', T=76.6000, F=50.5195, /
&RAMP ID='CONE-RAMP', T=76.7000, F=50.5680, /
&RAMP ID='CONE-RAMP', T=76.8000, F=50.6166, /
&RAMP ID='CONE-RAMP', T=76.9000, F=50.6650, /
&RAMP ID='CONE-RAMP', T=77.0000, F=50.7132, /
&RAMP ID='CONE-RAMP', T=77.1000, F=50.7612, /
&RAMP ID='CONE-RAMP', T=77.2000, F=50.8089, /
&RAMP ID='CONE-RAMP', T=77.3000, F=50.8564, /
&RAMP ID='CONE-RAMP', T=77.4000, F=50.9036, /
&RAMP ID='CONE-RAMP', T=77.5000, F=50.9506, /
&RAMP ID='CONE-RAMP', T=77.6000, F=50.9974, /
&RAMP ID='CONE-RAMP', T=77.7000, F=51.0438, /
&RAMP ID='CONE-RAMP', T=77.8000, F=51.0901, /
&RAMP ID='CONE-RAMP', T=77.9000, F=51.1361, /
&RAMP ID='CONE-RAMP', T=78.0000, F=51.1818, /
&RAMP ID='CONE-RAMP', T=78.1000, F=51.2273, /
&RAMP ID='CONE-RAMP', T=78.2000, F=51.2726, /
&RAMP ID='CONE-RAMP', T=78.3000, F=51.3176, /
&RAMP ID='CONE-RAMP', T=78.4000, F=51.3624, /
&RAMP ID='CONE-RAMP', T=78.5000, F=51.4069, /
&RAMP ID='CONE-RAMP', T=78.6000, F=51.4512, /
&RAMP ID='CONE-RAMP', T=78.7000, F=51.4952, /
&RAMP ID='CONE-RAMP', T=78.8000, F=51.5390, /
&RAMP ID='CONE-RAMP', T=78.9000, F=51.5825, /
&RAMP ID='CONE-RAMP', T=79.0000, F=51.6258, /
&RAMP ID='CONE-RAMP', T=79.1000, F=51.6688, /
&RAMP ID='CONE-RAMP', T=79.2000, F=51.7116, /
&RAMP ID='CONE-RAMP', T=79.3000, F=51.7542, /
&RAMP ID='CONE-RAMP', T=79.4000, F=51.7965, /
&RAMP ID='CONE-RAMP', T=79.5000, F=51.8385, /
&RAMP ID='CONE-RAMP', T=79.6000, F=51.8802, /
&RAMP ID='CONE-RAMP', T=79.7000, F=51.9215, /
&RAMP ID='CONE-RAMP', T=79.8000, F=51.9625, /
&RAMP ID='CONE-RAMP', T=79.9000, F=52.0031, /
&RAMP ID='CONE-RAMP', T=80.0000, F=52.0433, /
&RAMP ID='CONE-RAMP', T=80.1000, F=52.0832, /
&RAMP ID='CONE-RAMP', T=80.2000, F=52.1227, /
&RAMP ID='CONE-RAMP', T=80.3000, F=52.1618, /
&RAMP ID='CONE-RAMP', T=80.4000, F=52.2006, /
&RAMP ID='CONE-RAMP', T=80.5000, F=52.2390, /
&RAMP ID='CONE-RAMP', T=80.6000, F=52.2770, /
&RAMP ID='CONE-RAMP', T=80.7000, F=52.3147, /
&RAMP ID='CONE-RAMP', T=80.8000, F=52.3520, /
&RAMP ID='CONE-RAMP', T=80.9000, F=52.3889, /
&RAMP ID='CONE-RAMP', T=81.0000, F=52.4254, /
&RAMP ID='CONE-RAMP', T=81.1000, F=52.4615, /
&RAMP ID='CONE-RAMP', T=81.2000, F=52.4973, /
&RAMP ID='CONE-RAMP', T=81.3000, F=52.5326, /
&RAMP ID='CONE-RAMP', T=81.4000, F=52.5676, /
&RAMP ID='CONE-RAMP', T=81.5000, F=52.6022, /
&RAMP ID='CONE-RAMP', T=81.6000, F=52.6364, /
&RAMP ID='CONE-RAMP', T=81.7000, F=52.6702, /
&RAMP ID='CONE-RAMP', T=81.8000, F=52.7037, /
&RAMP ID='CONE-RAMP', T=81.9000, F=52.7367, /
&RAMP ID='CONE-RAMP', T=82.0000, F=52.7694, /
&RAMP ID='CONE-RAMP', T=82.1000, F=52.8016, /
&RAMP ID='CONE-RAMP', T=82.2000, F=52.8335, /
&RAMP ID='CONE-RAMP', T=82.3000, F=52.8650, /
&RAMP ID='CONE-RAMP', T=82.4000, F=52.8961, /
&RAMP ID='CONE-RAMP', T=82.5000, F=52.9269, /
&RAMP ID='CONE-RAMP', T=82.6000, F=52.9572, /
&RAMP ID='CONE-RAMP', T=82.7000, F=52.9872, /
&RAMP ID='CONE-RAMP', T=82.8000, F=53.0167, /
&RAMP ID='CONE-RAMP', T=82.9000, F=53.0459, /
&RAMP ID='CONE-RAMP', T=83.0000, F=53.0747, /
&RAMP ID='CONE-RAMP', T=83.1000, F=53.1031, /
&RAMP ID='CONE-RAMP', T=83.2000, F=53.1312, /
&RAMP ID='CONE-RAMP', T=83.3000, F=53.1588, /
&RAMP ID='CONE-RAMP', T=83.4000, F=53.1862, /
&RAMP ID='CONE-RAMP', T=83.5000, F=53.2135, /
&RAMP ID='CONE-RAMP', T=83.6000, F=53.2405, /
&RAMP ID='CONE-RAMP', T=83.7000, F=53.2672, /
&RAMP ID='CONE-RAMP', T=83.8000, F=53.2938, /
&RAMP ID='CONE-RAMP', T=83.9000, F=53.3202, /
&RAMP ID='CONE-RAMP', T=84.0000, F=53.3463, /
&RAMP ID='CONE-RAMP', T=84.1000, F=53.3723, /
&RAMP ID='CONE-RAMP', T=84.2000, F=53.3980, /
&RAMP ID='CONE-RAMP', T=84.3000, F=53.4235, /
&RAMP ID='CONE-RAMP', T=84.4000, F=53.4488, /
&RAMP ID='CONE-RAMP', T=84.5000, F=53.4739, /
&RAMP ID='CONE-RAMP', T=84.6000, F=53.4988, /
&RAMP ID='CONE-RAMP', T=84.7000, F=53.5235, /
&RAMP ID='CONE-RAMP', T=84.8000, F=53.5480, /
&RAMP ID='CONE-RAMP', T=84.9000, F=53.5723, /
&RAMP ID='CONE-RAMP', T=85.0000, F=53.5964, /
&RAMP ID='CONE-RAMP', T=85.1000, F=53.6204, /
&RAMP ID='CONE-RAMP', T=85.2000, F=53.6441, /
&RAMP ID='CONE-RAMP', T=85.3000, F=53.6677, /
&RAMP ID='CONE-RAMP', T=85.4000, F=53.6910, /
&RAMP ID='CONE-RAMP', T=85.5000, F=53.7142, /
&RAMP ID='CONE-RAMP', T=85.6000, F=53.7372, /
&RAMP ID='CONE-RAMP', T=85.7000, F=53.7599, /
&RAMP ID='CONE-RAMP', T=85.8000, F=53.7825, /
&RAMP ID='CONE-RAMP', T=85.9000, F=53.8049, /
&RAMP ID='CONE-RAMP', T=86.0000, F=53.8271, /
&RAMP ID='CONE-RAMP', T=86.1000, F=53.8491, /
&RAMP ID='CONE-RAMP', T=86.2000, F=53.8709, /
&RAMP ID='CONE-RAMP', T=86.3000, F=53.8926, /
&RAMP ID='CONE-RAMP', T=86.4000, F=53.9140, /
&RAMP ID='CONE-RAMP', T=86.5000, F=53.9352, /
&RAMP ID='CONE-RAMP', T=86.6000, F=53.9563, /
&RAMP ID='CONE-RAMP', T=86.7000, F=53.9771, /
&RAMP ID='CONE-RAMP', T=86.8000, F=53.9978, /
&RAMP ID='CONE-RAMP', T=86.9000, F=54.0182, /
&RAMP ID='CONE-RAMP', T=87.0000, F=54.0385, /
&RAMP ID='CONE-RAMP', T=87.1000, F=54.0588, /
&RAMP ID='CONE-RAMP', T=87.2000, F=54.0791, /
&RAMP ID='CONE-RAMP', T=87.3000, F=54.0993, /
&RAMP ID='CONE-RAMP', T=87.4000, F=54.1196, /
&RAMP ID='CONE-RAMP', T=87.5000, F=54.1399, /
&RAMP ID='CONE-RAMP', T=87.6000, F=54.1601, /
&RAMP ID='CONE-RAMP', T=87.7000, F=54.1804, /
&RAMP ID='CONE-RAMP', T=87.8000, F=54.2007, /
&RAMP ID='CONE-RAMP', T=87.9000, F=54.2209, /
&RAMP ID='CONE-RAMP', T=88.0000, F=54.2412, /
&RAMP ID='CONE-RAMP', T=88.1000, F=54.2615, /
&RAMP ID='CONE-RAMP', T=88.2000, F=54.2818, /
&RAMP ID='CONE-RAMP', T=88.3000, F=54.3022, /
&RAMP ID='CONE-RAMP', T=88.4000, F=54.3228, /
&RAMP ID='CONE-RAMP', T=88.5000, F=54.3436, /
&RAMP ID='CONE-RAMP', T=88.6000, F=54.3645, /
&RAMP ID='CONE-RAMP', T=88.7000, F=54.3856, /
&RAMP ID='CONE-RAMP', T=88.8000, F=54.4069, /
&RAMP ID='CONE-RAMP', T=88.9000, F=54.4283, /
&RAMP ID='CONE-RAMP', T=89.0000, F=54.4499, /
&RAMP ID='CONE-RAMP', T=89.1000, F=54.4717, /
&RAMP ID='CONE-RAMP', T=89.2000, F=54.4936, /
&RAMP ID='CONE-RAMP', T=89.3000, F=54.5157, /
&RAMP ID='CONE-RAMP', T=89.4000, F=54.5380, /
&RAMP ID='CONE-RAMP', T=89.5000, F=54.5604, /
&RAMP ID='CONE-RAMP', T=89.6000, F=54.5830, /
&RAMP ID='CONE-RAMP', T=89.7000, F=54.6058, /
&RAMP ID='CONE-RAMP', T=89.8000, F=54.6287, /
&RAMP ID='CONE-RAMP', T=89.9000, F=54.6518, /
&RAMP ID='CONE-RAMP', T=90.0000, F=54.6751, /
&RAMP ID='CONE-RAMP', T=90.1000, F=54.6985, /
&RAMP ID='CONE-RAMP', T=90.2000, F=54.7221, /
&RAMP ID='CONE-RAMP', T=90.3000, F=54.7458, /
&RAMP ID='CONE-RAMP', T=90.4000, F=54.7698, /
&RAMP ID='CONE-RAMP', T=90.5000, F=54.7939, /
&RAMP ID='CONE-RAMP', T=90.6000, F=54.8181, /
&RAMP ID='CONE-RAMP', T=90.7000, F=54.8425, /
&RAMP ID='CONE-RAMP', T=90.8000, F=54.8671, /
&RAMP ID='CONE-RAMP', T=90.9000, F=54.8919, /
&RAMP ID='CONE-RAMP', T=91.0000, F=54.9169, /
&RAMP ID='CONE-RAMP', T=91.1000, F=54.9420, /
&RAMP ID='CONE-RAMP', T=91.2000, F=54.9674, /
&RAMP ID='CONE-RAMP', T=91.3000, F=54.9929, /
&RAMP ID='CONE-RAMP', T=91.4000, F=55.0186, /
&RAMP ID='CONE-RAMP', T=91.5000, F=55.0445, /
&RAMP ID='CONE-RAMP', T=91.6000, F=55.0706, /
&RAMP ID='CONE-RAMP', T=91.7000, F=55.0969, /
&RAMP ID='CONE-RAMP', T=91.8000, F=55.1234, /
&RAMP ID='CONE-RAMP', T=91.9000, F=55.1500, /
&RAMP ID='CONE-RAMP', T=92.0000, F=55.1769, /
&RAMP ID='CONE-RAMP', T=92.1000, F=55.2042, /
&RAMP ID='CONE-RAMP', T=92.2000, F=55.2317, /
&RAMP ID='CONE-RAMP', T=92.3000, F=55.2594, /
&RAMP ID='CONE-RAMP', T=92.4000, F=55.2875, /
&RAMP ID='CONE-RAMP', T=92.5000, F=55.3158, /
&RAMP ID='CONE-RAMP', T=92.6000, F=55.3445, /
&RAMP ID='CONE-RAMP', T=92.7000, F=55.3734, /
&RAMP ID='CONE-RAMP', T=92.8000, F=55.4026, /
&RAMP ID='CONE-RAMP', T=92.9000, F=55.4320, /
&RAMP ID='CONE-RAMP', T=93.0000, F=55.4618, /
&RAMP ID='CONE-RAMP', T=93.1000, F=55.4918, /
&RAMP ID='CONE-RAMP', T=93.2000, F=55.5221, /
&RAMP ID='CONE-RAMP', T=93.3000, F=55.5527, /
&RAMP ID='CONE-RAMP', T=93.4000, F=55.5836, /
&RAMP ID='CONE-RAMP', T=93.5000, F=55.6148, /
&RAMP ID='CONE-RAMP', T=93.6000, F=55.6462, /
&RAMP ID='CONE-RAMP', T=93.7000, F=55.6779, /
&RAMP ID='CONE-RAMP', T=93.8000, F=55.7099, /
&RAMP ID='CONE-RAMP', T=93.9000, F=55.7422, /
&RAMP ID='CONE-RAMP', T=94.0000, F=55.7748, /
&RAMP ID='CONE-RAMP', T=94.1000, F=55.8076, /
&RAMP ID='CONE-RAMP', T=94.2000, F=55.8408, /
&RAMP ID='CONE-RAMP', T=94.3000, F=55.8742, /
&RAMP ID='CONE-RAMP', T=94.4000, F=55.9079, /
&RAMP ID='CONE-RAMP', T=94.5000, F=55.9418, /
&RAMP ID='CONE-RAMP', T=94.6000, F=55.9761, /
&RAMP ID='CONE-RAMP', T=94.7000, F=56.0106, /
&RAMP ID='CONE-RAMP', T=94.8000, F=56.0453, /
&RAMP ID='CONE-RAMP', T=94.9000, F=56.0804, /
&RAMP ID='CONE-RAMP', T=95.0000, F=56.1156, /
&RAMP ID='CONE-RAMP', T=95.1000, F=56.1512, /
&RAMP ID='CONE-RAMP', T=95.2000, F=56.1870, /
&RAMP ID='CONE-RAMP', T=95.3000, F=56.2230, /
&RAMP ID='CONE-RAMP', T=95.4000, F=56.2594, /
&RAMP ID='CONE-RAMP', T=95.5000, F=56.2959, /
&RAMP ID='CONE-RAMP', T=95.6000, F=56.3328, /
&RAMP ID='CONE-RAMP', T=95.7000, F=56.3699, /
&RAMP ID='CONE-RAMP', T=95.8000, F=56.4073, /
&RAMP ID='CONE-RAMP', T=95.9000, F=56.4451, /
&RAMP ID='CONE-RAMP', T=96.0000, F=56.4833, /
&RAMP ID='CONE-RAMP', T=96.1000, F=56.5218, /
&RAMP ID='CONE-RAMP', T=96.2000, F=56.5607, /
&RAMP ID='CONE-RAMP', T=96.3000, F=56.5999, /
&RAMP ID='CONE-RAMP', T=96.4000, F=56.6395, /
&RAMP ID='CONE-RAMP', T=96.5000, F=56.6794, /
&RAMP ID='CONE-RAMP', T=96.6000, F=56.7197, /
&RAMP ID='CONE-RAMP', T=96.7000, F=56.7603, /
&RAMP ID='CONE-RAMP', T=96.8000, F=56.8013, /
&RAMP ID='CONE-RAMP', T=96.9000, F=56.8427, /
&RAMP ID='CONE-RAMP', T=97.0000, F=56.8844, /
&RAMP ID='CONE-RAMP', T=97.1000, F=56.9264, /
&RAMP ID='CONE-RAMP', T=97.2000, F=56.9688, /
&RAMP ID='CONE-RAMP', T=97.3000, F=57.0116, /
&RAMP ID='CONE-RAMP', T=97.4000, F=57.0547, /
&RAMP ID='CONE-RAMP', T=97.5000, F=57.0982, /
&RAMP ID='CONE-RAMP', T=97.6000, F=57.1420, /
&RAMP ID='CONE-RAMP', T=97.7000, F=57.1862, /
&RAMP ID='CONE-RAMP', T=97.8000, F=57.2307, /
&RAMP ID='CONE-RAMP', T=97.9000, F=57.2756, /
&RAMP ID='CONE-RAMP', T=98.0000, F=57.3208, /
&RAMP ID='CONE-RAMP', T=98.1000, F=57.3664, /
&RAMP ID='CONE-RAMP', T=98.2000, F=57.4123, /
&RAMP ID='CONE-RAMP', T=98.3000, F=57.4586, /
&RAMP ID='CONE-RAMP', T=98.4000, F=57.5051, /
&RAMP ID='CONE-RAMP', T=98.5000, F=57.5518, /
&RAMP ID='CONE-RAMP', T=98.6000, F=57.5986, /
&RAMP ID='CONE-RAMP', T=98.7000, F=57.6457, /
&RAMP ID='CONE-RAMP', T=98.8000, F=57.6929, /
&RAMP ID='CONE-RAMP', T=98.9000, F=57.7403, /
&RAMP ID='CONE-RAMP', T=99.0000, F=57.7879, /
&RAMP ID='CONE-RAMP', T=99.1000, F=57.8357, /
&RAMP ID='CONE-RAMP', T=99.2000, F=57.8837, /
&RAMP ID='CONE-RAMP', T=99.3000, F=57.9319, /
&RAMP ID='CONE-RAMP', T=99.4000, F=57.9802, /
&RAMP ID='CONE-RAMP', T=99.5000, F=58.0291, /
&RAMP ID='CONE-RAMP', T=99.6000, F=58.0784, /
&RAMP ID='CONE-RAMP', T=99.7000, F=58.1282, /
&RAMP ID='CONE-RAMP', T=99.8000, F=58.1785, /
&RAMP ID='CONE-RAMP', T=99.9000, F=58.2293, /
&RAMP ID='CONE-RAMP', T=100.0000, F=58.2805, /
&RAMP ID='CONE-RAMP', T=100.1000, F=58.3323, /
&RAMP ID='CONE-RAMP', T=100.2000, F=58.3845, /
&RAMP ID='CONE-RAMP', T=100.3000, F=58.4372, /
&RAMP ID='CONE-RAMP', T=100.4000, F=58.4905, /
&RAMP ID='CONE-RAMP', T=100.5000, F=58.5441, /
&RAMP ID='CONE-RAMP', T=100.6000, F=58.5983, /
&RAMP ID='CONE-RAMP', T=100.7000, F=58.6530, /
&RAMP ID='CONE-RAMP', T=100.8000, F=58.7081, /
&RAMP ID='CONE-RAMP', T=100.9000, F=58.7638, /
&RAMP ID='CONE-RAMP', T=101.0000, F=58.8199, /
&RAMP ID='CONE-RAMP', T=101.1000, F=58.8765, /
&RAMP ID='CONE-RAMP', T=101.2000, F=58.9336, /
&RAMP ID='CONE-RAMP', T=101.3000, F=58.9911, /
&RAMP ID='CONE-RAMP', T=101.4000, F=59.0492, /
&RAMP ID='CONE-RAMP', T=101.5000, F=59.1077, /
&RAMP ID='CONE-RAMP', T=101.6000, F=59.1668, /
&RAMP ID='CONE-RAMP', T=101.7000, F=59.2263, /
&RAMP ID='CONE-RAMP', T=101.8000, F=59.2863, /
&RAMP ID='CONE-RAMP', T=101.9000, F=59.3468, /
&RAMP ID='CONE-RAMP', T=102.0000, F=59.4077, /
&RAMP ID='CONE-RAMP', T=102.1000, F=59.4691, /
&RAMP ID='CONE-RAMP', T=102.2000, F=59.5308, /
&RAMP ID='CONE-RAMP', T=102.3000, F=59.5930, /
&RAMP ID='CONE-RAMP', T=102.4000, F=59.6555, /
&RAMP ID='CONE-RAMP', T=102.5000, F=59.7184, /
&RAMP ID='CONE-RAMP', T=102.6000, F=59.7818, /
&RAMP ID='CONE-RAMP', T=102.7000, F=59.8455, /
&RAMP ID='CONE-RAMP', T=102.8000, F=59.9096, /
&RAMP ID='CONE-RAMP', T=102.9000, F=59.9740, /
&RAMP ID='CONE-RAMP', T=103.0000, F=60.0389, /
&RAMP ID='CONE-RAMP', T=103.1000, F=60.1042, /
&RAMP ID='CONE-RAMP', T=103.2000, F=60.1699, /
&RAMP ID='CONE-RAMP', T=103.3000, F=60.2357, /
&RAMP ID='CONE-RAMP', T=103.4000, F=60.3016, /
&RAMP ID='CONE-RAMP', T=103.5000, F=60.3677, /
&RAMP ID='CONE-RAMP', T=103.6000, F=60.4340, /
&RAMP ID='CONE-RAMP', T=103.7000, F=60.5003, /
&RAMP ID='CONE-RAMP', T=103.8000, F=60.5669, /
&RAMP ID='CONE-RAMP', T=103.9000, F=60.6336, /
&RAMP ID='CONE-RAMP', T=104.0000, F=60.7004, /
&RAMP ID='CONE-RAMP', T=104.1000, F=60.7674, /
&RAMP ID='CONE-RAMP', T=104.2000, F=60.8345, /
&RAMP ID='CONE-RAMP', T=104.3000, F=60.9018, /
&RAMP ID='CONE-RAMP', T=104.4000, F=60.9692, /
&RAMP ID='CONE-RAMP', T=104.5000, F=61.0368, /
&RAMP ID='CONE-RAMP', T=104.6000, F=61.1045, /
&RAMP ID='CONE-RAMP', T=104.7000, F=61.1723, /
&RAMP ID='CONE-RAMP', T=104.8000, F=61.2403, /
&RAMP ID='CONE-RAMP', T=104.9000, F=61.3085, /
&RAMP ID='CONE-RAMP', T=105.0000, F=61.3768, /
&RAMP ID='CONE-RAMP', T=105.1000, F=61.4452, /
&RAMP ID='CONE-RAMP', T=105.2000, F=61.5138, /
&RAMP ID='CONE-RAMP', T=105.3000, F=61.5825, /
&RAMP ID='CONE-RAMP', T=105.4000, F=61.6514, /
&RAMP ID='CONE-RAMP', T=105.5000, F=61.7204, /
&RAMP ID='CONE-RAMP', T=105.6000, F=61.7896, /
&RAMP ID='CONE-RAMP', T=105.7000, F=61.8589, /
&RAMP ID='CONE-RAMP', T=105.8000, F=61.9284, /
&RAMP ID='CONE-RAMP', T=105.9000, F=61.9979, /
&RAMP ID='CONE-RAMP', T=106.0000, F=62.0675, /
&RAMP ID='CONE-RAMP', T=106.1000, F=62.1371, /
&RAMP ID='CONE-RAMP', T=106.2000, F=62.2068, /
&RAMP ID='CONE-RAMP', T=106.3000, F=62.2765, /
&RAMP ID='CONE-RAMP', T=106.4000, F=62.3463, /
&RAMP ID='CONE-RAMP', T=106.5000, F=62.4162, /
&RAMP ID='CONE-RAMP', T=106.6000, F=62.4861, /
&RAMP ID='CONE-RAMP', T=106.7000, F=62.5560, /
&RAMP ID='CONE-RAMP', T=106.8000, F=62.6260, /
&RAMP ID='CONE-RAMP', T=106.9000, F=62.6961, /
&RAMP ID='CONE-RAMP', T=107.0000, F=62.7662, /
&RAMP ID='CONE-RAMP', T=107.1000, F=62.8364, /
&RAMP ID='CONE-RAMP', T=107.2000, F=62.9066, /
&RAMP ID='CONE-RAMP', T=107.3000, F=62.9769, /
&RAMP ID='CONE-RAMP', T=107.4000, F=63.0473, /
&RAMP ID='CONE-RAMP', T=107.5000, F=63.1177, /
&RAMP ID='CONE-RAMP', T=107.6000, F=63.1882, /
&RAMP ID='CONE-RAMP', T=107.7000, F=63.2588, /
&RAMP ID='CONE-RAMP', T=107.8000, F=63.3294, /
&RAMP ID='CONE-RAMP', T=107.9000, F=63.4001, /
&RAMP ID='CONE-RAMP', T=108.0000, F=63.4709, /
&RAMP ID='CONE-RAMP', T=108.1000, F=63.5417, /
&RAMP ID='CONE-RAMP', T=108.2000, F=63.6126, /
&RAMP ID='CONE-RAMP', T=108.3000, F=63.6835, /
&RAMP ID='CONE-RAMP', T=108.4000, F=63.7545, /
&RAMP ID='CONE-RAMP', T=108.5000, F=63.8256, /
&RAMP ID='CONE-RAMP', T=108.6000, F=63.8967, /
&RAMP ID='CONE-RAMP', T=108.7000, F=63.9679, /
&RAMP ID='CONE-RAMP', T=108.8000, F=64.0392, /
&RAMP ID='CONE-RAMP', T=108.9000, F=64.1105, /
&RAMP ID='CONE-RAMP', T=109.0000, F=64.1819, /
&RAMP ID='CONE-RAMP', T=109.1000, F=64.2534, /
&RAMP ID='CONE-RAMP', T=109.2000, F=64.3249, /
&RAMP ID='CONE-RAMP', T=109.3000, F=64.3964, /
&RAMP ID='CONE-RAMP', T=109.4000, F=64.4681, /
&RAMP ID='CONE-RAMP', T=109.5000, F=64.5398, /
&RAMP ID='CONE-RAMP', T=109.6000, F=64.6113, /
&RAMP ID='CONE-RAMP', T=109.7000, F=64.6825, /
&RAMP ID='CONE-RAMP', T=109.8000, F=64.7535, /
&RAMP ID='CONE-RAMP', T=109.9000, F=64.8243, /
&RAMP ID='CONE-RAMP', T=110.0000, F=64.8948, /
&RAMP ID='CONE-RAMP', T=110.1000, F=64.9651, /
&RAMP ID='CONE-RAMP', T=110.2000, F=65.0351, /
&RAMP ID='CONE-RAMP', T=110.3000, F=65.1050, /
&RAMP ID='CONE-RAMP', T=110.4000, F=65.1746, /
&RAMP ID='CONE-RAMP', T=110.5000, F=65.2439, /
&RAMP ID='CONE-RAMP', T=110.6000, F=65.3131, /
&RAMP ID='CONE-RAMP', T=110.7000, F=65.3819, /
&RAMP ID='CONE-RAMP', T=110.8000, F=65.4505, /
&RAMP ID='CONE-RAMP', T=110.9000, F=65.5186, /
&RAMP ID='CONE-RAMP', T=111.0000, F=65.5863, /
&RAMP ID='CONE-RAMP', T=111.1000, F=65.6537, /
&RAMP ID='CONE-RAMP', T=111.2000, F=65.7207, /
&RAMP ID='CONE-RAMP', T=111.3000, F=65.7873, /
&RAMP ID='CONE-RAMP', T=111.4000, F=65.8536, /
&RAMP ID='CONE-RAMP', T=111.5000, F=65.9195, /
&RAMP ID='CONE-RAMP', T=111.6000, F=65.9849, /
&RAMP ID='CONE-RAMP', T=111.7000, F=66.0500, /
&RAMP ID='CONE-RAMP', T=111.8000, F=66.1148, /
&RAMP ID='CONE-RAMP', T=111.9000, F=66.1791, /
&RAMP ID='CONE-RAMP', T=112.0000, F=66.2431, /
&RAMP ID='CONE-RAMP', T=112.1000, F=66.3067, /
&RAMP ID='CONE-RAMP', T=112.2000, F=66.3699, /
&RAMP ID='CONE-RAMP', T=112.3000, F=66.4328, /
&RAMP ID='CONE-RAMP', T=112.4000, F=66.4952, /
&RAMP ID='CONE-RAMP', T=112.5000, F=66.5573, /
&RAMP ID='CONE-RAMP', T=112.6000, F=66.6190, /
&RAMP ID='CONE-RAMP', T=112.7000, F=66.6803, /
&RAMP ID='CONE-RAMP', T=112.8000, F=66.7413, /
&RAMP ID='CONE-RAMP', T=112.9000, F=66.8019, /
&RAMP ID='CONE-RAMP', T=113.0000, F=66.8620, /
&RAMP ID='CONE-RAMP', T=113.1000, F=66.9219, /
&RAMP ID='CONE-RAMP', T=113.2000, F=66.9813, /
&RAMP ID='CONE-RAMP', T=113.3000, F=67.0404, /
&RAMP ID='CONE-RAMP', T=113.4000, F=67.0993, /
&RAMP ID='CONE-RAMP', T=113.5000, F=67.1581, /
&RAMP ID='CONE-RAMP', T=113.6000, F=67.2167, /
&RAMP ID='CONE-RAMP', T=113.7000, F=67.2752, /
&RAMP ID='CONE-RAMP', T=113.8000, F=67.3336, /
&RAMP ID='CONE-RAMP', T=113.9000, F=67.3919, /
&RAMP ID='CONE-RAMP', T=114.0000, F=67.4500, /
&RAMP ID='CONE-RAMP', T=114.1000, F=67.5080, /
&RAMP ID='CONE-RAMP', T=114.2000, F=67.5659, /
&RAMP ID='CONE-RAMP', T=114.3000, F=67.6236, /
&RAMP ID='CONE-RAMP', T=114.4000, F=67.6812, /
&RAMP ID='CONE-RAMP', T=114.5000, F=67.7386, /
&RAMP ID='CONE-RAMP', T=114.6000, F=67.7958, /
&RAMP ID='CONE-RAMP', T=114.7000, F=67.8529, /
&RAMP ID='CONE-RAMP', T=114.8000, F=67.9098, /
&RAMP ID='CONE-RAMP', T=114.9000, F=67.9665, /
&RAMP ID='CONE-RAMP', T=115.0000, F=68.0231, /
&RAMP ID='CONE-RAMP', T=115.1000, F=68.0794, /
&RAMP ID='CONE-RAMP', T=115.2000, F=68.1356, /
&RAMP ID='CONE-RAMP', T=115.3000, F=68.1917, /
&RAMP ID='CONE-RAMP', T=115.4000, F=68.2475, /
&RAMP ID='CONE-RAMP', T=115.5000, F=68.3032, /
&RAMP ID='CONE-RAMP', T=115.6000, F=68.3587, /
&RAMP ID='CONE-RAMP', T=115.7000, F=68.4141, /
&RAMP ID='CONE-RAMP', T=115.8000, F=68.4693, /
&RAMP ID='CONE-RAMP', T=115.9000, F=68.5243, /
&RAMP ID='CONE-RAMP', T=116.0000, F=68.5791, /
&RAMP ID='CONE-RAMP', T=116.1000, F=68.6337, /
&RAMP ID='CONE-RAMP', T=116.2000, F=68.6882, /
&RAMP ID='CONE-RAMP', T=116.3000, F=68.7425, /
&RAMP ID='CONE-RAMP', T=116.4000, F=68.7967, /
&RAMP ID='CONE-RAMP', T=116.5000, F=68.8506, /
&RAMP ID='CONE-RAMP', T=116.6000, F=68.9044, /
&RAMP ID='CONE-RAMP', T=116.7000, F=68.9580, /
&RAMP ID='CONE-RAMP', T=116.8000, F=69.0115, /
&RAMP ID='CONE-RAMP', T=116.9000, F=69.0647, /
&RAMP ID='CONE-RAMP', T=117.0000, F=69.1178, /
&RAMP ID='CONE-RAMP', T=117.1000, F=69.1708, /
&RAMP ID='CONE-RAMP', T=117.2000, F=69.2235, /
&RAMP ID='CONE-RAMP', T=117.3000, F=69.2761, /
&RAMP ID='CONE-RAMP', T=117.4000, F=69.3284, /
&RAMP ID='CONE-RAMP', T=117.5000, F=69.3806, /
&RAMP ID='CONE-RAMP', T=117.6000, F=69.4326, /
&RAMP ID='CONE-RAMP', T=117.7000, F=69.4844, /
&RAMP ID='CONE-RAMP', T=117.8000, F=69.5361, /
&RAMP ID='CONE-RAMP', T=117.9000, F=69.5875, /
&RAMP ID='CONE-RAMP', T=118.0000, F=69.6388, /
&RAMP ID='CONE-RAMP', T=118.1000, F=69.6899, /
&RAMP ID='CONE-RAMP', T=118.2000, F=69.7408, /
&RAMP ID='CONE-RAMP', T=118.3000, F=69.7918, /
&RAMP ID='CONE-RAMP', T=118.4000, F=69.8428, /
&RAMP ID='CONE-RAMP', T=118.5000, F=69.8938, /
&RAMP ID='CONE-RAMP', T=118.6000, F=69.9449, /
&RAMP ID='CONE-RAMP', T=118.7000, F=69.9960, /
&RAMP ID='CONE-RAMP', T=118.8000, F=70.0472, /
&RAMP ID='CONE-RAMP', T=118.9000, F=70.0984, /
&RAMP ID='CONE-RAMP', T=119.0000, F=70.1497, /
&RAMP ID='CONE-RAMP', T=119.1000, F=70.2010, /
&RAMP ID='CONE-RAMP', T=119.2000, F=70.2523, /
&RAMP ID='CONE-RAMP', T=119.3000, F=70.3037, /
&RAMP ID='CONE-RAMP', T=119.4000, F=70.3552, /
&RAMP ID='CONE-RAMP', T=119.5000, F=70.4067, /
&RAMP ID='CONE-RAMP', T=119.6000, F=70.4582, /
&RAMP ID='CONE-RAMP', T=119.7000, F=70.5097, /
&RAMP ID='CONE-RAMP', T=119.8000, F=70.5614, /
&RAMP ID='CONE-RAMP', T=119.9000, F=70.6130, /
&RAMP ID='CONE-RAMP', T=120.0000, F=70.6647, /
&RAMP ID='CONE-RAMP', T=120.1000, F=70.7165, /
&RAMP ID='CONE-RAMP', T=120.2000, F=70.7682, /
&RAMP ID='CONE-RAMP', T=120.3000, F=70.8201, /
&RAMP ID='CONE-RAMP', T=120.4000, F=70.8719, /
&RAMP ID='CONE-RAMP', T=120.5000, F=70.9239, /
&RAMP ID='CONE-RAMP', T=120.6000, F=70.9758, /
&RAMP ID='CONE-RAMP', T=120.7000, F=71.0278, /
&RAMP ID='CONE-RAMP', T=120.8000, F=71.0799, /
&RAMP ID='CONE-RAMP', T=120.9000, F=71.1321, /
&RAMP ID='CONE-RAMP', T=121.0000, F=71.1845, /
&RAMP ID='CONE-RAMP', T=121.1000, F=71.2371, /
&RAMP ID='CONE-RAMP', T=121.2000, F=71.2899, /
&RAMP ID='CONE-RAMP', T=121.3000, F=71.3429, /
&RAMP ID='CONE-RAMP', T=121.4000, F=71.3961, /
&RAMP ID='CONE-RAMP', T=121.5000, F=71.4494, /
&RAMP ID='CONE-RAMP', T=121.6000, F=71.5030, /
&RAMP ID='CONE-RAMP', T=121.7000, F=71.5567, /
&RAMP ID='CONE-RAMP', T=121.8000, F=71.6106, /
&RAMP ID='CONE-RAMP', T=121.9000, F=71.6647, /
&RAMP ID='CONE-RAMP', T=122.0000, F=71.7198, /
&RAMP ID='CONE-RAMP', T=122.1000, F=71.7757, /
&RAMP ID='CONE-RAMP', T=122.2000, F=71.8326, /
&RAMP ID='CONE-RAMP', T=122.3000, F=71.8904, /
&RAMP ID='CONE-RAMP', T=122.4000, F=71.9492, /
&RAMP ID='CONE-RAMP', T=122.5000, F=72.0088, /
&RAMP ID='CONE-RAMP', T=122.6000, F=72.0694, /
&RAMP ID='CONE-RAMP', T=122.7000, F=72.1309, /
&RAMP ID='CONE-RAMP', T=122.8000, F=72.1934, /
&RAMP ID='CONE-RAMP', T=122.9000, F=72.2567, /
&RAMP ID='CONE-RAMP', T=123.0000, F=72.3210, /
&RAMP ID='CONE-RAMP', T=123.1000, F=72.3862, /
&RAMP ID='CONE-RAMP', T=123.2000, F=72.4523, /
&RAMP ID='CONE-RAMP', T=123.3000, F=72.5194, /
&RAMP ID='CONE-RAMP', T=123.4000, F=72.5874, /
&RAMP ID='CONE-RAMP', T=123.5000, F=72.6563, /
&RAMP ID='CONE-RAMP', T=123.6000, F=72.7261, /
&RAMP ID='CONE-RAMP', T=123.7000, F=72.7969, /
&RAMP ID='CONE-RAMP', T=123.8000, F=72.8686, /
&RAMP ID='CONE-RAMP', T=123.9000, F=72.9412, /
&RAMP ID='CONE-RAMP', T=124.0000, F=73.0148, /
&RAMP ID='CONE-RAMP', T=124.1000, F=73.0892, /
&RAMP ID='CONE-RAMP', T=124.2000, F=73.1646, /
&RAMP ID='CONE-RAMP', T=124.3000, F=73.2409, /
&RAMP ID='CONE-RAMP', T=124.4000, F=73.3182, /
&RAMP ID='CONE-RAMP', T=124.5000, F=73.3963, /
&RAMP ID='CONE-RAMP', T=124.6000, F=73.4755, /
&RAMP ID='CONE-RAMP', T=124.7000, F=73.5555, /
&RAMP ID='CONE-RAMP', T=124.8000, F=73.6366, /
&RAMP ID='CONE-RAMP', T=124.9000, F=73.7186, /
&RAMP ID='CONE-RAMP', T=125.0000, F=73.8016, /
&RAMP ID='CONE-RAMP', T=125.1000, F=73.8856, /
&RAMP ID='CONE-RAMP', T=125.2000, F=73.9705, /
&RAMP ID='CONE-RAMP', T=125.3000, F=74.0564, /
&RAMP ID='CONE-RAMP', T=125.4000, F=74.1432, /
&RAMP ID='CONE-RAMP', T=125.5000, F=74.2310, /
&RAMP ID='CONE-RAMP', T=125.6000, F=74.3198, /
&RAMP ID='CONE-RAMP', T=125.7000, F=74.4095, /
&RAMP ID='CONE-RAMP', T=125.8000, F=74.5002, /
&RAMP ID='CONE-RAMP', T=125.9000, F=74.5918, /
&RAMP ID='CONE-RAMP', T=126.0000, F=74.6844, /
&RAMP ID='CONE-RAMP', T=126.1000, F=74.7779, /
&RAMP ID='CONE-RAMP', T=126.2000, F=74.8724, /
&RAMP ID='CONE-RAMP', T=126.3000, F=74.9678, /
&RAMP ID='CONE-RAMP', T=126.4000, F=75.0642, /
&RAMP ID='CONE-RAMP', T=126.5000, F=75.1615, /
&RAMP ID='CONE-RAMP', T=126.6000, F=75.2598, /
&RAMP ID='CONE-RAMP', T=126.7000, F=75.3590, /
&RAMP ID='CONE-RAMP', T=126.8000, F=75.4592, /
&RAMP ID='CONE-RAMP', T=126.9000, F=75.5603, /
&RAMP ID='CONE-RAMP', T=127.0000, F=75.6624, /
&RAMP ID='CONE-RAMP', T=127.1000, F=75.7654, /
&RAMP ID='CONE-RAMP', T=127.2000, F=75.8693, /
&RAMP ID='CONE-RAMP', T=127.3000, F=75.9743, /
&RAMP ID='CONE-RAMP', T=127.4000, F=76.0801, /
&RAMP ID='CONE-RAMP', T=127.5000, F=76.1869, /
&RAMP ID='CONE-RAMP', T=127.6000, F=76.2947, /
&RAMP ID='CONE-RAMP', T=127.7000, F=76.4034, /
&RAMP ID='CONE-RAMP', T=127.8000, F=76.5130, /
&RAMP ID='CONE-RAMP', T=127.9000, F=76.6236, /
&RAMP ID='CONE-RAMP', T=128.0000, F=76.7352, /
&RAMP ID='CONE-RAMP', T=128.1000, F=76.8477, /
&RAMP ID='CONE-RAMP', T=128.2000, F=76.9611, /
&RAMP ID='CONE-RAMP', T=128.3000, F=77.0755, /
&RAMP ID='CONE-RAMP', T=128.4000, F=77.1907, /
&RAMP ID='CONE-RAMP', T=128.5000, F=77.3065, /
&RAMP ID='CONE-RAMP', T=128.6000, F=77.4231, /
&RAMP ID='CONE-RAMP', T=128.7000, F=77.5404, /
&RAMP ID='CONE-RAMP', T=128.8000, F=77.6584, /
&RAMP ID='CONE-RAMP', T=128.9000, F=77.7771, /
&RAMP ID='CONE-RAMP', T=129.0000, F=77.8965, /
&RAMP ID='CONE-RAMP', T=129.1000, F=78.0167, /
&RAMP ID='CONE-RAMP', T=129.2000, F=78.1376, /
&RAMP ID='CONE-RAMP', T=129.3000, F=78.2592, /
&RAMP ID='CONE-RAMP', T=129.4000, F=78.3816, /
&RAMP ID='CONE-RAMP', T=129.5000, F=78.5043, /
&RAMP ID='CONE-RAMP', T=129.6000, F=78.6274, /
&RAMP ID='CONE-RAMP', T=129.7000, F=78.7509, /
&RAMP ID='CONE-RAMP', T=129.8000, F=78.8747, /
&RAMP ID='CONE-RAMP', T=129.9000, F=78.9989, /
&RAMP ID='CONE-RAMP', T=130.0000, F=79.1235, /
&RAMP ID='CONE-RAMP', T=130.1000, F=79.2484, /
&RAMP ID='CONE-RAMP', T=130.2000, F=79.3738, /
&RAMP ID='CONE-RAMP', T=130.3000, F=79.4995, /
&RAMP ID='CONE-RAMP', T=130.4000, F=79.6256, /
&RAMP ID='CONE-RAMP', T=130.5000, F=79.7520, /
&RAMP ID='CONE-RAMP', T=130.6000, F=79.8788, /
&RAMP ID='CONE-RAMP', T=130.7000, F=80.0060, /
&RAMP ID='CONE-RAMP', T=130.8000, F=80.1336, /
&RAMP ID='CONE-RAMP', T=130.9000, F=80.2615, /
&RAMP ID='CONE-RAMP', T=131.0000, F=80.3899, /
&RAMP ID='CONE-RAMP', T=131.1000, F=80.5185, /
&RAMP ID='CONE-RAMP', T=131.2000, F=80.6476, /
&RAMP ID='CONE-RAMP', T=131.3000, F=80.7770, /
&RAMP ID='CONE-RAMP', T=131.4000, F=80.9068, /
&RAMP ID='CONE-RAMP', T=131.5000, F=81.0370, /
&RAMP ID='CONE-RAMP', T=131.6000, F=81.1676, /
&RAMP ID='CONE-RAMP', T=131.7000, F=81.2985, /
&RAMP ID='CONE-RAMP', T=131.8000, F=81.4298, /
&RAMP ID='CONE-RAMP', T=131.9000, F=81.5615, /
&RAMP ID='CONE-RAMP', T=132.0000, F=81.6935, /
&RAMP ID='CONE-RAMP', T=132.1000, F=81.8252, /
&RAMP ID='CONE-RAMP', T=132.2000, F=81.9565, /
&RAMP ID='CONE-RAMP', T=132.3000, F=82.0875, /
&RAMP ID='CONE-RAMP', T=132.4000, F=82.2181, /
&RAMP ID='CONE-RAMP', T=132.5000, F=82.3483, /
&RAMP ID='CONE-RAMP', T=132.6000, F=82.4782, /
&RAMP ID='CONE-RAMP', T=132.7000, F=82.6077, /
&RAMP ID='CONE-RAMP', T=132.8000, F=82.7368, /
&RAMP ID='CONE-RAMP', T=132.9000, F=82.8656, /
&RAMP ID='CONE-RAMP', T=133.0000, F=82.9940, /
&RAMP ID='CONE-RAMP', T=133.1000, F=83.1220, /
&RAMP ID='CONE-RAMP', T=133.2000, F=83.2497, /
&RAMP ID='CONE-RAMP', T=133.3000, F=83.3765, /
&RAMP ID='CONE-RAMP', T=133.4000, F=83.5026, /
&RAMP ID='CONE-RAMP', T=133.5000, F=83.6279, /
&RAMP ID='CONE-RAMP', T=133.6000, F=83.7524, /
&RAMP ID='CONE-RAMP', T=133.7000, F=83.8761, /
&RAMP ID='CONE-RAMP', T=133.8000, F=83.9991, /
&RAMP ID='CONE-RAMP', T=133.9000, F=84.1212, /
&RAMP ID='CONE-RAMP', T=134.0000, F=84.2425, /
&RAMP ID='CONE-RAMP', T=134.1000, F=84.3631, /
&RAMP ID='CONE-RAMP', T=134.2000, F=84.4828, /
&RAMP ID='CONE-RAMP', T=134.3000, F=84.6018, /
&RAMP ID='CONE-RAMP', T=134.4000, F=84.7200, /
&RAMP ID='CONE-RAMP', T=134.5000, F=84.8374, /
&RAMP ID='CONE-RAMP', T=134.6000, F=84.9539, /
&RAMP ID='CONE-RAMP', T=134.7000, F=85.0697, /
&RAMP ID='CONE-RAMP', T=134.8000, F=85.1847, /
&RAMP ID='CONE-RAMP', T=134.9000, F=85.2990, /
&RAMP ID='CONE-RAMP', T=135.0000, F=85.4124, /
&RAMP ID='CONE-RAMP', T=135.1000, F=85.5250, /
&RAMP ID='CONE-RAMP', T=135.2000, F=85.6369, /
&RAMP ID='CONE-RAMP', T=135.3000, F=85.7479, /
&RAMP ID='CONE-RAMP', T=135.4000, F=85.8582, /
&RAMP ID='CONE-RAMP', T=135.5000, F=85.9676, /
&RAMP ID='CONE-RAMP', T=135.6000, F=86.0763, /
&RAMP ID='CONE-RAMP', T=135.7000, F=86.1842, /
&RAMP ID='CONE-RAMP', T=135.8000, F=86.2913, /
&RAMP ID='CONE-RAMP', T=135.9000, F=86.3976, /
&RAMP ID='CONE-RAMP', T=136.0000, F=86.5031, /
&RAMP ID='CONE-RAMP', T=136.1000, F=86.6079, /
&RAMP ID='CONE-RAMP', T=136.2000, F=86.7119, /
&RAMP ID='CONE-RAMP', T=136.3000, F=86.8151, /
&RAMP ID='CONE-RAMP', T=136.4000, F=86.9175, /
&RAMP ID='CONE-RAMP', T=136.5000, F=87.0192, /
&RAMP ID='CONE-RAMP', T=136.6000, F=87.1201, /
&RAMP ID='CONE-RAMP', T=136.7000, F=87.2202, /
&RAMP ID='CONE-RAMP', T=136.8000, F=87.3195, /
&RAMP ID='CONE-RAMP', T=136.9000, F=87.4181, /
&RAMP ID='CONE-RAMP', T=137.0000, F=87.5158, /
&RAMP ID='CONE-RAMP', T=137.1000, F=87.6127, /
&RAMP ID='CONE-RAMP', T=137.2000, F=87.7088, /
&RAMP ID='CONE-RAMP', T=137.3000, F=87.8041, /
&RAMP ID='CONE-RAMP', T=137.4000, F=87.8986, /
&RAMP ID='CONE-RAMP', T=137.5000, F=87.9922, /
&RAMP ID='CONE-RAMP', T=137.6000, F=88.0850, /
&RAMP ID='CONE-RAMP', T=137.7000, F=88.1770, /
&RAMP ID='CONE-RAMP', T=137.8000, F=88.2682, /
&RAMP ID='CONE-RAMP', T=137.9000, F=88.3586, /
&RAMP ID='CONE-RAMP', T=138.0000, F=88.4482, /
&RAMP ID='CONE-RAMP', T=138.1000, F=88.5369, /
&RAMP ID='CONE-RAMP', T=138.2000, F=88.6248, /
&RAMP ID='CONE-RAMP', T=138.3000, F=88.7119, /
&RAMP ID='CONE-RAMP', T=138.4000, F=88.7982, /
&RAMP ID='CONE-RAMP', T=138.5000, F=88.8837, /
&RAMP ID='CONE-RAMP', T=138.6000, F=88.9683, /
&RAMP ID='CONE-RAMP', T=138.7000, F=89.0521, /
&RAMP ID='CONE-RAMP', T=138.8000, F=89.1351, /
&RAMP ID='CONE-RAMP', T=138.9000, F=89.2173, /
&RAMP ID='CONE-RAMP', T=139.0000, F=89.2987, /
&RAMP ID='CONE-RAMP', T=139.1000, F=89.3792, /
&RAMP ID='CONE-RAMP', T=139.2000, F=89.4590, /
&RAMP ID='CONE-RAMP', T=139.3000, F=89.5379, /
&RAMP ID='CONE-RAMP', T=139.4000, F=89.6160, /
&RAMP ID='CONE-RAMP', T=139.5000, F=89.6933, /
&RAMP ID='CONE-RAMP', T=139.6000, F=89.7701, /
&RAMP ID='CONE-RAMP', T=139.7000, F=89.8464, /
&RAMP ID='CONE-RAMP', T=139.8000, F=89.9223, /
&RAMP ID='CONE-RAMP', T=139.9000, F=89.9977, /
&RAMP ID='CONE-RAMP', T=140.0000, F=90.0726, /
&RAMP ID='CONE-RAMP', T=140.1000, F=90.1471, /
&RAMP ID='CONE-RAMP', T=140.2000, F=90.2211, /
&RAMP ID='CONE-RAMP', T=140.3000, F=90.2946, /
&RAMP ID='CONE-RAMP', T=140.4000, F=90.3677, /
&RAMP ID='CONE-RAMP', T=140.5000, F=90.4403, /
&RAMP ID='CONE-RAMP', T=140.6000, F=90.5124, /
&RAMP ID='CONE-RAMP', T=140.7000, F=90.5841, /
&RAMP ID='CONE-RAMP', T=140.8000, F=90.6553, /
&RAMP ID='CONE-RAMP', T=140.9000, F=90.7261, /
&RAMP ID='CONE-RAMP', T=141.0000, F=90.7964, /
&RAMP ID='CONE-RAMP', T=141.1000, F=90.8664, /
&RAMP ID='CONE-RAMP', T=141.2000, F=90.9359, /
&RAMP ID='CONE-RAMP', T=141.3000, F=91.0050, /
&RAMP ID='CONE-RAMP', T=141.4000, F=91.0737, /
&RAMP ID='CONE-RAMP', T=141.5000, F=91.1419, /
&RAMP ID='CONE-RAMP', T=141.6000, F=91.2097, /
&RAMP ID='CONE-RAMP', T=141.7000, F=91.2771, /
&RAMP ID='CONE-RAMP', T=141.8000, F=91.3441, /
&RAMP ID='CONE-RAMP', T=141.9000, F=91.4106, /
&RAMP ID='CONE-RAMP', T=142.0000, F=91.4767, /
&RAMP ID='CONE-RAMP', T=142.1000, F=91.5424, /
&RAMP ID='CONE-RAMP', T=142.2000, F=91.6076, /
&RAMP ID='CONE-RAMP', T=142.3000, F=91.6724, /
&RAMP ID='CONE-RAMP', T=142.4000, F=91.7368, /
&RAMP ID='CONE-RAMP', T=142.5000, F=91.8008, /
&RAMP ID='CONE-RAMP', T=142.6000, F=91.8644, /
&RAMP ID='CONE-RAMP', T=142.7000, F=91.9275, /
&RAMP ID='CONE-RAMP', T=142.8000, F=91.9902, /
&RAMP ID='CONE-RAMP', T=142.9000, F=92.0524, /
&RAMP ID='CONE-RAMP', T=143.0000, F=92.1143, /
&RAMP ID='CONE-RAMP', T=143.1000, F=92.1757, /
&RAMP ID='CONE-RAMP', T=143.2000, F=92.2367, /
&RAMP ID='CONE-RAMP', T=143.3000, F=92.2972, /
&RAMP ID='CONE-RAMP', T=143.4000, F=92.3578, /
&RAMP ID='CONE-RAMP', T=143.5000, F=92.4183, /
&RAMP ID='CONE-RAMP', T=143.6000, F=92.4789, /
&RAMP ID='CONE-RAMP', T=143.7000, F=92.5394, /
&RAMP ID='CONE-RAMP', T=143.8000, F=92.6000, /
&RAMP ID='CONE-RAMP', T=143.9000, F=92.6606, /
&RAMP ID='CONE-RAMP', T=144.0000, F=92.7211, /
&RAMP ID='CONE-RAMP', T=144.1000, F=92.7817, /
&RAMP ID='CONE-RAMP', T=144.2000, F=92.8422, /
&RAMP ID='CONE-RAMP', T=144.3000, F=92.9028, /
&RAMP ID='CONE-RAMP', T=144.4000, F=92.9633, /
&RAMP ID='CONE-RAMP', T=144.5000, F=93.0238, /
&RAMP ID='CONE-RAMP', T=144.6000, F=93.0841, /
&RAMP ID='CONE-RAMP', T=144.7000, F=93.1443, /
&RAMP ID='CONE-RAMP', T=144.8000, F=93.2044, /
&RAMP ID='CONE-RAMP', T=144.9000, F=93.2643, /
&RAMP ID='CONE-RAMP', T=145.0000, F=93.3242, /
&RAMP ID='CONE-RAMP', T=145.1000, F=93.3839, /
&RAMP ID='CONE-RAMP', T=145.2000, F=93.4435, /
&RAMP ID='CONE-RAMP', T=145.3000, F=93.5029, /
&RAMP ID='CONE-RAMP', T=145.4000, F=93.5623, /
&RAMP ID='CONE-RAMP', T=145.5000, F=93.6215, /
&RAMP ID='CONE-RAMP', T=145.6000, F=93.6806, /
&RAMP ID='CONE-RAMP', T=145.7000, F=93.7396, /
&RAMP ID='CONE-RAMP', T=145.8000, F=93.7985, /
&RAMP ID='CONE-RAMP', T=145.9000, F=93.8572, /
&RAMP ID='CONE-RAMP', T=146.0000, F=93.9159, /
&RAMP ID='CONE-RAMP', T=146.1000, F=93.9744, /
&RAMP ID='CONE-RAMP', T=146.2000, F=94.0328, /
&RAMP ID='CONE-RAMP', T=146.3000, F=94.0910, /
&RAMP ID='CONE-RAMP', T=146.4000, F=94.1492, /
&RAMP ID='CONE-RAMP', T=146.5000, F=94.2072, /
&RAMP ID='CONE-RAMP', T=146.6000, F=94.2651, /
&RAMP ID='CONE-RAMP', T=146.7000, F=94.3229, /
&RAMP ID='CONE-RAMP', T=146.8000, F=94.3806, /
&RAMP ID='CONE-RAMP', T=146.9000, F=94.4381, /
&RAMP ID='CONE-RAMP', T=147.0000, F=94.4955, /
&RAMP ID='CONE-RAMP', T=147.1000, F=94.5529, /
&RAMP ID='CONE-RAMP', T=147.2000, F=94.6102, /
&RAMP ID='CONE-RAMP', T=147.3000, F=94.6674, /
&RAMP ID='CONE-RAMP', T=147.4000, F=94.7245, /
&RAMP ID='CONE-RAMP', T=147.5000, F=94.7815, /
&RAMP ID='CONE-RAMP', T=147.6000, F=94.8385, /
&RAMP ID='CONE-RAMP', T=147.7000, F=94.8953, /
&RAMP ID='CONE-RAMP', T=147.8000, F=94.9521, /
&RAMP ID='CONE-RAMP', T=147.9000, F=95.0089, /
&RAMP ID='CONE-RAMP', T=148.0000, F=95.0655, /
&RAMP ID='CONE-RAMP', T=148.1000, F=95.1221, /
&RAMP ID='CONE-RAMP', T=148.2000, F=95.1786, /
&RAMP ID='CONE-RAMP', T=148.3000, F=95.2349, /
&RAMP ID='CONE-RAMP', T=148.4000, F=95.2911, /
&RAMP ID='CONE-RAMP', T=148.5000, F=95.3471, /
&RAMP ID='CONE-RAMP', T=148.6000, F=95.4031, /
&RAMP ID='CONE-RAMP', T=148.7000, F=95.4588, /
&RAMP ID='CONE-RAMP', T=148.8000, F=95.5144, /
&RAMP ID='CONE-RAMP', T=148.9000, F=95.5699, /
&RAMP ID='CONE-RAMP', T=149.0000, F=95.6252, /
&RAMP ID='CONE-RAMP', T=149.1000, F=95.6804, /
&RAMP ID='CONE-RAMP', T=149.2000, F=95.7355, /
&RAMP ID='CONE-RAMP', T=149.3000, F=95.7903, /
&RAMP ID='CONE-RAMP', T=149.4000, F=95.8451, /
&RAMP ID='CONE-RAMP', T=149.5000, F=95.8997, /
&RAMP ID='CONE-RAMP', T=149.6000, F=95.9542, /
&RAMP ID='CONE-RAMP', T=149.7000, F=96.0085, /
&RAMP ID='CONE-RAMP', T=149.8000, F=96.0626, /
&RAMP ID='CONE-RAMP', T=149.9000, F=96.1167, /
&RAMP ID='CONE-RAMP', T=150.0000, F=96.1705, /
&RAMP ID='CONE-RAMP', T=150.1000, F=96.2243, /
&RAMP ID='CONE-RAMP', T=150.2000, F=96.2778, /
&RAMP ID='CONE-RAMP', T=150.3000, F=96.3313, /
&RAMP ID='CONE-RAMP', T=150.4000, F=96.3846, /
&RAMP ID='CONE-RAMP', T=150.5000, F=96.4377, /
&RAMP ID='CONE-RAMP', T=150.6000, F=96.4907, /
&RAMP ID='CONE-RAMP', T=150.7000, F=96.5436, /
&RAMP ID='CONE-RAMP', T=150.8000, F=96.5963, /
&RAMP ID='CONE-RAMP', T=150.9000, F=96.6488, /
&RAMP ID='CONE-RAMP', T=151.0000, F=96.7012, /
&RAMP ID='CONE-RAMP', T=151.1000, F=96.7533, /
&RAMP ID='CONE-RAMP', T=151.2000, F=96.8053, /
&RAMP ID='CONE-RAMP', T=151.3000, F=96.8571, /
&RAMP ID='CONE-RAMP', T=151.4000, F=96.9087, /
&RAMP ID='CONE-RAMP', T=151.5000, F=96.9601, /
&RAMP ID='CONE-RAMP', T=151.6000, F=97.0113, /
&RAMP ID='CONE-RAMP', T=151.7000, F=97.0623, /
&RAMP ID='CONE-RAMP', T=151.8000, F=97.1132, /
&RAMP ID='CONE-RAMP', T=151.9000, F=97.1638, /
&RAMP ID='CONE-RAMP', T=152.0000, F=97.2142, /
&RAMP ID='CONE-RAMP', T=152.1000, F=97.2644, /
&RAMP ID='CONE-RAMP', T=152.2000, F=97.3143, /
&RAMP ID='CONE-RAMP', T=152.3000, F=97.3640, /
&RAMP ID='CONE-RAMP', T=152.4000, F=97.4134, /
&RAMP ID='CONE-RAMP', T=152.5000, F=97.4625, /
&RAMP ID='CONE-RAMP', T=152.6000, F=97.5114, /
&RAMP ID='CONE-RAMP', T=152.7000, F=97.5601, /
&RAMP ID='CONE-RAMP', T=152.8000, F=97.6085, /
&RAMP ID='CONE-RAMP', T=152.9000, F=97.6566, /
&RAMP ID='CONE-RAMP', T=153.0000, F=97.7045, /
&RAMP ID='CONE-RAMP', T=153.1000, F=97.7521, /
&RAMP ID='CONE-RAMP', T=153.2000, F=97.7995, /
&RAMP ID='CONE-RAMP', T=153.3000, F=97.8467, /
&RAMP ID='CONE-RAMP', T=153.4000, F=97.8936, /
&RAMP ID='CONE-RAMP', T=153.5000, F=97.9402, /
&RAMP ID='CONE-RAMP', T=153.6000, F=97.9866, /
&RAMP ID='CONE-RAMP', T=153.7000, F=98.0328, /
&RAMP ID='CONE-RAMP', T=153.8000, F=98.0787, /
&RAMP ID='CONE-RAMP', T=153.9000, F=98.1243, /
&RAMP ID='CONE-RAMP', T=154.0000, F=98.1697, /
&RAMP ID='CONE-RAMP', T=154.1000, F=98.2148, /
&RAMP ID='CONE-RAMP', T=154.2000, F=98.2597, /
&RAMP ID='CONE-RAMP', T=154.3000, F=98.3044, /
&RAMP ID='CONE-RAMP', T=154.4000, F=98.3487, /
&RAMP ID='CONE-RAMP', T=154.5000, F=98.3929, /
&RAMP ID='CONE-RAMP', T=154.6000, F=98.4369, /
&RAMP ID='CONE-RAMP', T=154.7000, F=98.4808, /
&RAMP ID='CONE-RAMP', T=154.8000, F=98.5245, /
&RAMP ID='CONE-RAMP', T=154.9000, F=98.5681, /
&RAMP ID='CONE-RAMP', T=155.0000, F=98.6116, /
&RAMP ID='CONE-RAMP', T=155.1000, F=98.6550, /
&RAMP ID='CONE-RAMP', T=155.2000, F=98.6982, /
&RAMP ID='CONE-RAMP', T=155.3000, F=98.7413, /
&RAMP ID='CONE-RAMP', T=155.4000, F=98.7843, /
&RAMP ID='CONE-RAMP', T=155.5000, F=98.8271, /
&RAMP ID='CONE-RAMP', T=155.6000, F=98.8698, /
&RAMP ID='CONE-RAMP', T=155.7000, F=98.9124, /
&RAMP ID='CONE-RAMP', T=155.8000, F=98.9544, /
&RAMP ID='CONE-RAMP', T=155.9000, F=98.9959, /
&RAMP ID='CONE-RAMP', T=156.0000, F=99.0368, /
&RAMP ID='CONE-RAMP', T=156.1000, F=99.0772, /
&RAMP ID='CONE-RAMP', T=156.2000, F=99.1170, /
&RAMP ID='CONE-RAMP', T=156.3000, F=99.1563, /
&RAMP ID='CONE-RAMP', T=156.4000, F=99.1950, /
&RAMP ID='CONE-RAMP', T=156.5000, F=99.2332, /
&RAMP ID='CONE-RAMP', T=156.6000, F=99.2709, /
&RAMP ID='CONE-RAMP', T=156.7000, F=99.3079, /
&RAMP ID='CONE-RAMP', T=156.8000, F=99.3445, /
&RAMP ID='CONE-RAMP', T=156.9000, F=99.3805, /
&RAMP ID='CONE-RAMP', T=157.0000, F=99.4159, /
&RAMP ID='CONE-RAMP', T=157.1000, F=99.4508, /
&RAMP ID='CONE-RAMP', T=157.2000, F=99.4852, /
&RAMP ID='CONE-RAMP', T=157.3000, F=99.5190, /
&RAMP ID='CONE-RAMP', T=157.4000, F=99.5522, /
&RAMP ID='CONE-RAMP', T=157.5000, F=99.5849, /
&RAMP ID='CONE-RAMP', T=157.6000, F=99.6171, /
&RAMP ID='CONE-RAMP', T=157.7000, F=99.6487, /
&RAMP ID='CONE-RAMP', T=157.8000, F=99.6797, /
&RAMP ID='CONE-RAMP', T=157.9000, F=99.7102, /
&RAMP ID='CONE-RAMP', T=158.0000, F=99.7402, /
&RAMP ID='CONE-RAMP', T=158.1000, F=99.7696, /
&RAMP ID='CONE-RAMP', T=158.2000, F=99.7984, /
&RAMP ID='CONE-RAMP', T=158.3000, F=99.8268, /
&RAMP ID='CONE-RAMP', T=158.4000, F=99.8546, /
&RAMP ID='CONE-RAMP', T=158.5000, F=99.8819, /
&RAMP ID='CONE-RAMP', T=158.6000, F=99.9088, /
&RAMP ID='CONE-RAMP', T=158.7000, F=99.9352, /
&RAMP ID='CONE-RAMP', T=158.8000, F=99.9611, /
&RAMP ID='CONE-RAMP', T=158.9000, F=99.9865, /
&RAMP ID='CONE-RAMP', T=159.0000, F=100.0115, /
&RAMP ID='CONE-RAMP', T=159.1000, F=100.0359, /
&RAMP ID='CONE-RAMP', T=159.2000, F=100.0599, /
&RAMP ID='CONE-RAMP', T=159.3000, F=100.0834, /
&RAMP ID='CONE-RAMP', T=159.4000, F=100.1064, /
&RAMP ID='CONE-RAMP', T=159.5000, F=100.1288, /
&RAMP ID='CONE-RAMP', T=159.6000, F=100.1505, /
&RAMP ID='CONE-RAMP', T=159.7000, F=100.1716, /
&RAMP ID='CONE-RAMP', T=159.8000, F=100.1921, /
&RAMP ID='CONE-RAMP', T=159.9000, F=100.2119, /
&RAMP ID='CONE-RAMP', T=160.0000, F=100.2311, /
&RAMP ID='CONE-RAMP', T=160.1000, F=100.2497, /
&RAMP ID='CONE-RAMP', T=160.2000, F=100.2676, /
&RAMP ID='CONE-RAMP', T=160.3000, F=100.2849, /
&RAMP ID='CONE-RAMP', T=160.4000, F=100.3015, /
&RAMP ID='CONE-RAMP', T=160.5000, F=100.3175, /
&RAMP ID='CONE-RAMP', T=160.6000, F=100.3329, /
&RAMP ID='CONE-RAMP', T=160.7000, F=100.3476, /
&RAMP ID='CONE-RAMP', T=160.8000, F=100.3617, /
&RAMP ID='CONE-RAMP', T=160.9000, F=100.3752, /
&RAMP ID='CONE-RAMP', T=161.0000, F=100.3880, /
&RAMP ID='CONE-RAMP', T=161.1000, F=100.4002, /
&RAMP ID='CONE-RAMP', T=161.2000, F=100.4118, /
&RAMP ID='CONE-RAMP', T=161.3000, F=100.4227, /
&RAMP ID='CONE-RAMP', T=161.4000, F=100.4330, /
&RAMP ID='CONE-RAMP', T=161.5000, F=100.4426, /
&RAMP ID='CONE-RAMP', T=161.6000, F=100.4516, /
&RAMP ID='CONE-RAMP', T=161.7000, F=100.4600, /
&RAMP ID='CONE-RAMP', T=161.8000, F=100.4677, /
&RAMP ID='CONE-RAMP', T=161.9000, F=100.4748, /
&RAMP ID='CONE-RAMP', T=162.0000, F=100.4813, /
&RAMP ID='CONE-RAMP', T=162.1000, F=100.4872, /
&RAMP ID='CONE-RAMP', T=162.2000, F=100.4925, /
&RAMP ID='CONE-RAMP', T=162.3000, F=100.4972, /
&RAMP ID='CONE-RAMP', T=162.4000, F=100.5014, /
&RAMP ID='CONE-RAMP', T=162.5000, F=100.5050, /
&RAMP ID='CONE-RAMP', T=162.6000, F=100.5080, /
&RAMP ID='CONE-RAMP', T=162.7000, F=100.5105, /
&RAMP ID='CONE-RAMP', T=162.8000, F=100.5124, /
&RAMP ID='CONE-RAMP', T=162.9000, F=100.5137, /
&RAMP ID='CONE-RAMP', T=163.0000, F=100.5144, /
&RAMP ID='CONE-RAMP', T=163.1000, F=100.5145, /
&RAMP ID='CONE-RAMP', T=163.2000, F=100.5141, /
&RAMP ID='CONE-RAMP', T=163.3000, F=100.5132, /
&RAMP ID='CONE-RAMP', T=163.4000, F=100.5119, /
&RAMP ID='CONE-RAMP', T=163.5000, F=100.5100, /
&RAMP ID='CONE-RAMP', T=163.6000, F=100.5077, /
&RAMP ID='CONE-RAMP', T=163.7000, F=100.5050, /
&RAMP ID='CONE-RAMP', T=163.8000, F=100.5017, /
&RAMP ID='CONE-RAMP', T=163.9000, F=100.4980, /
&RAMP ID='CONE-RAMP', T=164.0000, F=100.4938, /
&RAMP ID='CONE-RAMP', T=164.1000, F=100.4891, /
&RAMP ID='CONE-RAMP', T=164.2000, F=100.4840, /
&RAMP ID='CONE-RAMP', T=164.3000, F=100.4784, /
&RAMP ID='CONE-RAMP', T=164.4000, F=100.4723, /
&RAMP ID='CONE-RAMP', T=164.5000, F=100.4658, /
&RAMP ID='CONE-RAMP', T=164.6000, F=100.4587, /
&RAMP ID='CONE-RAMP', T=164.7000, F=100.4513, /
&RAMP ID='CONE-RAMP', T=164.8000, F=100.4433, /
&RAMP ID='CONE-RAMP', T=164.9000, F=100.4348, /
&RAMP ID='CONE-RAMP', T=165.0000, F=100.4259, /
&RAMP ID='CONE-RAMP', T=165.1000, F=100.4166, /
&RAMP ID='CONE-RAMP', T=165.2000, F=100.4067, /
&RAMP ID='CONE-RAMP', T=165.3000, F=100.3964, /
&RAMP ID='CONE-RAMP', T=165.4000, F=100.3856, /
&RAMP ID='CONE-RAMP', T=165.5000, F=100.3743, /
&RAMP ID='CONE-RAMP', T=165.6000, F=100.3626, /
&RAMP ID='CONE-RAMP', T=165.7000, F=100.3504, /
&RAMP ID='CONE-RAMP', T=165.8000, F=100.3377, /
&RAMP ID='CONE-RAMP', T=165.9000, F=100.3249, /
&RAMP ID='CONE-RAMP', T=166.0000, F=100.3121, /
&RAMP ID='CONE-RAMP', T=166.1000, F=100.2993, /
&RAMP ID='CONE-RAMP', T=166.2000, F=100.2864, /
&RAMP ID='CONE-RAMP', T=166.3000, F=100.2735, /
&RAMP ID='CONE-RAMP', T=166.4000, F=100.2604, /
&RAMP ID='CONE-RAMP', T=166.5000, F=100.2474, /
&RAMP ID='CONE-RAMP', T=166.6000, F=100.2343, /
&RAMP ID='CONE-RAMP', T=166.7000, F=100.2211, /
&RAMP ID='CONE-RAMP', T=166.8000, F=100.2079, /
&RAMP ID='CONE-RAMP', T=166.9000, F=100.1946, /
&RAMP ID='CONE-RAMP', T=167.0000, F=100.1813, /
&RAMP ID='CONE-RAMP', T=167.1000, F=100.1679, /
&RAMP ID='CONE-RAMP', T=167.2000, F=100.1545, /
&RAMP ID='CONE-RAMP', T=167.3000, F=100.1410, /
&RAMP ID='CONE-RAMP', T=167.4000, F=100.1275, /
&RAMP ID='CONE-RAMP', T=167.5000, F=100.1139, /
&RAMP ID='CONE-RAMP', T=167.6000, F=100.1003, /
&RAMP ID='CONE-RAMP', T=167.7000, F=100.0866, /
&RAMP ID='CONE-RAMP', T=167.8000, F=100.0729, /
&RAMP ID='CONE-RAMP', T=167.9000, F=100.0591, /
&RAMP ID='CONE-RAMP', T=168.0000, F=100.0453, /
&RAMP ID='CONE-RAMP', T=168.1000, F=100.0314, /
&RAMP ID='CONE-RAMP', T=168.2000, F=100.0175, /
&RAMP ID='CONE-RAMP', T=168.3000, F=100.0035, /
&RAMP ID='CONE-RAMP', T=168.4000, F=99.9894, /
&RAMP ID='CONE-RAMP', T=168.5000, F=99.9754, /
&RAMP ID='CONE-RAMP', T=168.6000, F=99.9612, /
&RAMP ID='CONE-RAMP', T=168.7000, F=99.9470, /
&RAMP ID='CONE-RAMP', T=168.8000, F=99.9328, /
&RAMP ID='CONE-RAMP', T=168.9000, F=99.9185, /
&RAMP ID='CONE-RAMP', T=169.0000, F=99.9042, /
&RAMP ID='CONE-RAMP', T=169.1000, F=99.8898, /
&RAMP ID='CONE-RAMP', T=169.2000, F=99.8754, /
&RAMP ID='CONE-RAMP', T=169.3000, F=99.8609, /
&RAMP ID='CONE-RAMP', T=169.4000, F=99.8463, /
&RAMP ID='CONE-RAMP', T=169.5000, F=99.8317, /
&RAMP ID='CONE-RAMP', T=169.6000, F=99.8172, /
&RAMP ID='CONE-RAMP', T=169.7000, F=99.8029, /
&RAMP ID='CONE-RAMP', T=169.8000, F=99.7886, /
&RAMP ID='CONE-RAMP', T=169.9000, F=99.7744, /
&RAMP ID='CONE-RAMP', T=170.0000, F=99.7603, /
&RAMP ID='CONE-RAMP', T=170.1000, F=99.7464, /
&RAMP ID='CONE-RAMP', T=170.2000, F=99.7325, /
&RAMP ID='CONE-RAMP', T=170.3000, F=99.7188, /
&RAMP ID='CONE-RAMP', T=170.4000, F=99.7051, /
&RAMP ID='CONE-RAMP', T=170.5000, F=99.6916, /
&RAMP ID='CONE-RAMP', T=170.6000, F=99.6781, /
&RAMP ID='CONE-RAMP', T=170.7000, F=99.6648, /
&RAMP ID='CONE-RAMP', T=170.8000, F=99.6516, /
&RAMP ID='CONE-RAMP', T=170.9000, F=99.6386, /
&RAMP ID='CONE-RAMP', T=171.0000, F=99.6257, /
&RAMP ID='CONE-RAMP', T=171.1000, F=99.6130, /
&RAMP ID='CONE-RAMP', T=171.2000, F=99.6004, /
&RAMP ID='CONE-RAMP', T=171.3000, F=99.5880, /
&RAMP ID='CONE-RAMP', T=171.4000, F=99.5757, /
&RAMP ID='CONE-RAMP', T=171.5000, F=99.5636, /
&RAMP ID='CONE-RAMP', T=171.6000, F=99.5517, /
&RAMP ID='CONE-RAMP', T=171.7000, F=99.5399, /
&RAMP ID='CONE-RAMP', T=171.8000, F=99.5283, /
&RAMP ID='CONE-RAMP', T=171.9000, F=99.5168, /
&RAMP ID='CONE-RAMP', T=172.0000, F=99.5054, /
&RAMP ID='CONE-RAMP', T=172.1000, F=99.4943, /
&RAMP ID='CONE-RAMP', T=172.2000, F=99.4833, /
&RAMP ID='CONE-RAMP', T=172.3000, F=99.4724, /
&RAMP ID='CONE-RAMP', T=172.4000, F=99.4617, /
&RAMP ID='CONE-RAMP', T=172.5000, F=99.4511, /
&RAMP ID='CONE-RAMP', T=172.6000, F=99.4407, /
&RAMP ID='CONE-RAMP', T=172.7000, F=99.4305, /
&RAMP ID='CONE-RAMP', T=172.8000, F=99.4204, /
&RAMP ID='CONE-RAMP', T=172.9000, F=99.4105, /
&RAMP ID='CONE-RAMP', T=173.0000, F=99.4007, /
&RAMP ID='CONE-RAMP', T=173.1000, F=99.3911, /
&RAMP ID='CONE-RAMP', T=173.2000, F=99.3816, /
&RAMP ID='CONE-RAMP', T=173.3000, F=99.3723, /
&RAMP ID='CONE-RAMP', T=173.4000, F=99.3630, /
&RAMP ID='CONE-RAMP', T=173.5000, F=99.3538, /
&RAMP ID='CONE-RAMP', T=173.6000, F=99.3447, /
&RAMP ID='CONE-RAMP', T=173.7000, F=99.3356, /
&RAMP ID='CONE-RAMP', T=173.8000, F=99.3265, /
&RAMP ID='CONE-RAMP', T=173.9000, F=99.3176, /
&RAMP ID='CONE-RAMP', T=174.0000, F=99.3086, /
&RAMP ID='CONE-RAMP', T=174.1000, F=99.2997, /
&RAMP ID='CONE-RAMP', T=174.2000, F=99.2909, /
&RAMP ID='CONE-RAMP', T=174.3000, F=99.2821, /
&RAMP ID='CONE-RAMP', T=174.4000, F=99.2734, /
&RAMP ID='CONE-RAMP', T=174.5000, F=99.2645, /
&RAMP ID='CONE-RAMP', T=174.6000, F=99.2554, /
&RAMP ID='CONE-RAMP', T=174.7000, F=99.2462, /
&RAMP ID='CONE-RAMP', T=174.8000, F=99.2367, /
&RAMP ID='CONE-RAMP', T=174.9000, F=99.2271, /
&RAMP ID='CONE-RAMP', T=175.0000, F=99.2173, /
&RAMP ID='CONE-RAMP', T=175.1000, F=99.2073, /
&RAMP ID='CONE-RAMP', T=175.2000, F=99.1971, /
&RAMP ID='CONE-RAMP', T=175.3000, F=99.1868, /
&RAMP ID='CONE-RAMP', T=175.4000, F=99.1763, /
&RAMP ID='CONE-RAMP', T=175.5000, F=99.1656, /
&RAMP ID='CONE-RAMP', T=175.6000, F=99.1547, /
&RAMP ID='CONE-RAMP', T=175.7000, F=99.1437, /
&RAMP ID='CONE-RAMP', T=175.8000, F=99.1324, /
&RAMP ID='CONE-RAMP', T=175.9000, F=99.1210, /
&RAMP ID='CONE-RAMP', T=176.0000, F=99.1094, /
&RAMP ID='CONE-RAMP', T=176.1000, F=99.0976, /
&RAMP ID='CONE-RAMP', T=176.2000, F=99.0857, /
&RAMP ID='CONE-RAMP', T=176.3000, F=99.0735, /
&RAMP ID='CONE-RAMP', T=176.4000, F=99.0612, /
&RAMP ID='CONE-RAMP', T=176.5000, F=99.0487, /
&RAMP ID='CONE-RAMP', T=176.6000, F=99.0361, /
&RAMP ID='CONE-RAMP', T=176.7000, F=99.0232, /
&RAMP ID='CONE-RAMP', T=176.8000, F=99.0102, /
&RAMP ID='CONE-RAMP', T=176.9000, F=98.9970, /
&RAMP ID='CONE-RAMP', T=177.0000, F=98.9836, /
&RAMP ID='CONE-RAMP', T=177.1000, F=98.9700, /
&RAMP ID='CONE-RAMP', T=177.2000, F=98.9562, /
&RAMP ID='CONE-RAMP', T=177.3000, F=98.9423, /
&RAMP ID='CONE-RAMP', T=177.4000, F=98.9282, /
&RAMP ID='CONE-RAMP', T=177.5000, F=98.9139, /
&RAMP ID='CONE-RAMP', T=177.6000, F=98.8994, /
&RAMP ID='CONE-RAMP', T=177.7000, F=98.8847, /
&RAMP ID='CONE-RAMP', T=177.8000, F=98.8699, /
&RAMP ID='CONE-RAMP', T=177.9000, F=98.8548, /
&RAMP ID='CONE-RAMP', T=178.0000, F=98.8396, /
&RAMP ID='CONE-RAMP', T=178.1000, F=98.8242, /
&RAMP ID='CONE-RAMP', T=178.2000, F=98.8086, /
&RAMP ID='CONE-RAMP', T=178.3000, F=98.7923, /
&RAMP ID='CONE-RAMP', T=178.4000, F=98.7754, /
&RAMP ID='CONE-RAMP', T=178.5000, F=98.7577, /
&RAMP ID='CONE-RAMP', T=178.6000, F=98.7393, /
&RAMP ID='CONE-RAMP', T=178.7000, F=98.7202, /
&RAMP ID='CONE-RAMP', T=178.8000, F=98.7005, /
&RAMP ID='CONE-RAMP', T=178.9000, F=98.6800, /
&RAMP ID='CONE-RAMP', T=179.0000, F=98.6588, /
&RAMP ID='CONE-RAMP', T=179.1000, F=98.6370, /
&RAMP ID='CONE-RAMP', T=179.2000, F=98.6144, /
&RAMP ID='CONE-RAMP', T=179.3000, F=98.5911, /
&RAMP ID='CONE-RAMP', T=179.4000, F=98.5672, /
&RAMP ID='CONE-RAMP', T=179.5000, F=98.5425, /
&RAMP ID='CONE-RAMP', T=179.6000, F=98.5171, /
&RAMP ID='CONE-RAMP', T=179.7000, F=98.4911, /
&RAMP ID='CONE-RAMP', T=179.8000, F=98.4643, /
&RAMP ID='CONE-RAMP', T=179.9000, F=98.4369, /
&RAMP ID='CONE-RAMP', T=180.0000, F=98.4087, /
&RAMP ID='CONE-RAMP', T=180.1000, F=98.3799, /
&RAMP ID='CONE-RAMP', T=180.2000, F=98.3503, /
&RAMP ID='CONE-RAMP', T=180.3000, F=98.3201, /
&RAMP ID='CONE-RAMP', T=180.4000, F=98.2891, /
&RAMP ID='CONE-RAMP', T=180.5000, F=98.2575, /
&RAMP ID='CONE-RAMP', T=180.6000, F=98.2251, /
&RAMP ID='CONE-RAMP', T=180.7000, F=98.1921, /
&RAMP ID='CONE-RAMP', T=180.8000, F=98.1583, /
&RAMP ID='CONE-RAMP', T=180.9000, F=98.1238, /
&RAMP ID='CONE-RAMP', T=181.0000, F=98.0886, /
&RAMP ID='CONE-RAMP', T=181.1000, F=98.0526, /
&RAMP ID='CONE-RAMP', T=181.2000, F=98.0159, /
&RAMP ID='CONE-RAMP', T=181.3000, F=97.9784, /
&RAMP ID='CONE-RAMP', T=181.4000, F=97.9401, /
&RAMP ID='CONE-RAMP', T=181.5000, F=97.9011, /
&RAMP ID='CONE-RAMP', T=181.6000, F=97.8614, /
&RAMP ID='CONE-RAMP', T=181.7000, F=97.8209, /
&RAMP ID='CONE-RAMP', T=181.8000, F=97.7797, /
&RAMP ID='CONE-RAMP', T=181.9000, F=97.7377, /
&RAMP ID='CONE-RAMP', T=182.0000, F=97.6945, /
&RAMP ID='CONE-RAMP', T=182.1000, F=97.6500, /
&RAMP ID='CONE-RAMP', T=182.2000, F=97.6044, /
&RAMP ID='CONE-RAMP', T=182.3000, F=97.5575, /
&RAMP ID='CONE-RAMP', T=182.4000, F=97.5094, /
&RAMP ID='CONE-RAMP', T=182.5000, F=97.4601, /
&RAMP ID='CONE-RAMP', T=182.6000, F=97.4095, /
&RAMP ID='CONE-RAMP', T=182.7000, F=97.3578, /
&RAMP ID='CONE-RAMP', T=182.8000, F=97.3048, /
&RAMP ID='CONE-RAMP', T=182.9000, F=97.2506, /
&RAMP ID='CONE-RAMP', T=183.0000, F=97.1951, /
&RAMP ID='CONE-RAMP', T=183.1000, F=97.1385, /
&RAMP ID='CONE-RAMP', T=183.2000, F=97.0806, /
&RAMP ID='CONE-RAMP', T=183.3000, F=97.0215, /
&RAMP ID='CONE-RAMP', T=183.4000, F=96.9611, /
&RAMP ID='CONE-RAMP', T=183.5000, F=96.8996, /
&RAMP ID='CONE-RAMP', T=183.6000, F=96.8368, /
&RAMP ID='CONE-RAMP', T=183.7000, F=96.7728, /
&RAMP ID='CONE-RAMP', T=183.8000, F=96.7076, /
&RAMP ID='CONE-RAMP', T=183.9000, F=96.6411, /
&RAMP ID='CONE-RAMP', T=184.0000, F=96.5734, /
&RAMP ID='CONE-RAMP', T=184.1000, F=96.5045, /
&RAMP ID='CONE-RAMP', T=184.2000, F=96.4344, /
&RAMP ID='CONE-RAMP', T=184.3000, F=96.3631, /
&RAMP ID='CONE-RAMP', T=184.4000, F=96.2905, /
&RAMP ID='CONE-RAMP', T=184.5000, F=96.2167, /
&RAMP ID='CONE-RAMP', T=184.6000, F=96.1419, /
&RAMP ID='CONE-RAMP', T=184.7000, F=96.0662, /
&RAMP ID='CONE-RAMP', T=184.8000, F=95.9894, /
&RAMP ID='CONE-RAMP', T=184.9000, F=95.9117, /
&RAMP ID='CONE-RAMP', T=185.0000, F=95.8329, /
&RAMP ID='CONE-RAMP', T=185.1000, F=95.7532, /
&RAMP ID='CONE-RAMP', T=185.2000, F=95.6725, /
&RAMP ID='CONE-RAMP', T=185.3000, F=95.5908, /
&RAMP ID='CONE-RAMP', T=185.4000, F=95.5081, /
&RAMP ID='CONE-RAMP', T=185.5000, F=95.4244, /
&RAMP ID='CONE-RAMP', T=185.6000, F=95.3397, /
&RAMP ID='CONE-RAMP', T=185.7000, F=95.2540, /
&RAMP ID='CONE-RAMP', T=185.8000, F=95.1676, /
&RAMP ID='CONE-RAMP', T=185.9000, F=95.0804, /
&RAMP ID='CONE-RAMP', T=186.0000, F=94.9925, /
&RAMP ID='CONE-RAMP', T=186.1000, F=94.9038, /
&RAMP ID='CONE-RAMP', T=186.2000, F=94.8143, /
&RAMP ID='CONE-RAMP', T=186.3000, F=94.7241, /
&RAMP ID='CONE-RAMP', T=186.4000, F=94.6332, /
&RAMP ID='CONE-RAMP', T=186.5000, F=94.5414, /
&RAMP ID='CONE-RAMP', T=186.6000, F=94.4489, /
&RAMP ID='CONE-RAMP', T=186.7000, F=94.3557, /
&RAMP ID='CONE-RAMP', T=186.8000, F=94.2617, /
&RAMP ID='CONE-RAMP', T=186.9000, F=94.1670, /
&RAMP ID='CONE-RAMP', T=187.0000, F=94.0714, /
&RAMP ID='CONE-RAMP', T=187.1000, F=93.9752, /
&RAMP ID='CONE-RAMP', T=187.2000, F=93.8782, /
&RAMP ID='CONE-RAMP', T=187.3000, F=93.7804, /
&RAMP ID='CONE-RAMP', T=187.4000, F=93.6818, /
&RAMP ID='CONE-RAMP', T=187.5000, F=93.5825, /
&RAMP ID='CONE-RAMP', T=187.6000, F=93.4825, /
&RAMP ID='CONE-RAMP', T=187.7000, F=93.3817, /
&RAMP ID='CONE-RAMP', T=187.8000, F=93.2801, /
&RAMP ID='CONE-RAMP', T=187.9000, F=93.1778, /
&RAMP ID='CONE-RAMP', T=188.0000, F=93.0747, /
&RAMP ID='CONE-RAMP', T=188.1000, F=92.9709, /
&RAMP ID='CONE-RAMP', T=188.2000, F=92.8663, /
&RAMP ID='CONE-RAMP', T=188.3000, F=92.7609, /
&RAMP ID='CONE-RAMP', T=188.4000, F=92.6553, /
&RAMP ID='CONE-RAMP', T=188.5000, F=92.5495, /
&RAMP ID='CONE-RAMP', T=188.6000, F=92.4434, /
&RAMP ID='CONE-RAMP', T=188.7000, F=92.3371, /
&RAMP ID='CONE-RAMP', T=188.8000, F=92.2305, /
&RAMP ID='CONE-RAMP', T=188.9000, F=92.1237, /
&RAMP ID='CONE-RAMP', T=189.0000, F=92.0167, /
&RAMP ID='CONE-RAMP', T=189.1000, F=91.9094, /
&RAMP ID='CONE-RAMP', T=189.2000, F=91.8019, /
&RAMP ID='CONE-RAMP', T=189.3000, F=91.6942, /
&RAMP ID='CONE-RAMP', T=189.4000, F=91.5862, /
&RAMP ID='CONE-RAMP', T=189.5000, F=91.4776, /
&RAMP ID='CONE-RAMP', T=189.6000, F=91.3686, /
&RAMP ID='CONE-RAMP', T=189.7000, F=91.2590, /
&RAMP ID='CONE-RAMP', T=189.8000, F=91.1489, /
&RAMP ID='CONE-RAMP', T=189.9000, F=91.0383, /
&RAMP ID='CONE-RAMP', T=190.0000, F=90.9271, /
&RAMP ID='CONE-RAMP', T=190.1000, F=90.8154, /
&RAMP ID='CONE-RAMP', T=190.2000, F=90.7032, /
&RAMP ID='CONE-RAMP', T=190.3000, F=90.5905, /
&RAMP ID='CONE-RAMP', T=190.4000, F=90.4772, /
&RAMP ID='CONE-RAMP', T=190.5000, F=90.3634, /
&RAMP ID='CONE-RAMP', T=190.6000, F=90.2491, /
&RAMP ID='CONE-RAMP', T=190.7000, F=90.1343, /
&RAMP ID='CONE-RAMP', T=190.8000, F=90.0189, /
&RAMP ID='CONE-RAMP', T=190.9000, F=89.9030, /
&RAMP ID='CONE-RAMP', T=191.0000, F=89.7866, /
&RAMP ID='CONE-RAMP', T=191.1000, F=89.6697, /
&RAMP ID='CONE-RAMP', T=191.2000, F=89.5522, /
&RAMP ID='CONE-RAMP', T=191.3000, F=89.4342, /
&RAMP ID='CONE-RAMP', T=191.4000, F=89.3157, /
&RAMP ID='CONE-RAMP', T=191.5000, F=89.1966, /
&RAMP ID='CONE-RAMP', T=191.6000, F=89.0770, /
&RAMP ID='CONE-RAMP', T=191.7000, F=88.9569, /
&RAMP ID='CONE-RAMP', T=191.8000, F=88.8363, /
&RAMP ID='CONE-RAMP', T=191.9000, F=88.7152, /
&RAMP ID='CONE-RAMP', T=192.0000, F=88.5935, /
&RAMP ID='CONE-RAMP', T=192.1000, F=88.4718, /
&RAMP ID='CONE-RAMP', T=192.2000, F=88.3500, /
&RAMP ID='CONE-RAMP', T=192.3000, F=88.2281, /
&RAMP ID='CONE-RAMP', T=192.4000, F=88.1063, /
&RAMP ID='CONE-RAMP', T=192.5000, F=87.9843, /
&RAMP ID='CONE-RAMP', T=192.6000, F=87.8623, /
&RAMP ID='CONE-RAMP', T=192.7000, F=87.7403, /
&RAMP ID='CONE-RAMP', T=192.8000, F=87.6182, /
&RAMP ID='CONE-RAMP', T=192.9000, F=87.4960, /
&RAMP ID='CONE-RAMP', T=193.0000, F=87.3738, /
&RAMP ID='CONE-RAMP', T=193.1000, F=87.2516, /
&RAMP ID='CONE-RAMP', T=193.2000, F=87.1293, /
&RAMP ID='CONE-RAMP', T=193.3000, F=87.0068, /
&RAMP ID='CONE-RAMP', T=193.4000, F=86.8843, /
&RAMP ID='CONE-RAMP', T=193.5000, F=86.7615, /
&RAMP ID='CONE-RAMP', T=193.6000, F=86.6387, /
&RAMP ID='CONE-RAMP', T=193.7000, F=86.5156, /
&RAMP ID='CONE-RAMP', T=193.8000, F=86.3925, /
&RAMP ID='CONE-RAMP', T=193.9000, F=86.2692, /
&RAMP ID='CONE-RAMP', T=194.0000, F=86.1458, /
&RAMP ID='CONE-RAMP', T=194.1000, F=86.0222, /
&RAMP ID='CONE-RAMP', T=194.2000, F=85.8985, /
&RAMP ID='CONE-RAMP', T=194.3000, F=85.7746, /
&RAMP ID='CONE-RAMP', T=194.4000, F=85.6506, /
&RAMP ID='CONE-RAMP', T=194.5000, F=85.5265, /
&RAMP ID='CONE-RAMP', T=194.6000, F=85.4022, /
&RAMP ID='CONE-RAMP', T=194.7000, F=85.2778, /
&RAMP ID='CONE-RAMP', T=194.8000, F=85.1532, /
&RAMP ID='CONE-RAMP', T=194.9000, F=85.0285, /
&RAMP ID='CONE-RAMP', T=195.0000, F=84.9036, /
&RAMP ID='CONE-RAMP', T=195.1000, F=84.7786, /
&RAMP ID='CONE-RAMP', T=195.2000, F=84.6535, /
&RAMP ID='CONE-RAMP', T=195.3000, F=84.5282, /
&RAMP ID='CONE-RAMP', T=195.4000, F=84.4028, /
&RAMP ID='CONE-RAMP', T=195.5000, F=84.2772, /
&RAMP ID='CONE-RAMP', T=195.6000, F=84.1515, /
&RAMP ID='CONE-RAMP', T=195.7000, F=84.0257, /
&RAMP ID='CONE-RAMP', T=195.8000, F=83.8997, /
&RAMP ID='CONE-RAMP', T=195.9000, F=83.7734, /
&RAMP ID='CONE-RAMP', T=196.0000, F=83.6466, /
&RAMP ID='CONE-RAMP', T=196.1000, F=83.5195, /
&RAMP ID='CONE-RAMP', T=196.2000, F=83.3920, /
&RAMP ID='CONE-RAMP', T=196.3000, F=83.2642, /
&RAMP ID='CONE-RAMP', T=196.4000, F=83.1360, /
&RAMP ID='CONE-RAMP', T=196.5000, F=83.0073, /
&RAMP ID='CONE-RAMP', T=196.6000, F=82.8784, /
&RAMP ID='CONE-RAMP', T=196.7000, F=82.7490, /
&RAMP ID='CONE-RAMP', T=196.8000, F=82.6193, /
&RAMP ID='CONE-RAMP', T=196.9000, F=82.4892, /
&RAMP ID='CONE-RAMP', T=197.0000, F=82.3584, /
&RAMP ID='CONE-RAMP', T=197.1000, F=82.2271, /
&RAMP ID='CONE-RAMP', T=197.2000, F=82.0951, /
&RAMP ID='CONE-RAMP', T=197.3000, F=81.9625, /
&RAMP ID='CONE-RAMP', T=197.4000, F=81.8293, /
&RAMP ID='CONE-RAMP', T=197.5000, F=81.6954, /
&RAMP ID='CONE-RAMP', T=197.6000, F=81.5610, /
&RAMP ID='CONE-RAMP', T=197.7000, F=81.4259, /
&RAMP ID='CONE-RAMP', T=197.8000, F=81.2902, /
&RAMP ID='CONE-RAMP', T=197.9000, F=81.1538, /
&RAMP ID='CONE-RAMP', T=198.0000, F=81.0168, /
&RAMP ID='CONE-RAMP', T=198.1000, F=80.8793, /
&RAMP ID='CONE-RAMP', T=198.2000, F=80.7410, /
&RAMP ID='CONE-RAMP', T=198.3000, F=80.6022, /
&RAMP ID='CONE-RAMP', T=198.4000, F=80.4627, /
&RAMP ID='CONE-RAMP', T=198.5000, F=80.3227, /
&RAMP ID='CONE-RAMP', T=198.6000, F=80.1819, /
&RAMP ID='CONE-RAMP', T=198.7000, F=80.0406, /
&RAMP ID='CONE-RAMP', T=198.8000, F=79.8986, /
&RAMP ID='CONE-RAMP', T=198.9000, F=79.7561, /
&RAMP ID='CONE-RAMP', T=199.0000, F=79.6129, /
&RAMP ID='CONE-RAMP', T=199.1000, F=79.4690, /
&RAMP ID='CONE-RAMP', T=199.2000, F=79.3246, /
&RAMP ID='CONE-RAMP', T=199.3000, F=79.1795, /
&RAMP ID='CONE-RAMP', T=199.4000, F=79.0338, /
&RAMP ID='CONE-RAMP', T=199.5000, F=78.8875, /
&RAMP ID='CONE-RAMP', T=199.6000, F=78.7408, /
&RAMP ID='CONE-RAMP', T=199.7000, F=78.5938, /
&RAMP ID='CONE-RAMP', T=199.8000, F=78.4465, /
&RAMP ID='CONE-RAMP', T=199.9000, F=78.2988, /
&RAMP ID='CONE-RAMP', T=200.0000, F=78.1508, /
&RAMP ID='CONE-RAMP', T=200.1000, F=78.0024, /
&RAMP ID='CONE-RAMP', T=200.2000, F=77.8537, /
&RAMP ID='CONE-RAMP', T=200.3000, F=77.7047, /
&RAMP ID='CONE-RAMP', T=200.4000, F=77.5553, /
&RAMP ID='CONE-RAMP', T=200.5000, F=77.4056, /
&RAMP ID='CONE-RAMP', T=200.6000, F=77.2555, /
&RAMP ID='CONE-RAMP', T=200.7000, F=77.1051, /
&RAMP ID='CONE-RAMP', T=200.8000, F=76.9545, /
&RAMP ID='CONE-RAMP', T=200.9000, F=76.8035, /
&RAMP ID='CONE-RAMP', T=201.0000, F=76.6523, /
&RAMP ID='CONE-RAMP', T=201.1000, F=76.5008, /
&RAMP ID='CONE-RAMP', T=201.2000, F=76.3490, /
&RAMP ID='CONE-RAMP', T=201.3000, F=76.1970, /
&RAMP ID='CONE-RAMP', T=201.4000, F=76.0446, /
&RAMP ID='CONE-RAMP', T=201.5000, F=75.8920, /
&RAMP ID='CONE-RAMP', T=201.6000, F=75.7392, /
&RAMP ID='CONE-RAMP', T=201.7000, F=75.5860, /
&RAMP ID='CONE-RAMP', T=201.8000, F=75.4326, /
&RAMP ID='CONE-RAMP', T=201.9000, F=75.2789, /
&RAMP ID='CONE-RAMP', T=202.0000, F=75.1249, /
&RAMP ID='CONE-RAMP', T=202.1000, F=74.9706, /
&RAMP ID='CONE-RAMP', T=202.2000, F=74.8161, /
&RAMP ID='CONE-RAMP', T=202.3000, F=74.6612, /
&RAMP ID='CONE-RAMP', T=202.4000, F=74.5061, /
&RAMP ID='CONE-RAMP', T=202.5000, F=74.3508, /
&RAMP ID='CONE-RAMP', T=202.6000, F=74.1951, /
&RAMP ID='CONE-RAMP', T=202.7000, F=74.0392, /
&RAMP ID='CONE-RAMP', T=202.8000, F=73.8830, /
&RAMP ID='CONE-RAMP', T=202.9000, F=73.7265, /
&RAMP ID='CONE-RAMP', T=203.0000, F=73.5698, /
&RAMP ID='CONE-RAMP', T=203.1000, F=73.4127, /
&RAMP ID='CONE-RAMP', T=203.2000, F=73.2554, /
&RAMP ID='CONE-RAMP', T=203.3000, F=73.0978, /
&RAMP ID='CONE-RAMP', T=203.4000, F=72.9401, /
&RAMP ID='CONE-RAMP', T=203.5000, F=72.7821, /
&RAMP ID='CONE-RAMP', T=203.6000, F=72.6239, /
&RAMP ID='CONE-RAMP', T=203.7000, F=72.4656, /
&RAMP ID='CONE-RAMP', T=203.8000, F=72.3071, /
&RAMP ID='CONE-RAMP', T=203.9000, F=72.1484, /
&RAMP ID='CONE-RAMP', T=204.0000, F=71.9895, /
&RAMP ID='CONE-RAMP', T=204.1000, F=71.8304, /
&RAMP ID='CONE-RAMP', T=204.2000, F=71.6711, /
&RAMP ID='CONE-RAMP', T=204.3000, F=71.5117, /
&RAMP ID='CONE-RAMP', T=204.4000, F=71.3520, /
&RAMP ID='CONE-RAMP', T=204.5000, F=71.1925, /
&RAMP ID='CONE-RAMP', T=204.6000, F=71.0330, /
&RAMP ID='CONE-RAMP', T=204.7000, F=70.8736, /
&RAMP ID='CONE-RAMP', T=204.8000, F=70.7143, /
&RAMP ID='CONE-RAMP', T=204.9000, F=70.5551, /
&RAMP ID='CONE-RAMP', T=205.0000, F=70.3960, /
&RAMP ID='CONE-RAMP', T=205.1000, F=70.2370, /
&RAMP ID='CONE-RAMP', T=205.2000, F=70.0781, /
&RAMP ID='CONE-RAMP', T=205.3000, F=69.9192, /
&RAMP ID='CONE-RAMP', T=205.4000, F=69.7605, /
&RAMP ID='CONE-RAMP', T=205.5000, F=69.6018, /
&RAMP ID='CONE-RAMP', T=205.6000, F=69.4432, /
&RAMP ID='CONE-RAMP', T=205.7000, F=69.2848, /
&RAMP ID='CONE-RAMP', T=205.8000, F=69.1264, /
&RAMP ID='CONE-RAMP', T=205.9000, F=68.9681, /
&RAMP ID='CONE-RAMP', T=206.0000, F=68.8098, /
&RAMP ID='CONE-RAMP', T=206.1000, F=68.6517, /
&RAMP ID='CONE-RAMP', T=206.2000, F=68.4937, /
&RAMP ID='CONE-RAMP', T=206.3000, F=68.3357, /
&RAMP ID='CONE-RAMP', T=206.4000, F=68.1779, /
&RAMP ID='CONE-RAMP', T=206.5000, F=68.0201, /
&RAMP ID='CONE-RAMP', T=206.6000, F=67.8624, /
&RAMP ID='CONE-RAMP', T=206.7000, F=67.7048, /
&RAMP ID='CONE-RAMP', T=206.8000, F=67.5473, /
&RAMP ID='CONE-RAMP', T=206.9000, F=67.3899, /
&RAMP ID='CONE-RAMP', T=207.0000, F=67.2326, /
&RAMP ID='CONE-RAMP', T=207.1000, F=67.0756, /
&RAMP ID='CONE-RAMP', T=207.2000, F=66.9190, /
&RAMP ID='CONE-RAMP', T=207.3000, F=66.7627, /
&RAMP ID='CONE-RAMP', T=207.4000, F=66.6067, /
&RAMP ID='CONE-RAMP', T=207.5000, F=66.4511, /
&RAMP ID='CONE-RAMP', T=207.6000, F=66.2958, /
&RAMP ID='CONE-RAMP', T=207.7000, F=66.1408, /
&RAMP ID='CONE-RAMP', T=207.8000, F=65.9862, /
&RAMP ID='CONE-RAMP', T=207.9000, F=65.8319, /
&RAMP ID='CONE-RAMP', T=208.0000, F=65.6780, /
&RAMP ID='CONE-RAMP', T=208.1000, F=65.5244, /
&RAMP ID='CONE-RAMP', T=208.2000, F=65.3712, /
&RAMP ID='CONE-RAMP', T=208.3000, F=65.2186, /
&RAMP ID='CONE-RAMP', T=208.4000, F=65.0666, /
&RAMP ID='CONE-RAMP', T=208.5000, F=64.9153, /
&RAMP ID='CONE-RAMP', T=208.6000, F=64.7646, /
&RAMP ID='CONE-RAMP', T=208.7000, F=64.6146, /
&RAMP ID='CONE-RAMP', T=208.8000, F=64.4653, /
&RAMP ID='CONE-RAMP', T=208.9000, F=64.3166, /
&RAMP ID='CONE-RAMP', T=209.0000, F=64.1685, /
&RAMP ID='CONE-RAMP', T=209.1000, F=64.0211, /
&RAMP ID='CONE-RAMP', T=209.2000, F=63.8744, /
&RAMP ID='CONE-RAMP', T=209.3000, F=63.7283, /
&RAMP ID='CONE-RAMP', T=209.4000, F=63.5828, /
&RAMP ID='CONE-RAMP', T=209.5000, F=63.4380, /
&RAMP ID='CONE-RAMP', T=209.6000, F=63.2939, /
&RAMP ID='CONE-RAMP', T=209.7000, F=63.1504, /
&RAMP ID='CONE-RAMP', T=209.8000, F=63.0075, /
&RAMP ID='CONE-RAMP', T=209.9000, F=62.8653, /
&RAMP ID='CONE-RAMP', T=210.0000, F=62.7238, /
&RAMP ID='CONE-RAMP', T=210.1000, F=62.5829, /
&RAMP ID='CONE-RAMP', T=210.2000, F=62.4427, /
&RAMP ID='CONE-RAMP', T=210.3000, F=62.3031, /
&RAMP ID='CONE-RAMP', T=210.4000, F=62.1641, /
&RAMP ID='CONE-RAMP', T=210.5000, F=62.0258, /
&RAMP ID='CONE-RAMP', T=210.6000, F=61.8882, /
&RAMP ID='CONE-RAMP', T=210.7000, F=61.7512, /
&RAMP ID='CONE-RAMP', T=210.8000, F=61.6149, /
&RAMP ID='CONE-RAMP', T=210.9000, F=61.4791, /
&RAMP ID='CONE-RAMP', T=211.0000, F=61.3440, /
&RAMP ID='CONE-RAMP', T=211.1000, F=61.2094, /
&RAMP ID='CONE-RAMP', T=211.2000, F=61.0754, /
&RAMP ID='CONE-RAMP', T=211.3000, F=60.9420, /
&RAMP ID='CONE-RAMP', T=211.4000, F=60.8092, /
&RAMP ID='CONE-RAMP', T=211.5000, F=60.6770, /
&RAMP ID='CONE-RAMP', T=211.6000, F=60.5453, /
&RAMP ID='CONE-RAMP', T=211.7000, F=60.4143, /
&RAMP ID='CONE-RAMP', T=211.8000, F=60.2839, /
&RAMP ID='CONE-RAMP', T=211.9000, F=60.1540, /
&RAMP ID='CONE-RAMP', T=212.0000, F=60.0251, /
&RAMP ID='CONE-RAMP', T=212.1000, F=59.8971, /
&RAMP ID='CONE-RAMP', T=212.2000, F=59.7701, /
&RAMP ID='CONE-RAMP', T=212.3000, F=59.6441, /
&RAMP ID='CONE-RAMP', T=212.4000, F=59.5190, /
&RAMP ID='CONE-RAMP', T=212.5000, F=59.3948, /
&RAMP ID='CONE-RAMP', T=212.6000, F=59.2717, /
&RAMP ID='CONE-RAMP', T=212.7000, F=59.1494, /
&RAMP ID='CONE-RAMP', T=212.8000, F=59.0282, /
&RAMP ID='CONE-RAMP', T=212.9000, F=58.9078, /
&RAMP ID='CONE-RAMP', T=213.0000, F=58.7885, /
&RAMP ID='CONE-RAMP', T=213.1000, F=58.6701, /
&RAMP ID='CONE-RAMP', T=213.2000, F=58.5526, /
&RAMP ID='CONE-RAMP', T=213.3000, F=58.4361, /
&RAMP ID='CONE-RAMP', T=213.4000, F=58.3205, /
&RAMP ID='CONE-RAMP', T=213.5000, F=58.2059, /
&RAMP ID='CONE-RAMP', T=213.6000, F=58.0923, /
&RAMP ID='CONE-RAMP', T=213.7000, F=57.9796, /
&RAMP ID='CONE-RAMP', T=213.8000, F=57.8679, /
&RAMP ID='CONE-RAMP', T=213.9000, F=57.7571, /
&RAMP ID='CONE-RAMP', T=214.0000, F=57.6473, /
&RAMP ID='CONE-RAMP', T=214.1000, F=57.5384, /
&RAMP ID='CONE-RAMP', T=214.2000, F=57.4305, /
&RAMP ID='CONE-RAMP', T=214.3000, F=57.3235, /
&RAMP ID='CONE-RAMP', T=214.4000, F=57.2175, /
&RAMP ID='CONE-RAMP', T=214.5000, F=57.1125, /
&RAMP ID='CONE-RAMP', T=214.6000, F=57.0081, /
&RAMP ID='CONE-RAMP', T=214.7000, F=56.9044, /
&RAMP ID='CONE-RAMP', T=214.8000, F=56.8014, /
&RAMP ID='CONE-RAMP', T=214.9000, F=56.6990, /
&RAMP ID='CONE-RAMP', T=215.0000, F=56.5973, /
&RAMP ID='CONE-RAMP', T=215.1000, F=56.4964, /
&RAMP ID='CONE-RAMP', T=215.2000, F=56.3960, /
&RAMP ID='CONE-RAMP', T=215.3000, F=56.2964, /
&RAMP ID='CONE-RAMP', T=215.4000, F=56.1974, /
&RAMP ID='CONE-RAMP', T=215.5000, F=56.0992, /
&RAMP ID='CONE-RAMP', T=215.6000, F=56.0016, /
&RAMP ID='CONE-RAMP', T=215.7000, F=55.9046, /
&RAMP ID='CONE-RAMP', T=215.8000, F=55.8084, /
&RAMP ID='CONE-RAMP', T=215.9000, F=55.7128, /
&RAMP ID='CONE-RAMP', T=216.0000, F=55.6178, /
&RAMP ID='CONE-RAMP', T=216.1000, F=55.5235, /
&RAMP ID='CONE-RAMP', T=216.2000, F=55.4299, /
&RAMP ID='CONE-RAMP', T=216.3000, F=55.3369, /
&RAMP ID='CONE-RAMP', T=216.4000, F=55.2446, /
&RAMP ID='CONE-RAMP', T=216.5000, F=55.1530, /
&RAMP ID='CONE-RAMP', T=216.6000, F=55.0620, /
&RAMP ID='CONE-RAMP', T=216.7000, F=54.9717, /
&RAMP ID='CONE-RAMP', T=216.8000, F=54.8820, /
&RAMP ID='CONE-RAMP', T=216.9000, F=54.7930, /
&RAMP ID='CONE-RAMP', T=217.0000, F=54.7047, /
&RAMP ID='CONE-RAMP', T=217.1000, F=54.6170, /
&RAMP ID='CONE-RAMP', T=217.2000, F=54.5299, /
&RAMP ID='CONE-RAMP', T=217.3000, F=54.4436, /
&RAMP ID='CONE-RAMP', T=217.4000, F=54.3579, /
&RAMP ID='CONE-RAMP', T=217.5000, F=54.2728, /
&RAMP ID='CONE-RAMP', T=217.6000, F=54.1884, /
&RAMP ID='CONE-RAMP', T=217.7000, F=54.1047, /
&RAMP ID='CONE-RAMP', T=217.8000, F=54.0216, /
&RAMP ID='CONE-RAMP', T=217.9000, F=53.9392, /
&RAMP ID='CONE-RAMP', T=218.0000, F=53.8575, /
&RAMP ID='CONE-RAMP', T=218.1000, F=53.7764, /
&RAMP ID='CONE-RAMP', T=218.2000, F=53.6959, /
&RAMP ID='CONE-RAMP', T=218.3000, F=53.6162, /
&RAMP ID='CONE-RAMP', T=218.4000, F=53.5368, /
&RAMP ID='CONE-RAMP', T=218.5000, F=53.4577, /
&RAMP ID='CONE-RAMP', T=218.6000, F=53.3790, /
&RAMP ID='CONE-RAMP', T=218.7000, F=53.3006, /
&RAMP ID='CONE-RAMP', T=218.8000, F=53.2225, /
&RAMP ID='CONE-RAMP', T=218.9000, F=53.1449, /
&RAMP ID='CONE-RAMP', T=219.0000, F=53.0675, /
&RAMP ID='CONE-RAMP', T=219.1000, F=52.9905, /
&RAMP ID='CONE-RAMP', T=219.2000, F=52.9139, /
&RAMP ID='CONE-RAMP', T=219.3000, F=52.8376, /
&RAMP ID='CONE-RAMP', T=219.4000, F=52.7617, /
&RAMP ID='CONE-RAMP', T=219.5000, F=52.6862, /
&RAMP ID='CONE-RAMP', T=219.6000, F=52.6113, /
&RAMP ID='CONE-RAMP', T=219.7000, F=52.5368, /
&RAMP ID='CONE-RAMP', T=219.8000, F=52.4629, /
&RAMP ID='CONE-RAMP', T=219.9000, F=52.3894, /
&RAMP ID='CONE-RAMP', T=220.0000, F=52.3164, /
&RAMP ID='CONE-RAMP', T=220.1000, F=52.2439, /
&RAMP ID='CONE-RAMP', T=220.2000, F=52.1720, /
&RAMP ID='CONE-RAMP', T=220.3000, F=52.1005, /
&RAMP ID='CONE-RAMP', T=220.4000, F=52.0295, /
&RAMP ID='CONE-RAMP', T=220.5000, F=51.9590, /
&RAMP ID='CONE-RAMP', T=220.6000, F=51.8890, /
&RAMP ID='CONE-RAMP', T=220.7000, F=51.8195, /
&RAMP ID='CONE-RAMP', T=220.8000, F=51.7505, /
&RAMP ID='CONE-RAMP', T=220.9000, F=51.6820, /
&RAMP ID='CONE-RAMP', T=221.0000, F=51.6140, /
&RAMP ID='CONE-RAMP', T=221.1000, F=51.5465, /
&RAMP ID='CONE-RAMP', T=221.2000, F=51.4795, /
&RAMP ID='CONE-RAMP', T=221.3000, F=51.4129, /
&RAMP ID='CONE-RAMP', T=221.4000, F=51.3469, /
&RAMP ID='CONE-RAMP', T=221.5000, F=51.2814, /
&RAMP ID='CONE-RAMP', T=221.6000, F=51.2163, /
&RAMP ID='CONE-RAMP', T=221.7000, F=51.1518, /
&RAMP ID='CONE-RAMP', T=221.8000, F=51.0878, /
&RAMP ID='CONE-RAMP', T=221.9000, F=51.0242, /
&RAMP ID='CONE-RAMP', T=222.0000, F=50.9612, /
&RAMP ID='CONE-RAMP', T=222.1000, F=50.8982, /
&RAMP ID='CONE-RAMP', T=222.2000, F=50.8354, /
&RAMP ID='CONE-RAMP', T=222.3000, F=50.7728, /
&RAMP ID='CONE-RAMP', T=222.4000, F=50.7102, /
&RAMP ID='CONE-RAMP', T=222.5000, F=50.6478, /
&RAMP ID='CONE-RAMP', T=222.6000, F=50.5856, /
&RAMP ID='CONE-RAMP', T=222.7000, F=50.5234, /
&RAMP ID='CONE-RAMP', T=222.8000, F=50.4614, /
&RAMP ID='CONE-RAMP', T=222.9000, F=50.3995, /
&RAMP ID='CONE-RAMP', T=223.0000, F=50.3378, /
&RAMP ID='CONE-RAMP', T=223.1000, F=50.2762, /
&RAMP ID='CONE-RAMP', T=223.2000, F=50.2147, /
&RAMP ID='CONE-RAMP', T=223.3000, F=50.1532, /
&RAMP ID='CONE-RAMP', T=223.4000, F=50.0918, /
&RAMP ID='CONE-RAMP', T=223.5000, F=50.0304, /
&RAMP ID='CONE-RAMP', T=223.6000, F=49.9691, /
&RAMP ID='CONE-RAMP', T=223.7000, F=49.9078, /
&RAMP ID='CONE-RAMP', T=223.8000, F=49.8465, /
&RAMP ID='CONE-RAMP', T=223.9000, F=49.7852, /
&RAMP ID='CONE-RAMP', T=224.0000, F=49.7240, /
&RAMP ID='CONE-RAMP', T=224.1000, F=49.6629, /
&RAMP ID='CONE-RAMP', T=224.2000, F=49.6017, /
&RAMP ID='CONE-RAMP', T=224.3000, F=49.5406, /
&RAMP ID='CONE-RAMP', T=224.4000, F=49.4796, /
&RAMP ID='CONE-RAMP', T=224.5000, F=49.4186, /
&RAMP ID='CONE-RAMP', T=224.6000, F=49.3576, /
&RAMP ID='CONE-RAMP', T=224.7000, F=49.2966, /
&RAMP ID='CONE-RAMP', T=224.8000, F=49.2357, /
&RAMP ID='CONE-RAMP', T=224.9000, F=49.1748, /
&RAMP ID='CONE-RAMP', T=225.0000, F=49.1140, /
&RAMP ID='CONE-RAMP', T=225.1000, F=49.0532, /
&RAMP ID='CONE-RAMP', T=225.2000, F=48.9924, /
&RAMP ID='CONE-RAMP', T=225.3000, F=48.9317, /
&RAMP ID='CONE-RAMP', T=225.4000, F=48.8710, /
&RAMP ID='CONE-RAMP', T=225.5000, F=48.8103, /
&RAMP ID='CONE-RAMP', T=225.6000, F=48.7497, /
&RAMP ID='CONE-RAMP', T=225.7000, F=48.6891, /
&RAMP ID='CONE-RAMP', T=225.8000, F=48.6285, /
&RAMP ID='CONE-RAMP', T=225.9000, F=48.5680, /
&RAMP ID='CONE-RAMP', T=226.0000, F=48.5076, /
&RAMP ID='CONE-RAMP', T=226.1000, F=48.4472, /
&RAMP ID='CONE-RAMP', T=226.2000, F=48.3868, /
&RAMP ID='CONE-RAMP', T=226.3000, F=48.3265, /
&RAMP ID='CONE-RAMP', T=226.4000, F=48.2663, /
&RAMP ID='CONE-RAMP', T=226.5000, F=48.2061, /
&RAMP ID='CONE-RAMP', T=226.6000, F=48.1460, /
&RAMP ID='CONE-RAMP', T=226.7000, F=48.0859, /
&RAMP ID='CONE-RAMP', T=226.8000, F=48.0259, /
&RAMP ID='CONE-RAMP', T=226.9000, F=47.9659, /
&RAMP ID='CONE-RAMP', T=227.0000, F=47.9062, /
&RAMP ID='CONE-RAMP', T=227.1000, F=47.8467, /
&RAMP ID='CONE-RAMP', T=227.2000, F=47.7874, /
&RAMP ID='CONE-RAMP', T=227.3000, F=47.7283, /
&RAMP ID='CONE-RAMP', T=227.4000, F=47.6695, /
&RAMP ID='CONE-RAMP', T=227.5000, F=47.6109, /
&RAMP ID='CONE-RAMP', T=227.6000, F=47.5525, /
&RAMP ID='CONE-RAMP', T=227.7000, F=47.4943, /
&RAMP ID='CONE-RAMP', T=227.8000, F=47.4364, /
&RAMP ID='CONE-RAMP', T=227.9000, F=47.3787, /
&RAMP ID='CONE-RAMP', T=228.0000, F=47.3212, /
&RAMP ID='CONE-RAMP', T=228.1000, F=47.2640, /
&RAMP ID='CONE-RAMP', T=228.2000, F=47.2069, /
&RAMP ID='CONE-RAMP', T=228.3000, F=47.1501, /
&RAMP ID='CONE-RAMP', T=228.4000, F=47.0935, /
&RAMP ID='CONE-RAMP', T=228.5000, F=47.0372, /
&RAMP ID='CONE-RAMP', T=228.6000, F=46.9811, /
&RAMP ID='CONE-RAMP', T=228.7000, F=46.9252, /
&RAMP ID='CONE-RAMP', T=228.8000, F=46.8695, /
&RAMP ID='CONE-RAMP', T=228.9000, F=46.8140, /
&RAMP ID='CONE-RAMP', T=229.0000, F=46.7588, /
&RAMP ID='CONE-RAMP', T=229.1000, F=46.7038, /
&RAMP ID='CONE-RAMP', T=229.2000, F=46.6491, /
&RAMP ID='CONE-RAMP', T=229.3000, F=46.5945, /
&RAMP ID='CONE-RAMP', T=229.4000, F=46.5402, /
&RAMP ID='CONE-RAMP', T=229.5000, F=46.4861, /
&RAMP ID='CONE-RAMP', T=229.6000, F=46.4321, /
&RAMP ID='CONE-RAMP', T=229.7000, F=46.3782, /
&RAMP ID='CONE-RAMP', T=229.8000, F=46.3243, /
&RAMP ID='CONE-RAMP', T=229.9000, F=46.2705, /
&RAMP ID='CONE-RAMP', T=230.0000, F=46.2168, /
&RAMP ID='CONE-RAMP', T=230.1000, F=46.1632, /
&RAMP ID='CONE-RAMP', T=230.2000, F=46.1097, /
&RAMP ID='CONE-RAMP', T=230.3000, F=46.0562, /
&RAMP ID='CONE-RAMP', T=230.4000, F=46.0028, /
&RAMP ID='CONE-RAMP', T=230.5000, F=45.9495, /
&RAMP ID='CONE-RAMP', T=230.6000, F=45.8963, /
&RAMP ID='CONE-RAMP', T=230.7000, F=45.8431, /
&RAMP ID='CONE-RAMP', T=230.8000, F=45.7901, /
&RAMP ID='CONE-RAMP', T=230.9000, F=45.7373, /
&RAMP ID='CONE-RAMP', T=231.0000, F=45.6845, /
&RAMP ID='CONE-RAMP', T=231.1000, F=45.6320, /
&RAMP ID='CONE-RAMP', T=231.2000, F=45.5796, /
&RAMP ID='CONE-RAMP', T=231.3000, F=45.5273, /
&RAMP ID='CONE-RAMP', T=231.4000, F=45.4752, /
&RAMP ID='CONE-RAMP', T=231.5000, F=45.4232, /
&RAMP ID='CONE-RAMP', T=231.6000, F=45.3713, /
&RAMP ID='CONE-RAMP', T=231.7000, F=45.3197, /
&RAMP ID='CONE-RAMP', T=231.8000, F=45.2681, /
&RAMP ID='CONE-RAMP', T=231.9000, F=45.2167, /
&RAMP ID='CONE-RAMP', T=232.0000, F=45.1655, /
&RAMP ID='CONE-RAMP', T=232.1000, F=45.1144, /
&RAMP ID='CONE-RAMP', T=232.2000, F=45.0634, /
&RAMP ID='CONE-RAMP', T=232.3000, F=45.0126, /
&RAMP ID='CONE-RAMP', T=232.4000, F=44.9619, /
&RAMP ID='CONE-RAMP', T=232.5000, F=44.9114, /
&RAMP ID='CONE-RAMP', T=232.6000, F=44.8611, /
&RAMP ID='CONE-RAMP', T=232.7000, F=44.8108, /
&RAMP ID='CONE-RAMP', T=232.8000, F=44.7608, /
&RAMP ID='CONE-RAMP', T=232.9000, F=44.7108, /
&RAMP ID='CONE-RAMP', T=233.0000, F=44.6610, /
&RAMP ID='CONE-RAMP', T=233.1000, F=44.6114, /
&RAMP ID='CONE-RAMP', T=233.2000, F=44.5619, /
&RAMP ID='CONE-RAMP', T=233.3000, F=44.5126, /
&RAMP ID='CONE-RAMP', T=233.4000, F=44.4635, /
&RAMP ID='CONE-RAMP', T=233.5000, F=44.4146, /
&RAMP ID='CONE-RAMP', T=233.6000, F=44.3660, /
&RAMP ID='CONE-RAMP', T=233.7000, F=44.3176, /
&RAMP ID='CONE-RAMP', T=233.8000, F=44.2695, /
&RAMP ID='CONE-RAMP', T=233.9000, F=44.2216, /
&RAMP ID='CONE-RAMP', T=234.0000, F=44.1739, /
&RAMP ID='CONE-RAMP', T=234.1000, F=44.1265, /
&RAMP ID='CONE-RAMP', T=234.2000, F=44.0793, /
&RAMP ID='CONE-RAMP', T=234.3000, F=44.0324, /
&RAMP ID='CONE-RAMP', T=234.4000, F=43.9857, /
&RAMP ID='CONE-RAMP', T=234.5000, F=43.9395, /
&RAMP ID='CONE-RAMP', T=234.6000, F=43.8937, /
&RAMP ID='CONE-RAMP', T=234.7000, F=43.8485, /
&RAMP ID='CONE-RAMP', T=234.8000, F=43.8037, /
&RAMP ID='CONE-RAMP', T=234.9000, F=43.7595, /
&RAMP ID='CONE-RAMP', T=235.0000, F=43.7157, /
&RAMP ID='CONE-RAMP', T=235.1000, F=43.6724, /
&RAMP ID='CONE-RAMP', T=235.2000, F=43.6296, /
&RAMP ID='CONE-RAMP', T=235.3000, F=43.5872, /
&RAMP ID='CONE-RAMP', T=235.4000, F=43.5454, /
&RAMP ID='CONE-RAMP', T=235.5000, F=43.5040, /
&RAMP ID='CONE-RAMP', T=235.6000, F=43.4632, /
&RAMP ID='CONE-RAMP', T=235.7000, F=43.4228, /
&RAMP ID='CONE-RAMP', T=235.8000, F=43.3829, /
&RAMP ID='CONE-RAMP', T=235.9000, F=43.3435, /
&RAMP ID='CONE-RAMP', T=236.0000, F=43.3045, /
&RAMP ID='CONE-RAMP', T=236.1000, F=43.2661, /
&RAMP ID='CONE-RAMP', T=236.2000, F=43.2281, /
&RAMP ID='CONE-RAMP', T=236.3000, F=43.1906, /
&RAMP ID='CONE-RAMP', T=236.4000, F=43.1537, /
&RAMP ID='CONE-RAMP', T=236.5000, F=43.1171, /
&RAMP ID='CONE-RAMP', T=236.6000, F=43.0811, /
&RAMP ID='CONE-RAMP', T=236.7000, F=43.0456, /
&RAMP ID='CONE-RAMP', T=236.8000, F=43.0105, /
&RAMP ID='CONE-RAMP', T=236.9000, F=42.9760, /
&RAMP ID='CONE-RAMP', T=237.0000, F=42.9419, /
&RAMP ID='CONE-RAMP', T=237.1000, F=42.9081, /
&RAMP ID='CONE-RAMP', T=237.2000, F=42.8747, /
&RAMP ID='CONE-RAMP', T=237.3000, F=42.8415, /
&RAMP ID='CONE-RAMP', T=237.4000, F=42.8087, /
&RAMP ID='CONE-RAMP', T=237.5000, F=42.7762, /
&RAMP ID='CONE-RAMP', T=237.6000, F=42.7440, /
&RAMP ID='CONE-RAMP', T=237.7000, F=42.7121, /
&RAMP ID='CONE-RAMP', T=237.8000, F=42.6805, /
&RAMP ID='CONE-RAMP', T=237.9000, F=42.6492, /
&RAMP ID='CONE-RAMP', T=238.0000, F=42.6183, /
&RAMP ID='CONE-RAMP', T=238.1000, F=42.5876, /
&RAMP ID='CONE-RAMP', T=238.2000, F=42.5573, /
&RAMP ID='CONE-RAMP', T=238.3000, F=42.5272, /
&RAMP ID='CONE-RAMP', T=238.4000, F=42.4974, /
&RAMP ID='CONE-RAMP', T=238.5000, F=42.4677, /
&RAMP ID='CONE-RAMP', T=238.6000, F=42.4383, /
&RAMP ID='CONE-RAMP', T=238.7000, F=42.4091, /
&RAMP ID='CONE-RAMP', T=238.8000, F=42.3802, /
&RAMP ID='CONE-RAMP', T=238.9000, F=42.3514, /
&RAMP ID='CONE-RAMP', T=239.0000, F=42.3229, /
&RAMP ID='CONE-RAMP', T=239.1000, F=42.2947, /
&RAMP ID='CONE-RAMP', T=239.2000, F=42.2666, /
&RAMP ID='CONE-RAMP', T=239.3000, F=42.2388, /
&RAMP ID='CONE-RAMP', T=239.4000, F=42.2112, /
&RAMP ID='CONE-RAMP', T=239.5000, F=42.1839, /
&RAMP ID='CONE-RAMP', T=239.6000, F=42.1568, /
&RAMP ID='CONE-RAMP', T=239.7000, F=42.1299, /
&RAMP ID='CONE-RAMP', T=239.8000, F=42.1032, /
&RAMP ID='CONE-RAMP', T=239.9000, F=42.0768, /
&RAMP ID='CONE-RAMP', T=240.0000, F=42.0505, /
&RAMP ID='CONE-RAMP', T=240.1000, F=42.0246, /
&RAMP ID='CONE-RAMP', T=240.2000, F=41.9988, /
&RAMP ID='CONE-RAMP', T=240.3000, F=41.9733, /
&RAMP ID='CONE-RAMP', T=240.4000, F=41.9480, /
&RAMP ID='CONE-RAMP', T=240.5000, F=41.9229, /
&RAMP ID='CONE-RAMP', T=240.6000, F=41.8981, /
&RAMP ID='CONE-RAMP', T=240.7000, F=41.8735, /
&RAMP ID='CONE-RAMP', T=240.8000, F=41.8491, /
&RAMP ID='CONE-RAMP', T=240.9000, F=41.8249, /
&RAMP ID='CONE-RAMP', T=241.0000, F=41.8008, /
&RAMP ID='CONE-RAMP', T=241.1000, F=41.7769, /
&RAMP ID='CONE-RAMP', T=241.2000, F=41.7532, /
&RAMP ID='CONE-RAMP', T=241.3000, F=41.7296, /
&RAMP ID='CONE-RAMP', T=241.4000, F=41.7062, /
&RAMP ID='CONE-RAMP', T=241.5000, F=41.6830, /
&RAMP ID='CONE-RAMP', T=241.6000, F=41.6599, /
&RAMP ID='CONE-RAMP', T=241.7000, F=41.6369, /
&RAMP ID='CONE-RAMP', T=241.8000, F=41.6142, /
&RAMP ID='CONE-RAMP', T=241.9000, F=41.5916, /
&RAMP ID='CONE-RAMP', T=242.0000, F=41.5691, /
&RAMP ID='CONE-RAMP', T=242.1000, F=41.5468, /
&RAMP ID='CONE-RAMP', T=242.2000, F=41.5247, /
&RAMP ID='CONE-RAMP', T=242.3000, F=41.5028, /
&RAMP ID='CONE-RAMP', T=242.4000, F=41.4810, /
&RAMP ID='CONE-RAMP', T=242.5000, F=41.4594, /
&RAMP ID='CONE-RAMP', T=242.6000, F=41.4379, /
&RAMP ID='CONE-RAMP', T=242.7000, F=41.4166, /
&RAMP ID='CONE-RAMP', T=242.8000, F=41.3955, /
&RAMP ID='CONE-RAMP', T=242.9000, F=41.3746, /
&RAMP ID='CONE-RAMP', T=243.0000, F=41.3538, /
&RAMP ID='CONE-RAMP', T=243.1000, F=41.3332, /
&RAMP ID='CONE-RAMP', T=243.2000, F=41.3127, /
&RAMP ID='CONE-RAMP', T=243.3000, F=41.2924, /
&RAMP ID='CONE-RAMP', T=243.4000, F=41.2723, /
&RAMP ID='CONE-RAMP', T=243.5000, F=41.2524, /
&RAMP ID='CONE-RAMP', T=243.6000, F=41.2326, /
&RAMP ID='CONE-RAMP', T=243.7000, F=41.2130, /
&RAMP ID='CONE-RAMP', T=243.8000, F=41.1935, /
&RAMP ID='CONE-RAMP', T=243.9000, F=41.1742, /
&RAMP ID='CONE-RAMP', T=244.0000, F=41.1551, /
&RAMP ID='CONE-RAMP', T=244.1000, F=41.1361, /
&RAMP ID='CONE-RAMP', T=244.2000, F=41.1174, /
&RAMP ID='CONE-RAMP', T=244.3000, F=41.0987, /
&RAMP ID='CONE-RAMP', T=244.4000, F=41.0803, /
&RAMP ID='CONE-RAMP', T=244.5000, F=41.0620, /
&RAMP ID='CONE-RAMP', T=244.6000, F=41.0436, /
&RAMP ID='CONE-RAMP', T=244.7000, F=41.0252, /
&RAMP ID='CONE-RAMP', T=244.8000, F=41.0066, /
&RAMP ID='CONE-RAMP', T=244.9000, F=40.9880, /
&RAMP ID='CONE-RAMP', T=245.0000, F=40.9694, /
&RAMP ID='CONE-RAMP', T=245.1000, F=40.9506, /
&RAMP ID='CONE-RAMP', T=245.2000, F=40.9318, /
&RAMP ID='CONE-RAMP', T=245.3000, F=40.9128, /
&RAMP ID='CONE-RAMP', T=245.4000, F=40.8939, /
&RAMP ID='CONE-RAMP', T=245.5000, F=40.8748, /
&RAMP ID='CONE-RAMP', T=245.6000, F=40.8556, /
&RAMP ID='CONE-RAMP', T=245.7000, F=40.8364, /
&RAMP ID='CONE-RAMP', T=245.8000, F=40.8172, /
&RAMP ID='CONE-RAMP', T=245.9000, F=40.7980, /
&RAMP ID='CONE-RAMP', T=246.0000, F=40.7789, /
&RAMP ID='CONE-RAMP', T=246.1000, F=40.7597, /
&RAMP ID='CONE-RAMP', T=246.2000, F=40.7406, /
&RAMP ID='CONE-RAMP', T=246.3000, F=40.7215, /
&RAMP ID='CONE-RAMP', T=246.4000, F=40.7024, /
&RAMP ID='CONE-RAMP', T=246.5000, F=40.6834, /
&RAMP ID='CONE-RAMP', T=246.6000, F=40.6644, /
&RAMP ID='CONE-RAMP', T=246.7000, F=40.6454, /
&RAMP ID='CONE-RAMP', T=246.8000, F=40.6264, /
&RAMP ID='CONE-RAMP', T=246.9000, F=40.6075, /
&RAMP ID='CONE-RAMP', T=247.0000, F=40.5885, /
&RAMP ID='CONE-RAMP', T=247.1000, F=40.5696, /
&RAMP ID='CONE-RAMP', T=247.2000, F=40.5508, /
&RAMP ID='CONE-RAMP', T=247.3000, F=40.5319, /
&RAMP ID='CONE-RAMP', T=247.4000, F=40.5131, /
&RAMP ID='CONE-RAMP', T=247.5000, F=40.4943, /
&RAMP ID='CONE-RAMP', T=247.6000, F=40.4755, /
&RAMP ID='CONE-RAMP', T=247.7000, F=40.4567, /
&RAMP ID='CONE-RAMP', T=247.8000, F=40.4380, /
&RAMP ID='CONE-RAMP', T=247.9000, F=40.4192, /
&RAMP ID='CONE-RAMP', T=248.0000, F=40.4006, /
&RAMP ID='CONE-RAMP', T=248.1000, F=40.3819, /
&RAMP ID='CONE-RAMP', T=248.2000, F=40.3632, /
&RAMP ID='CONE-RAMP', T=248.3000, F=40.3446, /
&RAMP ID='CONE-RAMP', T=248.4000, F=40.3261, /
&RAMP ID='CONE-RAMP', T=248.5000, F=40.3077, /
&RAMP ID='CONE-RAMP', T=248.6000, F=40.2894, /
&RAMP ID='CONE-RAMP', T=248.7000, F=40.2712, /
&RAMP ID='CONE-RAMP', T=248.8000, F=40.2531, /
&RAMP ID='CONE-RAMP', T=248.9000, F=40.2351, /
&RAMP ID='CONE-RAMP', T=249.0000, F=40.2172, /
&RAMP ID='CONE-RAMP', T=249.1000, F=40.1995, /
&RAMP ID='CONE-RAMP', T=249.2000, F=40.1818, /
&RAMP ID='CONE-RAMP', T=249.3000, F=40.1642, /
&RAMP ID='CONE-RAMP', T=249.4000, F=40.1468, /
&RAMP ID='CONE-RAMP', T=249.5000, F=40.1294, /
&RAMP ID='CONE-RAMP', T=249.6000, F=40.1122, /
&RAMP ID='CONE-RAMP', T=249.7000, F=40.0950, /
&RAMP ID='CONE-RAMP', T=249.8000, F=40.0779, /
&RAMP ID='CONE-RAMP', T=249.9000, F=40.0608, /
&RAMP ID='CONE-RAMP', T=250.0000, F=40.0439, /
&RAMP ID='CONE-RAMP', T=250.1000, F=40.0270, /
&RAMP ID='CONE-RAMP', T=250.2000, F=40.0102, /
&RAMP ID='CONE-RAMP', T=250.3000, F=39.9935, /
&RAMP ID='CONE-RAMP', T=250.4000, F=39.9769, /
&RAMP ID='CONE-RAMP', T=250.5000, F=39.9604, /
&RAMP ID='CONE-RAMP', T=250.6000, F=39.9440, /
&RAMP ID='CONE-RAMP', T=250.7000, F=39.9276, /
&RAMP ID='CONE-RAMP', T=250.8000, F=39.9113, /
&RAMP ID='CONE-RAMP', T=250.9000, F=39.8952, /
&RAMP ID='CONE-RAMP', T=251.0000, F=39.8790, /
&RAMP ID='CONE-RAMP', T=251.1000, F=39.8630, /
&RAMP ID='CONE-RAMP', T=251.2000, F=39.8471, /
&RAMP ID='CONE-RAMP', T=251.3000, F=39.8312, /
&RAMP ID='CONE-RAMP', T=251.4000, F=39.8155, /
&RAMP ID='CONE-RAMP', T=251.5000, F=39.7998, /
&RAMP ID='CONE-RAMP', T=251.6000, F=39.7842, /
&RAMP ID='CONE-RAMP', T=251.7000, F=39.7686, /
&RAMP ID='CONE-RAMP', T=251.8000, F=39.7532, /
&RAMP ID='CONE-RAMP', T=251.9000, F=39.7379, /
&RAMP ID='CONE-RAMP', T=252.0000, F=39.7226, /
&RAMP ID='CONE-RAMP', T=252.1000, F=39.7074, /
&RAMP ID='CONE-RAMP', T=252.2000, F=39.6923, /
&RAMP ID='CONE-RAMP', T=252.3000, F=39.6773, /
&RAMP ID='CONE-RAMP', T=252.4000, F=39.6623, /
&RAMP ID='CONE-RAMP', T=252.5000, F=39.6474, /
&RAMP ID='CONE-RAMP', T=252.6000, F=39.6326, /
&RAMP ID='CONE-RAMP', T=252.7000, F=39.6179, /
&RAMP ID='CONE-RAMP', T=252.8000, F=39.6033, /
&RAMP ID='CONE-RAMP', T=252.9000, F=39.5887, /
&RAMP ID='CONE-RAMP', T=253.0000, F=39.5742, /
&RAMP ID='CONE-RAMP', T=253.1000, F=39.5598, /
&RAMP ID='CONE-RAMP', T=253.2000, F=39.5455, /
&RAMP ID='CONE-RAMP', T=253.3000, F=39.5310, /
&RAMP ID='CONE-RAMP', T=253.4000, F=39.5163, /
&RAMP ID='CONE-RAMP', T=253.5000, F=39.5015, /
&RAMP ID='CONE-RAMP', T=253.6000, F=39.4865, /
&RAMP ID='CONE-RAMP', T=253.7000, F=39.4713, /
&RAMP ID='CONE-RAMP', T=253.8000, F=39.4560, /
&RAMP ID='CONE-RAMP', T=253.9000, F=39.4405, /
&RAMP ID='CONE-RAMP', T=254.0000, F=39.4248, /
&RAMP ID='CONE-RAMP', T=254.1000, F=39.4090, /
&RAMP ID='CONE-RAMP', T=254.2000, F=39.3930, /
&RAMP ID='CONE-RAMP', T=254.3000, F=39.3769, /
&RAMP ID='CONE-RAMP', T=254.4000, F=39.3605, /
&RAMP ID='CONE-RAMP', T=254.5000, F=39.3440, /
&RAMP ID='CONE-RAMP', T=254.6000, F=39.3274, /
&RAMP ID='CONE-RAMP', T=254.7000, F=39.3106, /
&RAMP ID='CONE-RAMP', T=254.8000, F=39.2936, /
&RAMP ID='CONE-RAMP', T=254.9000, F=39.2764, /
&RAMP ID='CONE-RAMP', T=255.0000, F=39.2591, /
&RAMP ID='CONE-RAMP', T=255.1000, F=39.2416, /
&RAMP ID='CONE-RAMP', T=255.2000, F=39.2240, /
&RAMP ID='CONE-RAMP', T=255.3000, F=39.2061, /
&RAMP ID='CONE-RAMP', T=255.4000, F=39.1882, /
&RAMP ID='CONE-RAMP', T=255.5000, F=39.1700, /
&RAMP ID='CONE-RAMP', T=255.6000, F=39.1517, /
&RAMP ID='CONE-RAMP', T=255.7000, F=39.1332, /
&RAMP ID='CONE-RAMP', T=255.8000, F=39.1145, /
&RAMP ID='CONE-RAMP', T=255.9000, F=39.0956, /
&RAMP ID='CONE-RAMP', T=256.0000, F=39.0764, /
&RAMP ID='CONE-RAMP', T=256.1000, F=39.0570, /
&RAMP ID='CONE-RAMP', T=256.2000, F=39.0373, /
&RAMP ID='CONE-RAMP', T=256.3000, F=39.0173, /
&RAMP ID='CONE-RAMP', T=256.4000, F=38.9970, /
&RAMP ID='CONE-RAMP', T=256.5000, F=38.9765, /
&RAMP ID='CONE-RAMP', T=256.6000, F=38.9557, /
&RAMP ID='CONE-RAMP', T=256.7000, F=38.9346, /
&RAMP ID='CONE-RAMP', T=256.8000, F=38.9133, /
&RAMP ID='CONE-RAMP', T=256.9000, F=38.8917, /
&RAMP ID='CONE-RAMP', T=257.0000, F=38.8698, /
&RAMP ID='CONE-RAMP', T=257.1000, F=38.8476, /
&RAMP ID='CONE-RAMP', T=257.2000, F=38.8251, /
&RAMP ID='CONE-RAMP', T=257.3000, F=38.8022, /
&RAMP ID='CONE-RAMP', T=257.4000, F=38.7791, /
&RAMP ID='CONE-RAMP', T=257.5000, F=38.7556, /
&RAMP ID='CONE-RAMP', T=257.6000, F=38.7319, /
&RAMP ID='CONE-RAMP', T=257.7000, F=38.7078, /
&RAMP ID='CONE-RAMP', T=257.8000, F=38.6834, /
&RAMP ID='CONE-RAMP', T=257.9000, F=38.6587, /
&RAMP ID='CONE-RAMP', T=258.0000, F=38.6337, /
&RAMP ID='CONE-RAMP', T=258.1000, F=38.6084, /
&RAMP ID='CONE-RAMP', T=258.2000, F=38.5828, /
&RAMP ID='CONE-RAMP', T=258.3000, F=38.5569, /
&RAMP ID='CONE-RAMP', T=258.4000, F=38.5306, /
&RAMP ID='CONE-RAMP', T=258.5000, F=38.5041, /
&RAMP ID='CONE-RAMP', T=258.6000, F=38.4772, /
&RAMP ID='CONE-RAMP', T=258.7000, F=38.4500, /
&RAMP ID='CONE-RAMP', T=258.8000, F=38.4225, /
&RAMP ID='CONE-RAMP', T=258.9000, F=38.3948, /
&RAMP ID='CONE-RAMP', T=259.0000, F=38.3667, /
&RAMP ID='CONE-RAMP', T=259.1000, F=38.3382, /
&RAMP ID='CONE-RAMP', T=259.2000, F=38.3095, /
&RAMP ID='CONE-RAMP', T=259.3000, F=38.2805, /
&RAMP ID='CONE-RAMP', T=259.4000, F=38.2511, /
&RAMP ID='CONE-RAMP', T=259.5000, F=38.2215, /
&RAMP ID='CONE-RAMP', T=259.6000, F=38.1916, /
&RAMP ID='CONE-RAMP', T=259.7000, F=38.1613, /
&RAMP ID='CONE-RAMP', T=259.8000, F=38.1308, /
&RAMP ID='CONE-RAMP', T=259.9000, F=38.1000, /
&RAMP ID='CONE-RAMP', T=260.0000, F=38.0689, /
&RAMP ID='CONE-RAMP', T=260.1000, F=38.0376, /
&RAMP ID='CONE-RAMP', T=260.2000, F=38.0059, /
&RAMP ID='CONE-RAMP', T=260.3000, F=37.9740, /
&RAMP ID='CONE-RAMP', T=260.4000, F=37.9417, /
&RAMP ID='CONE-RAMP', T=260.5000, F=37.9092, /
&RAMP ID='CONE-RAMP', T=260.6000, F=37.8764, /
&RAMP ID='CONE-RAMP', T=260.7000, F=37.8433, /
&RAMP ID='CONE-RAMP', T=260.8000, F=37.8099, /
&RAMP ID='CONE-RAMP', T=260.9000, F=37.7762, /
&RAMP ID='CONE-RAMP', T=261.0000, F=37.7421, /
&RAMP ID='CONE-RAMP', T=261.1000, F=37.7077, /
&RAMP ID='CONE-RAMP', T=261.2000, F=37.6730, /
&RAMP ID='CONE-RAMP', T=261.3000, F=37.6380, /
&RAMP ID='CONE-RAMP', T=261.4000, F=37.6026, /
&RAMP ID='CONE-RAMP', T=261.5000, F=37.5669, /
&RAMP ID='CONE-RAMP', T=261.6000, F=37.5309, /
&RAMP ID='CONE-RAMP', T=261.7000, F=37.4946, /
&RAMP ID='CONE-RAMP', T=261.8000, F=37.4579, /
&RAMP ID='CONE-RAMP', T=261.9000, F=37.4209, /
&RAMP ID='CONE-RAMP', T=262.0000, F=37.3836, /
&RAMP ID='CONE-RAMP', T=262.1000, F=37.3460, /
&RAMP ID='CONE-RAMP', T=262.2000, F=37.3080, /
&RAMP ID='CONE-RAMP', T=262.3000, F=37.2697, /
&RAMP ID='CONE-RAMP', T=262.4000, F=37.2311, /
&RAMP ID='CONE-RAMP', T=262.5000, F=37.1922, /
&RAMP ID='CONE-RAMP', T=262.6000, F=37.1529, /
&RAMP ID='CONE-RAMP', T=262.7000, F=37.1134, /
&RAMP ID='CONE-RAMP', T=262.8000, F=37.0734, /
&RAMP ID='CONE-RAMP', T=262.9000, F=37.0332, /
&RAMP ID='CONE-RAMP', T=263.0000, F=36.9927, /
&RAMP ID='CONE-RAMP', T=263.1000, F=36.9518, /
&RAMP ID='CONE-RAMP', T=263.2000, F=36.9106, /
&RAMP ID='CONE-RAMP', T=263.3000, F=36.8690, /
&RAMP ID='CONE-RAMP', T=263.4000, F=36.8274, /
&RAMP ID='CONE-RAMP', T=263.5000, F=36.7857, /
&RAMP ID='CONE-RAMP', T=263.6000, F=36.7440, /
&RAMP ID='CONE-RAMP', T=263.7000, F=36.7021, /
&RAMP ID='CONE-RAMP', T=263.8000, F=36.6602, /
&RAMP ID='CONE-RAMP', T=263.9000, F=36.6182, /
&RAMP ID='CONE-RAMP', T=264.0000, F=36.5761, /
&RAMP ID='CONE-RAMP', T=264.1000, F=36.5339, /
&RAMP ID='CONE-RAMP', T=264.2000, F=36.4917, /
&RAMP ID='CONE-RAMP', T=264.3000, F=36.4493, /
&RAMP ID='CONE-RAMP', T=264.4000, F=36.4069, /
&RAMP ID='CONE-RAMP', T=264.5000, F=36.3645, /
&RAMP ID='CONE-RAMP', T=264.6000, F=36.3220, /
&RAMP ID='CONE-RAMP', T=264.7000, F=36.2796, /
&RAMP ID='CONE-RAMP', T=264.8000, F=36.2371, /
&RAMP ID='CONE-RAMP', T=264.9000, F=36.1946, /
&RAMP ID='CONE-RAMP', T=265.0000, F=36.1521, /
&RAMP ID='CONE-RAMP', T=265.1000, F=36.1096, /
&RAMP ID='CONE-RAMP', T=265.2000, F=36.0670, /
&RAMP ID='CONE-RAMP', T=265.3000, F=36.0245, /
&RAMP ID='CONE-RAMP', T=265.4000, F=35.9819, /
&RAMP ID='CONE-RAMP', T=265.5000, F=35.9393, /
&RAMP ID='CONE-RAMP', T=265.6000, F=35.8967, /
&RAMP ID='CONE-RAMP', T=265.7000, F=35.8541, /
&RAMP ID='CONE-RAMP', T=265.8000, F=35.8114, /
&RAMP ID='CONE-RAMP', T=265.9000, F=35.7688, /
&RAMP ID='CONE-RAMP', T=266.0000, F=35.7261, /
&RAMP ID='CONE-RAMP', T=266.1000, F=35.6834, /
&RAMP ID='CONE-RAMP', T=266.2000, F=35.6407, /
&RAMP ID='CONE-RAMP', T=266.3000, F=35.5980, /
&RAMP ID='CONE-RAMP', T=266.4000, F=35.5552, /
&RAMP ID='CONE-RAMP', T=266.5000, F=35.5125, /
&RAMP ID='CONE-RAMP', T=266.6000, F=35.4697, /
&RAMP ID='CONE-RAMP', T=266.7000, F=35.4269, /
&RAMP ID='CONE-RAMP', T=266.8000, F=35.3841, /
&RAMP ID='CONE-RAMP', T=266.9000, F=35.3413, /
&RAMP ID='CONE-RAMP', T=267.0000, F=35.2985, /
&RAMP ID='CONE-RAMP', T=267.1000, F=35.2557, /
&RAMP ID='CONE-RAMP', T=267.2000, F=35.2129, /
&RAMP ID='CONE-RAMP', T=267.3000, F=35.1701, /
&RAMP ID='CONE-RAMP', T=267.4000, F=35.1274, /
&RAMP ID='CONE-RAMP', T=267.5000, F=35.0847, /
&RAMP ID='CONE-RAMP', T=267.6000, F=35.0420, /
&RAMP ID='CONE-RAMP', T=267.7000, F=34.9993, /
&RAMP ID='CONE-RAMP', T=267.8000, F=34.9567, /
&RAMP ID='CONE-RAMP', T=267.9000, F=34.9141, /
&RAMP ID='CONE-RAMP', T=268.0000, F=34.8715, /
&RAMP ID='CONE-RAMP', T=268.1000, F=34.8290, /
&RAMP ID='CONE-RAMP', T=268.2000, F=34.7865, /
&RAMP ID='CONE-RAMP', T=268.3000, F=34.7440, /
&RAMP ID='CONE-RAMP', T=268.4000, F=34.7015, /
&RAMP ID='CONE-RAMP', T=268.5000, F=34.6590, /
&RAMP ID='CONE-RAMP', T=268.6000, F=34.6165, /
&RAMP ID='CONE-RAMP', T=268.7000, F=34.5741, /
&RAMP ID='CONE-RAMP', T=268.8000, F=34.5317, /
&RAMP ID='CONE-RAMP', T=268.9000, F=34.4893, /
&RAMP ID='CONE-RAMP', T=269.0000, F=34.4469, /
&RAMP ID='CONE-RAMP', T=269.1000, F=34.4045, /
&RAMP ID='CONE-RAMP', T=269.2000, F=34.3621, /
&RAMP ID='CONE-RAMP', T=269.3000, F=34.3198, /
&RAMP ID='CONE-RAMP', T=269.4000, F=34.2774, /
&RAMP ID='CONE-RAMP', T=269.5000, F=34.2351, /
&RAMP ID='CONE-RAMP', T=269.6000, F=34.1928, /
&RAMP ID='CONE-RAMP', T=269.7000, F=34.1505, /
&RAMP ID='CONE-RAMP', T=269.8000, F=34.1082, /
&RAMP ID='CONE-RAMP', T=269.9000, F=34.0660, /
&RAMP ID='CONE-RAMP', T=270.0000, F=34.0237, /
&RAMP ID='CONE-RAMP', T=270.1000, F=33.9815, /
&RAMP ID='CONE-RAMP', T=270.2000, F=33.9393, /
&RAMP ID='CONE-RAMP', T=270.3000, F=33.8971, /
&RAMP ID='CONE-RAMP', T=270.4000, F=33.8549, /
&RAMP ID='CONE-RAMP', T=270.5000, F=33.8127, /
&RAMP ID='CONE-RAMP', T=270.6000, F=33.7706, /
&RAMP ID='CONE-RAMP', T=270.7000, F=33.7285, /
&RAMP ID='CONE-RAMP', T=270.8000, F=33.6863, /
&RAMP ID='CONE-RAMP', T=270.9000, F=33.6443, /
&RAMP ID='CONE-RAMP', T=271.0000, F=33.6023, /
&RAMP ID='CONE-RAMP', T=271.1000, F=33.5603, /
&RAMP ID='CONE-RAMP', T=271.2000, F=33.5184, /
&RAMP ID='CONE-RAMP', T=271.3000, F=33.4765, /
&RAMP ID='CONE-RAMP', T=271.4000, F=33.4347, /
&RAMP ID='CONE-RAMP', T=271.5000, F=33.3930, /
&RAMP ID='CONE-RAMP', T=271.6000, F=33.3513, /
&RAMP ID='CONE-RAMP', T=271.7000, F=33.3097, /
&RAMP ID='CONE-RAMP', T=271.8000, F=33.2681, /
&RAMP ID='CONE-RAMP', T=271.9000, F=33.2266, /
&RAMP ID='CONE-RAMP', T=272.0000, F=33.1853, /
&RAMP ID='CONE-RAMP', T=272.1000, F=33.1442, /
&RAMP ID='CONE-RAMP', T=272.2000, F=33.1034, /
&RAMP ID='CONE-RAMP', T=272.3000, F=33.0629, /
&RAMP ID='CONE-RAMP', T=272.4000, F=33.0226, /
&RAMP ID='CONE-RAMP', T=272.5000, F=32.9826, /
&RAMP ID='CONE-RAMP', T=272.6000, F=32.9427, /
&RAMP ID='CONE-RAMP', T=272.7000, F=32.9032, /
&RAMP ID='CONE-RAMP', T=272.8000, F=32.8639, /
&RAMP ID='CONE-RAMP', T=272.9000, F=32.8248, /
&RAMP ID='CONE-RAMP', T=273.0000, F=32.7860, /
&RAMP ID='CONE-RAMP', T=273.1000, F=32.7474, /
&RAMP ID='CONE-RAMP', T=273.2000, F=32.7091, /
&RAMP ID='CONE-RAMP', T=273.3000, F=32.6710, /
&RAMP ID='CONE-RAMP', T=273.4000, F=32.6332, /
&RAMP ID='CONE-RAMP', T=273.5000, F=32.5956, /
&RAMP ID='CONE-RAMP', T=273.6000, F=32.5582, /
&RAMP ID='CONE-RAMP', T=273.7000, F=32.5212, /
&RAMP ID='CONE-RAMP', T=273.8000, F=32.4843, /
&RAMP ID='CONE-RAMP', T=273.9000, F=32.4477, /
&RAMP ID='CONE-RAMP', T=274.0000, F=32.4113, /
&RAMP ID='CONE-RAMP', T=274.1000, F=32.3752, /
&RAMP ID='CONE-RAMP', T=274.2000, F=32.3394, /
&RAMP ID='CONE-RAMP', T=274.3000, F=32.3038, /
&RAMP ID='CONE-RAMP', T=274.4000, F=32.2684, /
&RAMP ID='CONE-RAMP', T=274.5000, F=32.2333, /
&RAMP ID='CONE-RAMP', T=274.6000, F=32.1983, /
&RAMP ID='CONE-RAMP', T=274.7000, F=32.1636, /
&RAMP ID='CONE-RAMP', T=274.8000, F=32.1290, /
&RAMP ID='CONE-RAMP', T=274.9000, F=32.0946, /
&RAMP ID='CONE-RAMP', T=275.0000, F=32.0604, /
&RAMP ID='CONE-RAMP', T=275.1000, F=32.0264, /
&RAMP ID='CONE-RAMP', T=275.2000, F=31.9925, /
&RAMP ID='CONE-RAMP', T=275.3000, F=31.9589, /
&RAMP ID='CONE-RAMP', T=275.4000, F=31.9254, /
&RAMP ID='CONE-RAMP', T=275.5000, F=31.8921, /
&RAMP ID='CONE-RAMP', T=275.6000, F=31.8590, /
&RAMP ID='CONE-RAMP', T=275.7000, F=31.8260, /
&RAMP ID='CONE-RAMP', T=275.8000, F=31.7934, /
&RAMP ID='CONE-RAMP', T=275.9000, F=31.7611, /
&RAMP ID='CONE-RAMP', T=276.0000, F=31.7291, /
&RAMP ID='CONE-RAMP', T=276.1000, F=31.6974, /
&RAMP ID='CONE-RAMP', T=276.2000, F=31.6660, /
&RAMP ID='CONE-RAMP', T=276.3000, F=31.6349, /
&RAMP ID='CONE-RAMP', T=276.4000, F=31.6042, /
&RAMP ID='CONE-RAMP', T=276.5000, F=31.5737, /
&RAMP ID='CONE-RAMP', T=276.6000, F=31.5436, /
&RAMP ID='CONE-RAMP', T=276.7000, F=31.5138, /
&RAMP ID='CONE-RAMP', T=276.8000, F=31.4843, /
&RAMP ID='CONE-RAMP', T=276.9000, F=31.4550, /
&RAMP ID='CONE-RAMP', T=277.0000, F=31.4261, /
&RAMP ID='CONE-RAMP', T=277.1000, F=31.3976, /
&RAMP ID='CONE-RAMP', T=277.2000, F=31.3693, /
&RAMP ID='CONE-RAMP', T=277.3000, F=31.3413, /
&RAMP ID='CONE-RAMP', T=277.4000, F=31.3137, /
&RAMP ID='CONE-RAMP', T=277.5000, F=31.2863, /
&RAMP ID='CONE-RAMP', T=277.6000, F=31.2593, /
&RAMP ID='CONE-RAMP', T=277.7000, F=31.2326, /
&RAMP ID='CONE-RAMP', T=277.8000, F=31.2062, /
&RAMP ID='CONE-RAMP', T=277.9000, F=31.1801, /
&RAMP ID='CONE-RAMP', T=278.0000, F=31.1543, /
&RAMP ID='CONE-RAMP', T=278.1000, F=31.1288, /
&RAMP ID='CONE-RAMP', T=278.2000, F=31.1036, /
&RAMP ID='CONE-RAMP', T=278.3000, F=31.0788, /
&RAMP ID='CONE-RAMP', T=278.4000, F=31.0542, /
&RAMP ID='CONE-RAMP', T=278.5000, F=31.0300, /
&RAMP ID='CONE-RAMP', T=278.6000, F=31.0061, /
&RAMP ID='CONE-RAMP', T=278.7000, F=30.9825, /
&RAMP ID='CONE-RAMP', T=278.8000, F=30.9593, /
&RAMP ID='CONE-RAMP', T=278.9000, F=30.9363, /
&RAMP ID='CONE-RAMP', T=279.0000, F=30.9137, /
&RAMP ID='CONE-RAMP', T=279.1000, F=30.8914, /
&RAMP ID='CONE-RAMP', T=279.2000, F=30.8695, /
&RAMP ID='CONE-RAMP', T=279.3000, F=30.8478, /
&RAMP ID='CONE-RAMP', T=279.4000, F=30.8265, /
&RAMP ID='CONE-RAMP', T=279.5000, F=30.8055, /
&RAMP ID='CONE-RAMP', T=279.6000, F=30.7849, /
&RAMP ID='CONE-RAMP', T=279.7000, F=30.7646, /
&RAMP ID='CONE-RAMP', T=279.8000, F=30.7447, /
&RAMP ID='CONE-RAMP', T=279.9000, F=30.7251, /
&RAMP ID='CONE-RAMP', T=280.0000, F=30.7059, /
&RAMP ID='CONE-RAMP', T=280.1000, F=30.6870, /
&RAMP ID='CONE-RAMP', T=280.2000, F=30.6684, /
&RAMP ID='CONE-RAMP', T=280.3000, F=30.6503, /
&RAMP ID='CONE-RAMP', T=280.4000, F=30.6324, /
&RAMP ID='CONE-RAMP', T=280.5000, F=30.6149, /
&RAMP ID='CONE-RAMP', T=280.6000, F=30.5978, /
&RAMP ID='CONE-RAMP', T=280.7000, F=30.5810, /
&RAMP ID='CONE-RAMP', T=280.8000, F=30.5646, /
&RAMP ID='CONE-RAMP', T=280.9000, F=30.5485, /
&RAMP ID='CONE-RAMP', T=281.0000, F=30.5328, /
&RAMP ID='CONE-RAMP', T=281.1000, F=30.5174, /
&RAMP ID='CONE-RAMP', T=281.2000, F=30.5023, /
&RAMP ID='CONE-RAMP', T=281.3000, F=30.4876, /
&RAMP ID='CONE-RAMP', T=281.4000, F=30.4733, /
&RAMP ID='CONE-RAMP', T=281.5000, F=30.4593, /
&RAMP ID='CONE-RAMP', T=281.6000, F=30.4457, /
&RAMP ID='CONE-RAMP', T=281.7000, F=30.4324, /
&RAMP ID='CONE-RAMP', T=281.8000, F=30.4194, /
&RAMP ID='CONE-RAMP', T=281.9000, F=30.4068, /
&RAMP ID='CONE-RAMP', T=282.0000, F=30.3946, /
&RAMP ID='CONE-RAMP', T=282.1000, F=30.3825, /
&RAMP ID='CONE-RAMP', T=282.2000, F=30.3706, /
&RAMP ID='CONE-RAMP', T=282.3000, F=30.3588, /
&RAMP ID='CONE-RAMP', T=282.4000, F=30.3472, /
&RAMP ID='CONE-RAMP', T=282.5000, F=30.3357, /
&RAMP ID='CONE-RAMP', T=282.6000, F=30.3244, /
&RAMP ID='CONE-RAMP', T=282.7000, F=30.3132, /
&RAMP ID='CONE-RAMP', T=282.8000, F=30.3022, /
&RAMP ID='CONE-RAMP', T=282.9000, F=30.2914, /
&RAMP ID='CONE-RAMP', T=283.0000, F=30.2807, /
&RAMP ID='CONE-RAMP', T=283.1000, F=30.2702, /
&RAMP ID='CONE-RAMP', T=283.2000, F=30.2598, /
&RAMP ID='CONE-RAMP', T=283.3000, F=30.2496, /
&RAMP ID='CONE-RAMP', T=283.4000, F=30.2394, /
&RAMP ID='CONE-RAMP', T=283.5000, F=30.2293, /
&RAMP ID='CONE-RAMP', T=283.6000, F=30.2194, /
&RAMP ID='CONE-RAMP', T=283.7000, F=30.2095, /
&RAMP ID='CONE-RAMP', T=283.8000, F=30.1997, /
&RAMP ID='CONE-RAMP', T=283.9000, F=30.1901, /
&RAMP ID='CONE-RAMP', T=284.0000, F=30.1805, /
&RAMP ID='CONE-RAMP', T=284.1000, F=30.1711, /
&RAMP ID='CONE-RAMP', T=284.2000, F=30.1617, /
&RAMP ID='CONE-RAMP', T=284.3000, F=30.1524, /
&RAMP ID='CONE-RAMP', T=284.4000, F=30.1433, /
&RAMP ID='CONE-RAMP', T=284.5000, F=30.1342, /
&RAMP ID='CONE-RAMP', T=284.6000, F=30.1253, /
&RAMP ID='CONE-RAMP', T=284.7000, F=30.1164, /
&RAMP ID='CONE-RAMP', T=284.8000, F=30.1077, /
&RAMP ID='CONE-RAMP', T=284.9000, F=30.0990, /
&RAMP ID='CONE-RAMP', T=285.0000, F=30.0905, /
&RAMP ID='CONE-RAMP', T=285.1000, F=30.0821, /
&RAMP ID='CONE-RAMP', T=285.2000, F=30.0737, /
&RAMP ID='CONE-RAMP', T=285.3000, F=30.0655, /
&RAMP ID='CONE-RAMP', T=285.4000, F=30.0573, /
&RAMP ID='CONE-RAMP', T=285.5000, F=30.0493, /
&RAMP ID='CONE-RAMP', T=285.6000, F=30.0414, /
&RAMP ID='CONE-RAMP', T=285.7000, F=30.0335, /
&RAMP ID='CONE-RAMP', T=285.8000, F=30.0258, /
&RAMP ID='CONE-RAMP', T=285.9000, F=30.0180, /
&RAMP ID='CONE-RAMP', T=286.0000, F=30.0102, /
&RAMP ID='CONE-RAMP', T=286.1000, F=30.0024, /
&RAMP ID='CONE-RAMP', T=286.2000, F=29.9946, /
&RAMP ID='CONE-RAMP', T=286.3000, F=29.9867, /
&RAMP ID='CONE-RAMP', T=286.4000, F=29.9788, /
&RAMP ID='CONE-RAMP', T=286.5000, F=29.9709, /
&RAMP ID='CONE-RAMP', T=286.6000, F=29.9630, /
&RAMP ID='CONE-RAMP', T=286.7000, F=29.9550, /
&RAMP ID='CONE-RAMP', T=286.8000, F=29.9470, /
&RAMP ID='CONE-RAMP', T=286.9000, F=29.9390, /
&RAMP ID='CONE-RAMP', T=287.0000, F=29.9308, /
&RAMP ID='CONE-RAMP', T=287.1000, F=29.9224, /
&RAMP ID='CONE-RAMP', T=287.2000, F=29.9138, /
&RAMP ID='CONE-RAMP', T=287.3000, F=29.9050, /
&RAMP ID='CONE-RAMP', T=287.4000, F=29.8961, /
&RAMP ID='CONE-RAMP', T=287.5000, F=29.8870, /
&RAMP ID='CONE-RAMP', T=287.6000, F=29.8777, /
&RAMP ID='CONE-RAMP', T=287.7000, F=29.8682, /
&RAMP ID='CONE-RAMP', T=287.8000, F=29.8586, /
&RAMP ID='CONE-RAMP', T=287.9000, F=29.8488, /
&RAMP ID='CONE-RAMP', T=288.0000, F=29.8388, /
&RAMP ID='CONE-RAMP', T=288.1000, F=29.8286, /
&RAMP ID='CONE-RAMP', T=288.2000, F=29.8182, /
&RAMP ID='CONE-RAMP', T=288.3000, F=29.8076, /
&RAMP ID='CONE-RAMP', T=288.4000, F=29.7969, /
&RAMP ID='CONE-RAMP', T=288.5000, F=29.7860, /
&RAMP ID='CONE-RAMP', T=288.6000, F=29.7749, /
&RAMP ID='CONE-RAMP', T=288.7000, F=29.7636, /
&RAMP ID='CONE-RAMP', T=288.8000, F=29.7522, /
&RAMP ID='CONE-RAMP', T=288.9000, F=29.7405, /
&RAMP ID='CONE-RAMP', T=289.0000, F=29.7287, /
&RAMP ID='CONE-RAMP', T=289.1000, F=29.7167, /
&RAMP ID='CONE-RAMP', T=289.2000, F=29.7046, /
&RAMP ID='CONE-RAMP', T=289.3000, F=29.6922, /
&RAMP ID='CONE-RAMP', T=289.4000, F=29.6797, /
&RAMP ID='CONE-RAMP', T=289.5000, F=29.6670, /
&RAMP ID='CONE-RAMP', T=289.6000, F=29.6540, /
&RAMP ID='CONE-RAMP', T=289.7000, F=29.6409, /
&RAMP ID='CONE-RAMP', T=289.8000, F=29.6276, /
&RAMP ID='CONE-RAMP', T=289.9000, F=29.6140, /
&RAMP ID='CONE-RAMP', T=290.0000, F=29.6003, /
&RAMP ID='CONE-RAMP', T=290.1000, F=29.5863, /
&RAMP ID='CONE-RAMP', T=290.2000, F=29.5721, /
&RAMP ID='CONE-RAMP', T=290.3000, F=29.5577, /
&RAMP ID='CONE-RAMP', T=290.4000, F=29.5431, /
&RAMP ID='CONE-RAMP', T=290.5000, F=29.5283, /
&RAMP ID='CONE-RAMP', T=290.6000, F=29.5133, /
&RAMP ID='CONE-RAMP', T=290.7000, F=29.4981, /
&RAMP ID='CONE-RAMP', T=290.8000, F=29.4828, /
&RAMP ID='CONE-RAMP', T=290.9000, F=29.4674, /
&RAMP ID='CONE-RAMP', T=291.0000, F=29.4520, /
&RAMP ID='CONE-RAMP', T=291.1000, F=29.4364, /
&RAMP ID='CONE-RAMP', T=291.2000, F=29.4208, /
&RAMP ID='CONE-RAMP', T=291.3000, F=29.4051, /
&RAMP ID='CONE-RAMP', T=291.4000, F=29.3893, /
&RAMP ID='CONE-RAMP', T=291.5000, F=29.3735, /
&RAMP ID='CONE-RAMP', T=291.6000, F=29.3575, /
&RAMP ID='CONE-RAMP', T=291.7000, F=29.3415, /
&RAMP ID='CONE-RAMP', T=291.8000, F=29.3254, /
&RAMP ID='CONE-RAMP', T=291.9000, F=29.3092, /
&RAMP ID='CONE-RAMP', T=292.0000, F=29.2929, /
&RAMP ID='CONE-RAMP', T=292.1000, F=29.2765, /
&RAMP ID='CONE-RAMP', T=292.2000, F=29.2601, /
&RAMP ID='CONE-RAMP', T=292.3000, F=29.2436, /
&RAMP ID='CONE-RAMP', T=292.4000, F=29.2269, /
&RAMP ID='CONE-RAMP', T=292.5000, F=29.2103, /
&RAMP ID='CONE-RAMP', T=292.6000, F=29.1935, /
&RAMP ID='CONE-RAMP', T=292.7000, F=29.1766, /
&RAMP ID='CONE-RAMP', T=292.8000, F=29.1597, /
&RAMP ID='CONE-RAMP', T=292.9000, F=29.1427, /
&RAMP ID='CONE-RAMP', T=293.0000, F=29.1256, /
&RAMP ID='CONE-RAMP', T=293.1000, F=29.1084, /
&RAMP ID='CONE-RAMP', T=293.2000, F=29.0912, /
&RAMP ID='CONE-RAMP', T=293.3000, F=29.0738, /
&RAMP ID='CONE-RAMP', T=293.4000, F=29.0565, /
&RAMP ID='CONE-RAMP', T=293.5000, F=29.0391, /
&RAMP ID='CONE-RAMP', T=293.6000, F=29.0216, /
&RAMP ID='CONE-RAMP', T=293.7000, F=29.0042, /
&RAMP ID='CONE-RAMP', T=293.8000, F=28.9867, /
&RAMP ID='CONE-RAMP', T=293.9000, F=28.9692, /
&RAMP ID='CONE-RAMP', T=294.0000, F=28.9517, /
&RAMP ID='CONE-RAMP', T=294.1000, F=28.9341, /
&RAMP ID='CONE-RAMP', T=294.2000, F=28.9166, /
&RAMP ID='CONE-RAMP', T=294.3000, F=28.8990, /
&RAMP ID='CONE-RAMP', T=294.4000, F=28.8813, /
&RAMP ID='CONE-RAMP', T=294.5000, F=28.8636, /
&RAMP ID='CONE-RAMP', T=294.6000, F=28.8459, /
&RAMP ID='CONE-RAMP', T=294.7000, F=28.8281, /
&RAMP ID='CONE-RAMP', T=294.8000, F=28.8103, /
&RAMP ID='CONE-RAMP', T=294.9000, F=28.7924, /
&RAMP ID='CONE-RAMP', T=295.0000, F=28.7745, /
&RAMP ID='CONE-RAMP', T=295.1000, F=28.7565, /
&RAMP ID='CONE-RAMP', T=295.2000, F=28.7385, /
&RAMP ID='CONE-RAMP', T=295.3000, F=28.7204, /
&RAMP ID='CONE-RAMP', T=295.4000, F=28.7023, /
&RAMP ID='CONE-RAMP', T=295.5000, F=28.6841, /
&RAMP ID='CONE-RAMP', T=295.6000, F=28.6659, /
&RAMP ID='CONE-RAMP', T=295.7000, F=28.6476, /
&RAMP ID='CONE-RAMP', T=295.8000, F=28.6293, /
&RAMP ID='CONE-RAMP', T=295.9000, F=28.6109, /
&RAMP ID='CONE-RAMP', T=296.0000, F=28.5925, /
&RAMP ID='CONE-RAMP', T=296.1000, F=28.5740, /
&RAMP ID='CONE-RAMP', T=296.2000, F=28.5555, /
&RAMP ID='CONE-RAMP', T=296.3000, F=28.5369, /
&RAMP ID='CONE-RAMP', T=296.4000, F=28.5183, /
&RAMP ID='CONE-RAMP', T=296.5000, F=28.4996, /
&RAMP ID='CONE-RAMP', T=296.6000, F=28.4809, /
&RAMP ID='CONE-RAMP', T=296.7000, F=28.4621, /
&RAMP ID='CONE-RAMP', T=296.8000, F=28.4433, /
&RAMP ID='CONE-RAMP', T=296.9000, F=28.4244, /
&RAMP ID='CONE-RAMP', T=297.0000, F=28.4055, /
&RAMP ID='CONE-RAMP', T=297.1000, F=28.3867, /
&RAMP ID='CONE-RAMP', T=297.2000, F=28.3680, /
&RAMP ID='CONE-RAMP', T=297.3000, F=28.3494, /
&RAMP ID='CONE-RAMP', T=297.4000, F=28.3309, /
&RAMP ID='CONE-RAMP', T=297.5000, F=28.3125, /
&RAMP ID='CONE-RAMP', T=297.6000, F=28.2942, /
&RAMP ID='CONE-RAMP', T=297.7000, F=28.2760, /
&RAMP ID='CONE-RAMP', T=297.8000, F=28.2579, /
&RAMP ID='CONE-RAMP', T=297.9000, F=28.2400, /
&RAMP ID='CONE-RAMP', T=298.0000, F=28.2221, /
&RAMP ID='CONE-RAMP', T=298.1000, F=28.2043, /
&RAMP ID='CONE-RAMP', T=298.2000, F=28.1867, /
&RAMP ID='CONE-RAMP', T=298.3000, F=28.1692, /
&RAMP ID='CONE-RAMP', T=298.4000, F=28.1520, /
&RAMP ID='CONE-RAMP', T=298.5000, F=28.1351, /
&RAMP ID='CONE-RAMP', T=298.6000, F=28.1183, /
&RAMP ID='CONE-RAMP', T=298.7000, F=28.1018, /
&RAMP ID='CONE-RAMP', T=298.8000, F=28.0856, /
&RAMP ID='CONE-RAMP', T=298.9000, F=28.0695, /
&RAMP ID='CONE-RAMP', T=299.0000, F=28.0538, /
&RAMP ID='CONE-RAMP', T=299.1000, F=28.0382, /
&RAMP ID='CONE-RAMP', T=299.2000, F=28.0229, /
&RAMP ID='CONE-RAMP', T=299.3000, F=28.0078, /
&RAMP ID='CONE-RAMP', T=299.4000, F=27.9929, /
&RAMP ID='CONE-RAMP', T=299.5000, F=27.9783, /
&RAMP ID='CONE-RAMP', T=299.6000, F=27.9639, /
&RAMP ID='CONE-RAMP', T=299.7000, F=27.9497, /
&RAMP ID='CONE-RAMP', T=299.8000, F=27.9358, /
&RAMP ID='CONE-RAMP', T=299.9000, F=27.9221, /
&RAMP ID='CONE-RAMP', T=300.0000, F=27.9087, /
&RAMP ID='CONE-RAMP', T=300.1000, F=27.8954, /
&RAMP ID='CONE-RAMP', T=300.2000, F=27.8824, /
&RAMP ID='CONE-RAMP', T=300.3000, F=27.8697, /
&RAMP ID='CONE-RAMP', T=300.4000, F=27.8572, /
&RAMP ID='CONE-RAMP', T=300.5000, F=27.8449, /
&RAMP ID='CONE-RAMP', T=300.6000, F=27.8328, /
&RAMP ID='CONE-RAMP', T=300.7000, F=27.8210, /
&RAMP ID='CONE-RAMP', T=300.8000, F=27.8094, /
&RAMP ID='CONE-RAMP', T=300.9000, F=27.7979, /
&RAMP ID='CONE-RAMP', T=301.0000, F=27.7866, /
&RAMP ID='CONE-RAMP', T=301.1000, F=27.7753, /
&RAMP ID='CONE-RAMP', T=301.2000, F=27.7641, /
&RAMP ID='CONE-RAMP', T=301.3000, F=27.7531, /
&RAMP ID='CONE-RAMP', T=301.4000, F=27.7421, /
&RAMP ID='CONE-RAMP', T=301.5000, F=27.7313, /
&RAMP ID='CONE-RAMP', T=301.6000, F=27.7206, /
&RAMP ID='CONE-RAMP', T=301.7000, F=27.7100, /
&RAMP ID='CONE-RAMP', T=301.8000, F=27.6994, /
&RAMP ID='CONE-RAMP', T=301.9000, F=27.6890, /
&RAMP ID='CONE-RAMP', T=302.0000, F=27.6787, /
&RAMP ID='CONE-RAMP', T=302.1000, F=27.6684, /
&RAMP ID='CONE-RAMP', T=302.2000, F=27.6581, /
&RAMP ID='CONE-RAMP', T=302.3000, F=27.6479, /
&RAMP ID='CONE-RAMP', T=302.4000, F=27.6378, /
&RAMP ID='CONE-RAMP', T=302.5000, F=27.6277, /
&RAMP ID='CONE-RAMP', T=302.6000, F=27.6177, /
&RAMP ID='CONE-RAMP', T=302.7000, F=27.6078, /
&RAMP ID='CONE-RAMP', T=302.8000, F=27.5978, /
&RAMP ID='CONE-RAMP', T=302.9000, F=27.5880, /
&RAMP ID='CONE-RAMP', T=303.0000, F=27.5782, /
&RAMP ID='CONE-RAMP', T=303.1000, F=27.5685, /
&RAMP ID='CONE-RAMP', T=303.2000, F=27.5588, /
&RAMP ID='CONE-RAMP', T=303.3000, F=27.5491, /
&RAMP ID='CONE-RAMP', T=303.4000, F=27.5396, /
&RAMP ID='CONE-RAMP', T=303.5000, F=27.5300, /
&RAMP ID='CONE-RAMP', T=303.6000, F=27.5206, /
&RAMP ID='CONE-RAMP', T=303.7000, F=27.5112, /
&RAMP ID='CONE-RAMP', T=303.8000, F=27.5018, /
&RAMP ID='CONE-RAMP', T=303.9000, F=27.4925, /
&RAMP ID='CONE-RAMP', T=304.0000, F=27.4833, /
&RAMP ID='CONE-RAMP', T=304.1000, F=27.4741, /
&RAMP ID='CONE-RAMP', T=304.2000, F=27.4650, /
&RAMP ID='CONE-RAMP', T=304.3000, F=27.4559, /
&RAMP ID='CONE-RAMP', T=304.4000, F=27.4469, /
&RAMP ID='CONE-RAMP', T=304.5000, F=27.4379, /
&RAMP ID='CONE-RAMP', T=304.6000, F=27.4290, /
&RAMP ID='CONE-RAMP', T=304.7000, F=27.4202, /
&RAMP ID='CONE-RAMP', T=304.8000, F=27.4115, /
&RAMP ID='CONE-RAMP', T=304.9000, F=27.4028, /
&RAMP ID='CONE-RAMP', T=305.0000, F=27.3943, /
&RAMP ID='CONE-RAMP', T=305.1000, F=27.3858, /
&RAMP ID='CONE-RAMP', T=305.2000, F=27.3774, /
&RAMP ID='CONE-RAMP', T=305.3000, F=27.3690, /
&RAMP ID='CONE-RAMP', T=305.4000, F=27.3608, /
&RAMP ID='CONE-RAMP', T=305.5000, F=27.3526, /
&RAMP ID='CONE-RAMP', T=305.6000, F=27.3445, /
&RAMP ID='CONE-RAMP', T=305.7000, F=27.3365, /
&RAMP ID='CONE-RAMP', T=305.8000, F=27.3284, /
&RAMP ID='CONE-RAMP', T=305.9000, F=27.3202, /
&RAMP ID='CONE-RAMP', T=306.0000, F=27.3120, /
&RAMP ID='CONE-RAMP', T=306.1000, F=27.3038, /
&RAMP ID='CONE-RAMP', T=306.2000, F=27.2955, /
&RAMP ID='CONE-RAMP', T=306.3000, F=27.2871, /
&RAMP ID='CONE-RAMP', T=306.4000, F=27.2787, /
&RAMP ID='CONE-RAMP', T=306.5000, F=27.2702, /
&RAMP ID='CONE-RAMP', T=306.6000, F=27.2616, /
&RAMP ID='CONE-RAMP', T=306.7000, F=27.2530, /
&RAMP ID='CONE-RAMP', T=306.8000, F=27.2444, /
&RAMP ID='CONE-RAMP', T=306.9000, F=27.2356, /
&RAMP ID='CONE-RAMP', T=307.0000, F=27.2269, /
&RAMP ID='CONE-RAMP', T=307.1000, F=27.2180, /
&RAMP ID='CONE-RAMP', T=307.2000, F=27.2091, /
&RAMP ID='CONE-RAMP', T=307.3000, F=27.2002, /
&RAMP ID='CONE-RAMP', T=307.4000, F=27.1912, /
&RAMP ID='CONE-RAMP', T=307.5000, F=27.1821, /
&RAMP ID='CONE-RAMP', T=307.6000, F=27.1730, /
&RAMP ID='CONE-RAMP', T=307.7000, F=27.1638, /
&RAMP ID='CONE-RAMP', T=307.8000, F=27.1546, /
&RAMP ID='CONE-RAMP', T=307.9000, F=27.1453, /
&RAMP ID='CONE-RAMP', T=308.0000, F=27.1359, /
&RAMP ID='CONE-RAMP', T=308.1000, F=27.1265, /
&RAMP ID='CONE-RAMP', T=308.2000, F=27.1171, /
&RAMP ID='CONE-RAMP', T=308.3000, F=27.1075, /
&RAMP ID='CONE-RAMP', T=308.4000, F=27.0978, /
&RAMP ID='CONE-RAMP', T=308.5000, F=27.0879, /
&RAMP ID='CONE-RAMP', T=308.6000, F=27.0778, /
&RAMP ID='CONE-RAMP', T=308.7000, F=27.0676, /
&RAMP ID='CONE-RAMP', T=308.8000, F=27.0571, /
&RAMP ID='CONE-RAMP', T=308.9000, F=27.0464, /
&RAMP ID='CONE-RAMP', T=309.0000, F=27.0356, /
&RAMP ID='CONE-RAMP', T=309.1000, F=27.0246, /
&RAMP ID='CONE-RAMP', T=309.2000, F=27.0134, /
&RAMP ID='CONE-RAMP', T=309.3000, F=27.0020, /
&RAMP ID='CONE-RAMP', T=309.4000, F=26.9904, /
&RAMP ID='CONE-RAMP', T=309.5000, F=26.9788, /
&RAMP ID='CONE-RAMP', T=309.6000, F=26.9672, /
&RAMP ID='CONE-RAMP', T=309.7000, F=26.9556, /
&RAMP ID='CONE-RAMP', T=309.8000, F=26.9440, /
&RAMP ID='CONE-RAMP', T=309.9000, F=26.9325, /
&RAMP ID='CONE-RAMP', T=310.0000, F=26.9209, /
&RAMP ID='CONE-RAMP', T=310.1000, F=26.9093, /
&RAMP ID='CONE-RAMP', T=310.2000, F=26.8977, /
&RAMP ID='CONE-RAMP', T=310.3000, F=26.8861, /
&RAMP ID='CONE-RAMP', T=310.4000, F=26.8746, /
&RAMP ID='CONE-RAMP', T=310.5000, F=26.8630, /
&RAMP ID='CONE-RAMP', T=310.6000, F=26.8514, /
&RAMP ID='CONE-RAMP', T=310.7000, F=26.8398, /
&RAMP ID='CONE-RAMP', T=310.8000, F=26.8282, /
&RAMP ID='CONE-RAMP', T=310.9000, F=26.8167, /
&RAMP ID='CONE-RAMP', T=311.0000, F=26.8051, /
&RAMP ID='CONE-RAMP', T=311.1000, F=26.7935, /
&RAMP ID='CONE-RAMP', T=311.2000, F=26.7819, /
&RAMP ID='CONE-RAMP', T=311.3000, F=26.7704, /
&RAMP ID='CONE-RAMP', T=311.4000, F=26.7588, /
&RAMP ID='CONE-RAMP', T=311.5000, F=26.7472, /
&RAMP ID='CONE-RAMP', T=311.6000, F=26.7356, /
&RAMP ID='CONE-RAMP', T=311.7000, F=26.7241, /
&RAMP ID='CONE-RAMP', T=311.8000, F=26.7125, /
&RAMP ID='CONE-RAMP', T=311.9000, F=26.7009, /
&RAMP ID='CONE-RAMP', T=312.0000, F=26.6894, /
&RAMP ID='CONE-RAMP', T=312.1000, F=26.6779, /
&RAMP ID='CONE-RAMP', T=312.2000, F=26.6664, /
&RAMP ID='CONE-RAMP', T=312.3000, F=26.6550, /
&RAMP ID='CONE-RAMP', T=312.4000, F=26.6436, /
&RAMP ID='CONE-RAMP', T=312.5000, F=26.6323, /
&RAMP ID='CONE-RAMP', T=312.6000, F=26.6211, /
&RAMP ID='CONE-RAMP', T=312.7000, F=26.6098, /
&RAMP ID='CONE-RAMP', T=312.8000, F=26.5987, /
&RAMP ID='CONE-RAMP', T=312.9000, F=26.5876, /
&RAMP ID='CONE-RAMP', T=313.0000, F=26.5766, /
&RAMP ID='CONE-RAMP', T=313.1000, F=26.5656, /
&RAMP ID='CONE-RAMP', T=313.2000, F=26.5546, /
&RAMP ID='CONE-RAMP', T=313.3000, F=26.5439, /
&RAMP ID='CONE-RAMP', T=313.4000, F=26.5333, /
&RAMP ID='CONE-RAMP', T=313.5000, F=26.5229, /
&RAMP ID='CONE-RAMP', T=313.6000, F=26.5127, /
&RAMP ID='CONE-RAMP', T=313.7000, F=26.5027, /
&RAMP ID='CONE-RAMP', T=313.8000, F=26.4928, /
&RAMP ID='CONE-RAMP', T=313.9000, F=26.4832, /
&RAMP ID='CONE-RAMP', T=314.0000, F=26.4737, /
&RAMP ID='CONE-RAMP', T=314.1000, F=26.4645, /
&RAMP ID='CONE-RAMP', T=314.2000, F=26.4554, /
&RAMP ID='CONE-RAMP', T=314.3000, F=26.4465, /
&RAMP ID='CONE-RAMP', T=314.4000, F=26.4377, /
&RAMP ID='CONE-RAMP', T=314.5000, F=26.4292, /
&RAMP ID='CONE-RAMP', T=314.6000, F=26.4209, /
&RAMP ID='CONE-RAMP', T=314.7000, F=26.4127, /
&RAMP ID='CONE-RAMP', T=314.8000, F=26.4047, /
&RAMP ID='CONE-RAMP', T=314.9000, F=26.3969, /
&RAMP ID='CONE-RAMP', T=315.0000, F=26.3893, /
&RAMP ID='CONE-RAMP', T=315.1000, F=26.3819, /
&RAMP ID='CONE-RAMP', T=315.2000, F=26.3746, /
&RAMP ID='CONE-RAMP', T=315.3000, F=26.3676, /
&RAMP ID='CONE-RAMP', T=315.4000, F=26.3607, /
&RAMP ID='CONE-RAMP', T=315.5000, F=26.3540, /
&RAMP ID='CONE-RAMP', T=315.6000, F=26.3475, /
&RAMP ID='CONE-RAMP', T=315.7000, F=26.3412, /
&RAMP ID='CONE-RAMP', T=315.8000, F=26.3351, /
&RAMP ID='CONE-RAMP', T=315.9000, F=26.3293, /
&RAMP ID='CONE-RAMP', T=316.0000, F=26.3238, /
&RAMP ID='CONE-RAMP', T=316.1000, F=26.3186, /
&RAMP ID='CONE-RAMP', T=316.2000, F=26.3138, /
&RAMP ID='CONE-RAMP', T=316.3000, F=26.3093, /
&RAMP ID='CONE-RAMP', T=316.4000, F=26.3051, /
&RAMP ID='CONE-RAMP', T=316.5000, F=26.3012, /
&RAMP ID='CONE-RAMP', T=316.6000, F=26.2976, /
&RAMP ID='CONE-RAMP', T=316.7000, F=26.2944, /
&RAMP ID='CONE-RAMP', T=316.8000, F=26.2915, /
&RAMP ID='CONE-RAMP', T=316.9000, F=26.2889, /
&RAMP ID='CONE-RAMP', T=317.0000, F=26.2866, /
&RAMP ID='CONE-RAMP', T=317.1000, F=26.2846, /
&RAMP ID='CONE-RAMP', T=317.2000, F=26.2828, /
&RAMP ID='CONE-RAMP', T=317.3000, F=26.2814, /
&RAMP ID='CONE-RAMP', T=317.4000, F=26.2803, /
&RAMP ID='CONE-RAMP', T=317.5000, F=26.2794, /
&RAMP ID='CONE-RAMP', T=317.6000, F=26.2789, /
&RAMP ID='CONE-RAMP', T=317.7000, F=26.2786, /
&RAMP ID='CONE-RAMP', T=317.8000, F=26.2787, /
&RAMP ID='CONE-RAMP', T=317.9000, F=26.2790, /
&RAMP ID='CONE-RAMP', T=318.0000, F=26.2796, /
&RAMP ID='CONE-RAMP', T=318.1000, F=26.2805, /
&RAMP ID='CONE-RAMP', T=318.2000, F=26.2817, /
&RAMP ID='CONE-RAMP', T=318.3000, F=26.2832, /
&RAMP ID='CONE-RAMP', T=318.4000, F=26.2850, /
&RAMP ID='CONE-RAMP', T=318.5000, F=26.2871, /
&RAMP ID='CONE-RAMP', T=318.6000, F=26.2895, /
&RAMP ID='CONE-RAMP', T=318.7000, F=26.2921, /
&RAMP ID='CONE-RAMP', T=318.8000, F=26.2951, /
&RAMP ID='CONE-RAMP', T=318.9000, F=26.2983, /
&RAMP ID='CONE-RAMP', T=319.0000, F=26.3019, /
&RAMP ID='CONE-RAMP', T=319.1000, F=26.3057, /
&RAMP ID='CONE-RAMP', T=319.2000, F=26.3098, /
&RAMP ID='CONE-RAMP', T=319.3000, F=26.3143, /
&RAMP ID='CONE-RAMP', T=319.4000, F=26.3190, /
&RAMP ID='CONE-RAMP', T=319.5000, F=26.3240, /
&RAMP ID='CONE-RAMP', T=319.6000, F=26.3291, /
&RAMP ID='CONE-RAMP', T=319.7000, F=26.3343, /
&RAMP ID='CONE-RAMP', T=319.8000, F=26.3396, /
&RAMP ID='CONE-RAMP', T=319.9000, F=26.3450, /
&RAMP ID='CONE-RAMP', T=320.0000, F=26.3505, /
&RAMP ID='CONE-RAMP', T=320.1000, F=26.3562, /
&RAMP ID='CONE-RAMP', T=320.2000, F=26.3619, /
&RAMP ID='CONE-RAMP', T=320.3000, F=26.3677, /
&RAMP ID='CONE-RAMP', T=320.4000, F=26.3737, /
&RAMP ID='CONE-RAMP', T=320.5000, F=26.3797, /
&RAMP ID='CONE-RAMP', T=320.6000, F=26.3859, /
&RAMP ID='CONE-RAMP', T=320.7000, F=26.3921, /
&RAMP ID='CONE-RAMP', T=320.8000, F=26.3985, /
&RAMP ID='CONE-RAMP', T=320.9000, F=26.4049, /
&RAMP ID='CONE-RAMP', T=321.0000, F=26.4114, /
&RAMP ID='CONE-RAMP', T=321.1000, F=26.4179, /
&RAMP ID='CONE-RAMP', T=321.2000, F=26.4246, /
&RAMP ID='CONE-RAMP', T=321.3000, F=26.4313, /
&RAMP ID='CONE-RAMP', T=321.4000, F=26.4381, /
&RAMP ID='CONE-RAMP', T=321.5000, F=26.4450, /
&RAMP ID='CONE-RAMP', T=321.6000, F=26.4520, /
&RAMP ID='CONE-RAMP', T=321.7000, F=26.4590, /
&RAMP ID='CONE-RAMP', T=321.8000, F=26.4662, /
&RAMP ID='CONE-RAMP', T=321.9000, F=26.4734, /
&RAMP ID='CONE-RAMP', T=322.0000, F=26.4807, /
&RAMP ID='CONE-RAMP', T=322.1000, F=26.4880, /
&RAMP ID='CONE-RAMP', T=322.2000, F=26.4955, /
&RAMP ID='CONE-RAMP', T=322.3000, F=26.5030, /
&RAMP ID='CONE-RAMP', T=322.4000, F=26.5106, /
&RAMP ID='CONE-RAMP', T=322.5000, F=26.5183, /
&RAMP ID='CONE-RAMP', T=322.6000, F=26.5261, /
&RAMP ID='CONE-RAMP', T=322.7000, F=26.5339, /
&RAMP ID='CONE-RAMP', T=322.8000, F=26.5418, /
&RAMP ID='CONE-RAMP', T=322.9000, F=26.5498, /
&RAMP ID='CONE-RAMP', T=323.0000, F=26.5579, /
&RAMP ID='CONE-RAMP', T=323.1000, F=26.5661, /
&RAMP ID='CONE-RAMP', T=323.2000, F=26.5743, /
&RAMP ID='CONE-RAMP', T=323.3000, F=26.5826, /
&RAMP ID='CONE-RAMP', T=323.4000, F=26.5909, /
&RAMP ID='CONE-RAMP', T=323.5000, F=26.5991, /
&RAMP ID='CONE-RAMP', T=323.6000, F=26.6073, /
&RAMP ID='CONE-RAMP', T=323.7000, F=26.6154, /
&RAMP ID='CONE-RAMP', T=323.8000, F=26.6235, /
&RAMP ID='CONE-RAMP', T=323.9000, F=26.6315, /
&RAMP ID='CONE-RAMP', T=324.0000, F=26.6394, /
&RAMP ID='CONE-RAMP', T=324.1000, F=26.6473, /
&RAMP ID='CONE-RAMP', T=324.2000, F=26.6551, /
&RAMP ID='CONE-RAMP', T=324.3000, F=26.6629, /
&RAMP ID='CONE-RAMP', T=324.4000, F=26.6707, /
&RAMP ID='CONE-RAMP', T=324.5000, F=26.6782, /
&RAMP ID='CONE-RAMP', T=324.6000, F=26.6855, /
&RAMP ID='CONE-RAMP', T=324.7000, F=26.6926, /
&RAMP ID='CONE-RAMP', T=324.8000, F=26.6995, /
&RAMP ID='CONE-RAMP', T=324.9000, F=26.7062, /
&RAMP ID='CONE-RAMP', T=325.0000, F=26.7126, /
&RAMP ID='CONE-RAMP', T=325.1000, F=26.7189, /
&RAMP ID='CONE-RAMP', T=325.2000, F=26.7249, /
&RAMP ID='CONE-RAMP', T=325.3000, F=26.7308, /
&RAMP ID='CONE-RAMP', T=325.4000, F=26.7364, /
&RAMP ID='CONE-RAMP', T=325.5000, F=26.7418, /
&RAMP ID='CONE-RAMP', T=325.6000, F=26.7470, /
&RAMP ID='CONE-RAMP', T=325.7000, F=26.7520, /
&RAMP ID='CONE-RAMP', T=325.8000, F=26.7567, /
&RAMP ID='CONE-RAMP', T=325.9000, F=26.7613, /
&RAMP ID='CONE-RAMP', T=326.0000, F=26.7657, /
&RAMP ID='CONE-RAMP', T=326.1000, F=26.7698, /
&RAMP ID='CONE-RAMP', T=326.2000, F=26.7737, /
&RAMP ID='CONE-RAMP', T=326.3000, F=26.7775, /
&RAMP ID='CONE-RAMP', T=326.4000, F=26.7810, /
&RAMP ID='CONE-RAMP', T=326.5000, F=26.7843, /
&RAMP ID='CONE-RAMP', T=326.6000, F=26.7873, /
&RAMP ID='CONE-RAMP', T=326.7000, F=26.7902, /
&RAMP ID='CONE-RAMP', T=326.8000, F=26.7929, /
&RAMP ID='CONE-RAMP', T=326.9000, F=26.7953, /
&RAMP ID='CONE-RAMP', T=327.0000, F=26.7976, /
&RAMP ID='CONE-RAMP', T=327.1000, F=26.7996, /
&RAMP ID='CONE-RAMP', T=327.2000, F=26.8015, /
&RAMP ID='CONE-RAMP', T=327.3000, F=26.8032, /
&RAMP ID='CONE-RAMP', T=327.4000, F=26.8047, /
&RAMP ID='CONE-RAMP', T=327.5000, F=26.8060, /
&RAMP ID='CONE-RAMP', T=327.6000, F=26.8072, /
&RAMP ID='CONE-RAMP', T=327.7000, F=26.8082, /
&RAMP ID='CONE-RAMP', T=327.8000, F=26.8089, /
&RAMP ID='CONE-RAMP', T=327.9000, F=26.8095, /
&RAMP ID='CONE-RAMP', T=328.0000, F=26.8100, /
&RAMP ID='CONE-RAMP', T=328.1000, F=26.8102, /
&RAMP ID='CONE-RAMP', T=328.2000, F=26.8102, /
&RAMP ID='CONE-RAMP', T=328.3000, F=26.8100, /
&RAMP ID='CONE-RAMP', T=328.4000, F=26.8095, /
&RAMP ID='CONE-RAMP', T=328.5000, F=26.8088, /
&RAMP ID='CONE-RAMP', T=328.6000, F=26.8078, /
&RAMP ID='CONE-RAMP', T=328.7000, F=26.8065, /
&RAMP ID='CONE-RAMP', T=328.8000, F=26.8050, /
&RAMP ID='CONE-RAMP', T=328.9000, F=26.8032, /
&RAMP ID='CONE-RAMP', T=329.0000, F=26.8011, /
&RAMP ID='CONE-RAMP', T=329.1000, F=26.7988, /
&RAMP ID='CONE-RAMP', T=329.2000, F=26.7962, /
&RAMP ID='CONE-RAMP', T=329.3000, F=26.7933, /
&RAMP ID='CONE-RAMP', T=329.4000, F=26.7902, /
&RAMP ID='CONE-RAMP', T=329.5000, F=26.7868, /
&RAMP ID='CONE-RAMP', T=329.6000, F=26.7831, /
&RAMP ID='CONE-RAMP', T=329.7000, F=26.7792, /
&RAMP ID='CONE-RAMP', T=329.8000, F=26.7750, /
&RAMP ID='CONE-RAMP', T=329.9000, F=26.7705, /
&RAMP ID='CONE-RAMP', T=330.0000, F=26.7658, /
&RAMP ID='CONE-RAMP', T=330.1000, F=26.7608, /
&RAMP ID='CONE-RAMP', T=330.2000, F=26.7555, /
&RAMP ID='CONE-RAMP', T=330.3000, F=26.7500, /
&RAMP ID='CONE-RAMP', T=330.4000, F=26.7442, /
&RAMP ID='CONE-RAMP', T=330.5000, F=26.7382, /
&RAMP ID='CONE-RAMP', T=330.6000, F=26.7318, /
&RAMP ID='CONE-RAMP', T=330.7000, F=26.7253, /
&RAMP ID='CONE-RAMP', T=330.8000, F=26.7184, /
&RAMP ID='CONE-RAMP', T=330.9000, F=26.7113, /
&RAMP ID='CONE-RAMP', T=331.0000, F=26.7040, /
&RAMP ID='CONE-RAMP', T=331.1000, F=26.6964, /
&RAMP ID='CONE-RAMP', T=331.2000, F=26.6886, /
&RAMP ID='CONE-RAMP', T=331.3000, F=26.6805, /
&RAMP ID='CONE-RAMP', T=331.4000, F=26.6723, /
&RAMP ID='CONE-RAMP', T=331.5000, F=26.6637, /
&RAMP ID='CONE-RAMP', T=331.6000, F=26.6549, /
&RAMP ID='CONE-RAMP', T=331.7000, F=26.6459, /
&RAMP ID='CONE-RAMP', T=331.8000, F=26.6367, /
&RAMP ID='CONE-RAMP', T=331.9000, F=26.6272, /
&RAMP ID='CONE-RAMP', T=332.0000, F=26.6175, /
&RAMP ID='CONE-RAMP', T=332.1000, F=26.6075, /
&RAMP ID='CONE-RAMP', T=332.2000, F=26.5974, /
&RAMP ID='CONE-RAMP', T=332.3000, F=26.5871, /
&RAMP ID='CONE-RAMP', T=332.4000, F=26.5765, /
&RAMP ID='CONE-RAMP', T=332.5000, F=26.5658, /
&RAMP ID='CONE-RAMP', T=332.6000, F=26.5548, /
&RAMP ID='CONE-RAMP', T=332.7000, F=26.5436, /
&RAMP ID='CONE-RAMP', T=332.8000, F=26.5322, /
&RAMP ID='CONE-RAMP', T=332.9000, F=26.5206, /
&RAMP ID='CONE-RAMP', T=333.0000, F=26.5088, /
&RAMP ID='CONE-RAMP', T=333.1000, F=26.4968, /
&RAMP ID='CONE-RAMP', T=333.2000, F=26.4846, /
&RAMP ID='CONE-RAMP', T=333.3000, F=26.4721, /
&RAMP ID='CONE-RAMP', T=333.4000, F=26.4595, /
&RAMP ID='CONE-RAMP', T=333.5000, F=26.4466, /
&RAMP ID='CONE-RAMP', T=333.6000, F=26.4336, /
&RAMP ID='CONE-RAMP', T=333.7000, F=26.4203, /
&RAMP ID='CONE-RAMP', T=333.8000, F=26.4068, /
&RAMP ID='CONE-RAMP', T=333.9000, F=26.3931, /
&RAMP ID='CONE-RAMP', T=334.0000, F=26.3792, /
&RAMP ID='CONE-RAMP', T=334.1000, F=26.3651, /
&RAMP ID='CONE-RAMP', T=334.2000, F=26.3508, /
&RAMP ID='CONE-RAMP', T=334.3000, F=26.3362, /
&RAMP ID='CONE-RAMP', T=334.4000, F=26.3215, /
&RAMP ID='CONE-RAMP', T=334.5000, F=26.3065, /
&RAMP ID='CONE-RAMP', T=334.6000, F=26.2915, /
&RAMP ID='CONE-RAMP', T=334.7000, F=26.2764, /
&RAMP ID='CONE-RAMP', T=334.8000, F=26.2613, /
&RAMP ID='CONE-RAMP', T=334.9000, F=26.2462, /
&RAMP ID='CONE-RAMP', T=335.0000, F=26.2310, /
&RAMP ID='CONE-RAMP', T=335.1000, F=26.2157, /
&RAMP ID='CONE-RAMP', T=335.2000, F=26.2004, /
&RAMP ID='CONE-RAMP', T=335.3000, F=26.1850, /
&RAMP ID='CONE-RAMP', T=335.4000, F=26.1696, /
&RAMP ID='CONE-RAMP', T=335.5000, F=26.1541, /
&RAMP ID='CONE-RAMP', T=335.6000, F=26.1386, /
&RAMP ID='CONE-RAMP', T=335.7000, F=26.1230, /
&RAMP ID='CONE-RAMP', T=335.8000, F=26.1072, /
&RAMP ID='CONE-RAMP', T=335.9000, F=26.0913, /
&RAMP ID='CONE-RAMP', T=336.0000, F=26.0753, /
&RAMP ID='CONE-RAMP', T=336.1000, F=26.0590, /
&RAMP ID='CONE-RAMP', T=336.2000, F=26.0426, /
&RAMP ID='CONE-RAMP', T=336.3000, F=26.0261, /
&RAMP ID='CONE-RAMP', T=336.4000, F=26.0093, /
&RAMP ID='CONE-RAMP', T=336.5000, F=25.9925, /
&RAMP ID='CONE-RAMP', T=336.6000, F=25.9754, /
&RAMP ID='CONE-RAMP', T=336.7000, F=25.9582, /
&RAMP ID='CONE-RAMP', T=336.8000, F=25.9408, /
&RAMP ID='CONE-RAMP', T=336.9000, F=25.9233, /
&RAMP ID='CONE-RAMP', T=337.0000, F=25.9056, /
&RAMP ID='CONE-RAMP', T=337.1000, F=25.8877, /
&RAMP ID='CONE-RAMP', T=337.2000, F=25.8697, /
&RAMP ID='CONE-RAMP', T=337.3000, F=25.8515, /
&RAMP ID='CONE-RAMP', T=337.4000, F=25.8331, /
&RAMP ID='CONE-RAMP', T=337.5000, F=25.8146, /
&RAMP ID='CONE-RAMP', T=337.6000, F=25.7959, /
&RAMP ID='CONE-RAMP', T=337.7000, F=25.7771, /
&RAMP ID='CONE-RAMP', T=337.8000, F=25.7580, /
&RAMP ID='CONE-RAMP', T=337.9000, F=25.7389, /
&RAMP ID='CONE-RAMP', T=338.0000, F=25.7195, /
&RAMP ID='CONE-RAMP', T=338.1000, F=25.7000, /
&RAMP ID='CONE-RAMP', T=338.2000, F=25.6804, /
&RAMP ID='CONE-RAMP', T=338.3000, F=25.6605, /
&RAMP ID='CONE-RAMP', T=338.4000, F=25.6406, /
&RAMP ID='CONE-RAMP', T=338.5000, F=25.6206, /
&RAMP ID='CONE-RAMP', T=338.6000, F=25.6006, /
&RAMP ID='CONE-RAMP', T=338.7000, F=25.5804, /
&RAMP ID='CONE-RAMP', T=338.8000, F=25.5602, /
&RAMP ID='CONE-RAMP', T=338.9000, F=25.5399, /
&RAMP ID='CONE-RAMP', T=339.0000, F=25.5195, /
&RAMP ID='CONE-RAMP', T=339.1000, F=25.4990, /
&RAMP ID='CONE-RAMP', T=339.2000, F=25.4785, /
&RAMP ID='CONE-RAMP', T=339.3000, F=25.4578, /
&RAMP ID='CONE-RAMP', T=339.4000, F=25.4371, /
&RAMP ID='CONE-RAMP', T=339.5000, F=25.4164, /
&RAMP ID='CONE-RAMP', T=339.6000, F=25.3956, /
&RAMP ID='CONE-RAMP', T=339.7000, F=25.3747, /
&RAMP ID='CONE-RAMP', T=339.8000, F=25.3538, /
&RAMP ID='CONE-RAMP', T=339.9000, F=25.3328, /
&RAMP ID='CONE-RAMP', T=340.0000, F=25.3119, /
&RAMP ID='CONE-RAMP', T=340.1000, F=25.2908, /
&RAMP ID='CONE-RAMP', T=340.2000, F=25.2697, /
&RAMP ID='CONE-RAMP', T=340.3000, F=25.2486, /
&RAMP ID='CONE-RAMP', T=340.4000, F=25.2274, /
&RAMP ID='CONE-RAMP', T=340.5000, F=25.2062, /
&RAMP ID='CONE-RAMP', T=340.6000, F=25.1849, /
&RAMP ID='CONE-RAMP', T=340.7000, F=25.1636, /
&RAMP ID='CONE-RAMP', T=340.8000, F=25.1422, /
&RAMP ID='CONE-RAMP', T=340.9000, F=25.1208, /
&RAMP ID='CONE-RAMP', T=341.0000, F=25.0993, /
&RAMP ID='CONE-RAMP', T=341.1000, F=25.0778, /
&RAMP ID='CONE-RAMP', T=341.2000, F=25.0562, /
&RAMP ID='CONE-RAMP', T=341.3000, F=25.0346, /
&RAMP ID='CONE-RAMP', T=341.4000, F=25.0130, /
&RAMP ID='CONE-RAMP', T=341.5000, F=24.9913, /
&RAMP ID='CONE-RAMP', T=341.6000, F=24.9695, /
&RAMP ID='CONE-RAMP', T=341.7000, F=24.9477, /
&RAMP ID='CONE-RAMP', T=341.8000, F=24.9259, /
&RAMP ID='CONE-RAMP', T=341.9000, F=24.9040, /
&RAMP ID='CONE-RAMP', T=342.0000, F=24.8820, /
&RAMP ID='CONE-RAMP', T=342.1000, F=24.8600, /
&RAMP ID='CONE-RAMP', T=342.2000, F=24.8379, /
&RAMP ID='CONE-RAMP', T=342.3000, F=24.8158, /
&RAMP ID='CONE-RAMP', T=342.4000, F=24.7935, /
&RAMP ID='CONE-RAMP', T=342.5000, F=24.7712, /
&RAMP ID='CONE-RAMP', T=342.6000, F=24.7488, /
&RAMP ID='CONE-RAMP', T=342.7000, F=24.7263, /
&RAMP ID='CONE-RAMP', T=342.8000, F=24.7037, /
&RAMP ID='CONE-RAMP', T=342.9000, F=24.6811, /
&RAMP ID='CONE-RAMP', T=343.0000, F=24.6584, /
&RAMP ID='CONE-RAMP', T=343.1000, F=24.6356, /
&RAMP ID='CONE-RAMP', T=343.2000, F=24.6127, /
&RAMP ID='CONE-RAMP', T=343.3000, F=24.5900, /
&RAMP ID='CONE-RAMP', T=343.4000, F=24.5674, /
&RAMP ID='CONE-RAMP', T=343.5000, F=24.5450, /
&RAMP ID='CONE-RAMP', T=343.6000, F=24.5227, /
&RAMP ID='CONE-RAMP', T=343.7000, F=24.5007, /
&RAMP ID='CONE-RAMP', T=343.8000, F=24.4787, /
&RAMP ID='CONE-RAMP', T=343.9000, F=24.4569, /
&RAMP ID='CONE-RAMP', T=344.0000, F=24.4353, /
&RAMP ID='CONE-RAMP', T=344.1000, F=24.4138, /
&RAMP ID='CONE-RAMP', T=344.2000, F=24.3925, /
&RAMP ID='CONE-RAMP', T=344.3000, F=24.3714, /
&RAMP ID='CONE-RAMP', T=344.4000, F=24.3504, /
&RAMP ID='CONE-RAMP', T=344.5000, F=24.3295, /
&RAMP ID='CONE-RAMP', T=344.6000, F=24.3088, /
&RAMP ID='CONE-RAMP', T=344.7000, F=24.2883, /
&RAMP ID='CONE-RAMP', T=344.8000, F=24.2679, /
&RAMP ID='CONE-RAMP', T=344.9000, F=24.2477, /
&RAMP ID='CONE-RAMP', T=345.0000, F=24.2276, /
&RAMP ID='CONE-RAMP', T=345.1000, F=24.2077, /
&RAMP ID='CONE-RAMP', T=345.2000, F=24.1880, /
&RAMP ID='CONE-RAMP', T=345.3000, F=24.1684, /
&RAMP ID='CONE-RAMP', T=345.4000, F=24.1490, /
&RAMP ID='CONE-RAMP', T=345.5000, F=24.1297, /
&RAMP ID='CONE-RAMP', T=345.6000, F=24.1106, /
&RAMP ID='CONE-RAMP', T=345.7000, F=24.0916, /
&RAMP ID='CONE-RAMP', T=345.8000, F=24.0728, /
&RAMP ID='CONE-RAMP', T=345.9000, F=24.0542, /
&RAMP ID='CONE-RAMP', T=346.0000, F=24.0360, /
&RAMP ID='CONE-RAMP', T=346.1000, F=24.0179, /
&RAMP ID='CONE-RAMP', T=346.2000, F=24.0002, /
&RAMP ID='CONE-RAMP', T=346.3000, F=23.9827, /
&RAMP ID='CONE-RAMP', T=346.4000, F=23.9655, /
&RAMP ID='CONE-RAMP', T=346.5000, F=23.9486, /
&RAMP ID='CONE-RAMP', T=346.6000, F=23.9319, /
&RAMP ID='CONE-RAMP', T=346.7000, F=23.9155, /
&RAMP ID='CONE-RAMP', T=346.8000, F=23.8994, /
&RAMP ID='CONE-RAMP', T=346.9000, F=23.8835, /
&RAMP ID='CONE-RAMP', T=347.0000, F=23.8679, /
&RAMP ID='CONE-RAMP', T=347.1000, F=23.8526, /
&RAMP ID='CONE-RAMP', T=347.2000, F=23.8375, /
&RAMP ID='CONE-RAMP', T=347.3000, F=23.8227, /
&RAMP ID='CONE-RAMP', T=347.4000, F=23.8082, /
&RAMP ID='CONE-RAMP', T=347.5000, F=23.7939, /
&RAMP ID='CONE-RAMP', T=347.6000, F=23.7799, /
&RAMP ID='CONE-RAMP', T=347.7000, F=23.7662, /
&RAMP ID='CONE-RAMP', T=347.8000, F=23.7527, /
&RAMP ID='CONE-RAMP', T=347.9000, F=23.7395, /
&RAMP ID='CONE-RAMP', T=348.0000, F=23.7266, /
&RAMP ID='CONE-RAMP', T=348.1000, F=23.7140, /
&RAMP ID='CONE-RAMP', T=348.2000, F=23.7016, /
&RAMP ID='CONE-RAMP', T=348.3000, F=23.6894, /
&RAMP ID='CONE-RAMP', T=348.4000, F=23.6776, /
&RAMP ID='CONE-RAMP', T=348.5000, F=23.6660, /
&RAMP ID='CONE-RAMP', T=348.6000, F=23.6547, /
&RAMP ID='CONE-RAMP', T=348.7000, F=23.6436, /
&RAMP ID='CONE-RAMP', T=348.8000, F=23.6328, /
&RAMP ID='CONE-RAMP', T=348.9000, F=23.6223, /
&RAMP ID='CONE-RAMP', T=349.0000, F=23.6121, /
&RAMP ID='CONE-RAMP', T=349.1000, F=23.6021, /
&RAMP ID='CONE-RAMP', T=349.2000, F=23.5924, /
&RAMP ID='CONE-RAMP', T=349.3000, F=23.5829, /
&RAMP ID='CONE-RAMP', T=349.4000, F=23.5738, /
&RAMP ID='CONE-RAMP', T=349.5000, F=23.5649, /
&RAMP ID='CONE-RAMP', T=349.6000, F=23.5562, /
&RAMP ID='CONE-RAMP', T=349.7000, F=23.5477, /
&RAMP ID='CONE-RAMP', T=349.8000, F=23.5395, /
&RAMP ID='CONE-RAMP', T=349.9000, F=23.5316, /
&RAMP ID='CONE-RAMP', T=350.0000, F=23.5238, /
&RAMP ID='CONE-RAMP', T=350.1000, F=23.5163, /
&RAMP ID='CONE-RAMP', T=350.2000, F=23.5090, /
&RAMP ID='CONE-RAMP', T=350.3000, F=23.5020, /
&RAMP ID='CONE-RAMP', T=350.4000, F=23.4952, /
&RAMP ID='CONE-RAMP', T=350.5000, F=23.4886, /
&RAMP ID='CONE-RAMP', T=350.6000, F=23.4823, /
&RAMP ID='CONE-RAMP', T=350.7000, F=23.4762, /
&RAMP ID='CONE-RAMP', T=350.8000, F=23.4703, /
&RAMP ID='CONE-RAMP', T=350.9000, F=23.4647, /
&RAMP ID='CONE-RAMP', T=351.0000, F=23.4593, /
&RAMP ID='CONE-RAMP', T=351.1000, F=23.4542, /
&RAMP ID='CONE-RAMP', T=351.2000, F=23.4492, /
&RAMP ID='CONE-RAMP', T=351.3000, F=23.4446, /
&RAMP ID='CONE-RAMP', T=351.4000, F=23.4401, /
&RAMP ID='CONE-RAMP', T=351.5000, F=23.4359, /
&RAMP ID='CONE-RAMP', T=351.6000, F=23.4319, /
&RAMP ID='CONE-RAMP', T=351.7000, F=23.4281, /
&RAMP ID='CONE-RAMP', T=351.8000, F=23.4246, /
&RAMP ID='CONE-RAMP', T=351.9000, F=23.4213, /
&RAMP ID='CONE-RAMP', T=352.0000, F=23.4183, /
&RAMP ID='CONE-RAMP', T=352.1000, F=23.4155, /
&RAMP ID='CONE-RAMP', T=352.2000, F=23.4129, /
&RAMP ID='CONE-RAMP', T=352.3000, F=23.4106, /
&RAMP ID='CONE-RAMP', T=352.4000, F=23.4084, /
&RAMP ID='CONE-RAMP', T=352.5000, F=23.4066, /
&RAMP ID='CONE-RAMP', T=352.6000, F=23.4049, /
&RAMP ID='CONE-RAMP', T=352.7000, F=23.4035, /
&RAMP ID='CONE-RAMP', T=352.8000, F=23.4023, /
&RAMP ID='CONE-RAMP', T=352.9000, F=23.4014, /
&RAMP ID='CONE-RAMP', T=353.0000, F=23.4007, /
&RAMP ID='CONE-RAMP', T=353.1000, F=23.4002, /
&RAMP ID='CONE-RAMP', T=353.2000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=353.3000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=353.4000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=353.5000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=353.6000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=353.7000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=353.8000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=353.9000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=354.0000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=354.1000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=354.2000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=354.3000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=354.4000, F=23.4000, /
&RAMP ID='CONE-RAMP', T=354.5000, F=23.3999, /
&RAMP ID='CONE-RAMP', T=354.6000, F=23.3998, /
&RAMP ID='CONE-RAMP', T=354.7000, F=23.3997, /
&RAMP ID='CONE-RAMP', T=354.8000, F=23.3995, /
&RAMP ID='CONE-RAMP', T=354.9000, F=23.3992, /
&RAMP ID='CONE-RAMP', T=355.0000, F=23.3989, /
&RAMP ID='CONE-RAMP', T=355.1000, F=23.3985, /
&RAMP ID='CONE-RAMP', T=355.2000, F=23.3981, /
&RAMP ID='CONE-RAMP', T=355.3000, F=23.3977, /
&RAMP ID='CONE-RAMP', T=355.4000, F=23.3971, /
&RAMP ID='CONE-RAMP', T=355.5000, F=23.3966, /
&RAMP ID='CONE-RAMP', T=355.6000, F=23.3959, /
&RAMP ID='CONE-RAMP', T=355.7000, F=23.3953, /
&RAMP ID='CONE-RAMP', T=355.8000, F=23.3945, /
&RAMP ID='CONE-RAMP', T=355.9000, F=23.3937, /
&RAMP ID='CONE-RAMP', T=356.0000, F=23.3929, /
&RAMP ID='CONE-RAMP', T=356.1000, F=23.3920, /
&RAMP ID='CONE-RAMP', T=356.2000, F=23.3911, /
&RAMP ID='CONE-RAMP', T=356.3000, F=23.3901, /
&RAMP ID='CONE-RAMP', T=356.4000, F=23.3891, /
&RAMP ID='CONE-RAMP', T=356.5000, F=23.3880, /
&RAMP ID='CONE-RAMP', T=356.6000, F=23.3868, /
&RAMP ID='CONE-RAMP', T=356.7000, F=23.3856, /
&RAMP ID='CONE-RAMP', T=356.8000, F=23.3844, /
&RAMP ID='CONE-RAMP', T=356.9000, F=23.3831, /
&RAMP ID='CONE-RAMP', T=357.0000, F=23.3817, /
&RAMP ID='CONE-RAMP', T=357.1000, F=23.3803, /
&RAMP ID='CONE-RAMP', T=357.2000, F=23.3788, /
&RAMP ID='CONE-RAMP', T=357.3000, F=23.3773, /
&RAMP ID='CONE-RAMP', T=357.4000, F=23.3758, /
&RAMP ID='CONE-RAMP', T=357.5000, F=23.3742, /
&RAMP ID='CONE-RAMP', T=357.6000, F=23.3725, /
&RAMP ID='CONE-RAMP', T=357.7000, F=23.3708, /
&RAMP ID='CONE-RAMP', T=357.8000, F=23.3690, /
&RAMP ID='CONE-RAMP', T=357.9000, F=23.3672, /
&RAMP ID='CONE-RAMP', T=358.0000, F=23.3653, /
&RAMP ID='CONE-RAMP', T=358.1000, F=23.3634, /
&RAMP ID='CONE-RAMP', T=358.2000, F=23.3614, /
&RAMP ID='CONE-RAMP', T=358.3000, F=23.3593, /
&RAMP ID='CONE-RAMP', T=358.4000, F=23.3571, /
&RAMP ID='CONE-RAMP', T=358.5000, F=23.3548, /
&RAMP ID='CONE-RAMP', T=358.6000, F=23.3524, /
&RAMP ID='CONE-RAMP', T=358.7000, F=23.3499, /
&RAMP ID='CONE-RAMP', T=358.8000, F=23.3473, /
&RAMP ID='CONE-RAMP', T=358.9000, F=23.3445, /
&RAMP ID='CONE-RAMP', T=359.0000, F=23.3417, /
&RAMP ID='CONE-RAMP', T=359.1000, F=23.3387, /
&RAMP ID='CONE-RAMP', T=359.2000, F=23.3357, /
&RAMP ID='CONE-RAMP', T=359.3000, F=23.3325, /
&RAMP ID='CONE-RAMP', T=359.4000, F=23.3293, /
&RAMP ID='CONE-RAMP', T=359.5000, F=23.3259, /
&RAMP ID='CONE-RAMP', T=359.6000, F=23.3224, /
&RAMP ID='CONE-RAMP', T=359.7000, F=23.3188, /
&RAMP ID='CONE-RAMP', T=359.8000, F=23.3151, /
&RAMP ID='CONE-RAMP', T=359.9000, F=23.3113, /
&RAMP ID='CONE-RAMP', T=360.0000, F=23.3074, /
&RAMP ID='CONE-RAMP', T=360.1000, F=23.3034, /
&RAMP ID='CONE-RAMP', T=360.2000, F=23.2993, /
&RAMP ID='CONE-RAMP', T=360.3000, F=23.2951, /
&RAMP ID='CONE-RAMP', T=360.4000, F=23.2907, /
&RAMP ID='CONE-RAMP', T=360.5000, F=23.2863, /
&RAMP ID='CONE-RAMP', T=360.6000, F=23.2818, /
&RAMP ID='CONE-RAMP', T=360.7000, F=23.2771, /
&RAMP ID='CONE-RAMP', T=360.8000, F=23.2723, /
&RAMP ID='CONE-RAMP', T=360.9000, F=23.2675, /
&RAMP ID='CONE-RAMP', T=361.0000, F=23.2625, /
&RAMP ID='CONE-RAMP', T=361.1000, F=23.2574, /
&RAMP ID='CONE-RAMP', T=361.2000, F=23.2522, /
&RAMP ID='CONE-RAMP', T=361.3000, F=23.2469, /
&RAMP ID='CONE-RAMP', T=361.4000, F=23.2415, /
&RAMP ID='CONE-RAMP', T=361.5000, F=23.2360, /
&RAMP ID='CONE-RAMP', T=361.6000, F=23.2304, /
&RAMP ID='CONE-RAMP', T=361.7000, F=23.2246, /
&RAMP ID='CONE-RAMP', T=361.8000, F=23.2188, /
&RAMP ID='CONE-RAMP', T=361.9000, F=23.2129, /
&RAMP ID='CONE-RAMP', T=362.0000, F=23.2069, /
&RAMP ID='CONE-RAMP', T=362.1000, F=23.2008, /
&RAMP ID='CONE-RAMP', T=362.2000, F=23.1946, /
&RAMP ID='CONE-RAMP', T=362.3000, F=23.1883, /
&RAMP ID='CONE-RAMP', T=362.4000, F=23.1820, /
&RAMP ID='CONE-RAMP', T=362.5000, F=23.1756, /
&RAMP ID='CONE-RAMP', T=362.6000, F=23.1691, /
&RAMP ID='CONE-RAMP', T=362.7000, F=23.1625, /
&RAMP ID='CONE-RAMP', T=362.8000, F=23.1559, /
&RAMP ID='CONE-RAMP', T=362.9000, F=23.1492, /
&RAMP ID='CONE-RAMP', T=363.0000, F=23.1424, /
&RAMP ID='CONE-RAMP', T=363.1000, F=23.1355, /
&RAMP ID='CONE-RAMP', T=363.2000, F=23.1285, /
&RAMP ID='CONE-RAMP', T=363.3000, F=23.1215, /
&RAMP ID='CONE-RAMP', T=363.4000, F=23.1144, /
&RAMP ID='CONE-RAMP', T=363.5000, F=23.1072, /
&RAMP ID='CONE-RAMP', T=363.6000, F=23.0999, /
&RAMP ID='CONE-RAMP', T=363.7000, F=23.0926, /
&RAMP ID='CONE-RAMP', T=363.8000, F=23.0851, /
&RAMP ID='CONE-RAMP', T=363.9000, F=23.0776, /
&RAMP ID='CONE-RAMP', T=364.0000, F=23.0701, /
&RAMP ID='CONE-RAMP', T=364.1000, F=23.0624, /
&RAMP ID='CONE-RAMP', T=364.2000, F=23.0547, /
&RAMP ID='CONE-RAMP', T=364.3000, F=23.0468, /
&RAMP ID='CONE-RAMP', T=364.4000, F=23.0390, /
&RAMP ID='CONE-RAMP', T=364.5000, F=23.0310, /
&RAMP ID='CONE-RAMP', T=364.6000, F=23.0230, /
&RAMP ID='CONE-RAMP', T=364.7000, F=23.0150, /
&RAMP ID='CONE-RAMP', T=364.8000, F=23.0069, /
&RAMP ID='CONE-RAMP', T=364.9000, F=22.9988, /
&RAMP ID='CONE-RAMP', T=365.0000, F=22.9907, /
&RAMP ID='CONE-RAMP', T=365.1000, F=22.9826, /
&RAMP ID='CONE-RAMP', T=365.2000, F=22.9744, /
&RAMP ID='CONE-RAMP', T=365.3000, F=22.9663, /
&RAMP ID='CONE-RAMP', T=365.4000, F=22.9581, /
&RAMP ID='CONE-RAMP', T=365.5000, F=22.9498, /
&RAMP ID='CONE-RAMP', T=365.6000, F=22.9416, /
&RAMP ID='CONE-RAMP', T=365.7000, F=22.9333, /
&RAMP ID='CONE-RAMP', T=365.8000, F=22.9251, /
&RAMP ID='CONE-RAMP', T=365.9000, F=22.9170, /
&RAMP ID='CONE-RAMP', T=366.0000, F=22.9090, /
&RAMP ID='CONE-RAMP', T=366.1000, F=22.9012, /
&RAMP ID='CONE-RAMP', T=366.2000, F=22.8934, /
&RAMP ID='CONE-RAMP', T=366.3000, F=22.8858, /
&RAMP ID='CONE-RAMP', T=366.4000, F=22.8782, /
&RAMP ID='CONE-RAMP', T=366.5000, F=22.8708, /
&RAMP ID='CONE-RAMP', T=366.6000, F=22.8635, /
&RAMP ID='CONE-RAMP', T=366.7000, F=22.8562, /
&RAMP ID='CONE-RAMP', T=366.8000, F=22.8491, /
&RAMP ID='CONE-RAMP', T=366.9000, F=22.8421, /
&RAMP ID='CONE-RAMP', T=367.0000, F=22.8352, /
&RAMP ID='CONE-RAMP', T=367.1000, F=22.8284, /
&RAMP ID='CONE-RAMP', T=367.2000, F=22.8217, /
&RAMP ID='CONE-RAMP', T=367.3000, F=22.8151, /
&RAMP ID='CONE-RAMP', T=367.4000, F=22.8086, /
&RAMP ID='CONE-RAMP', T=367.5000, F=22.8022, /
&RAMP ID='CONE-RAMP', T=367.6000, F=22.7959, /
&RAMP ID='CONE-RAMP', T=367.7000, F=22.7897, /
&RAMP ID='CONE-RAMP', T=367.8000, F=22.7837, /
&RAMP ID='CONE-RAMP', T=367.9000, F=22.7777, /
&RAMP ID='CONE-RAMP', T=368.0000, F=22.7719, /
&RAMP ID='CONE-RAMP', T=368.1000, F=22.7661, /
&RAMP ID='CONE-RAMP', T=368.2000, F=22.7605, /
&RAMP ID='CONE-RAMP', T=368.3000, F=22.7549, /
&RAMP ID='CONE-RAMP', T=368.4000, F=22.7495, /
&RAMP ID='CONE-RAMP', T=368.5000, F=22.7443, /
&RAMP ID='CONE-RAMP', T=368.6000, F=22.7393, /
&RAMP ID='CONE-RAMP', T=368.7000, F=22.7344, /
&RAMP ID='CONE-RAMP', T=368.8000, F=22.7296, /
&RAMP ID='CONE-RAMP', T=368.9000, F=22.7251, /
&RAMP ID='CONE-RAMP', T=369.0000, F=22.7206, /
&RAMP ID='CONE-RAMP', T=369.1000, F=22.7164, /
&RAMP ID='CONE-RAMP', T=369.2000, F=22.7123, /
&RAMP ID='CONE-RAMP', T=369.3000, F=22.7084, /
&RAMP ID='CONE-RAMP', T=369.4000, F=22.7046, /
&RAMP ID='CONE-RAMP', T=369.5000, F=22.7010, /
&RAMP ID='CONE-RAMP', T=369.6000, F=22.6977, /
&RAMP ID='CONE-RAMP', T=369.7000, F=22.6945, /
&RAMP ID='CONE-RAMP', T=369.8000, F=22.6916, /
&RAMP ID='CONE-RAMP', T=369.9000, F=22.6889, /
&RAMP ID='CONE-RAMP', T=370.0000, F=22.6864, /
&RAMP ID='CONE-RAMP', T=370.1000, F=22.6841, /
&RAMP ID='CONE-RAMP', T=370.2000, F=22.6820, /
&RAMP ID='CONE-RAMP', T=370.3000, F=22.6801, /
&RAMP ID='CONE-RAMP', T=370.4000, F=22.6785, /
&RAMP ID='CONE-RAMP', T=370.5000, F=22.6770, /
&RAMP ID='CONE-RAMP', T=370.6000, F=22.6758, /
&RAMP ID='CONE-RAMP', T=370.7000, F=22.6748, /
&RAMP ID='CONE-RAMP', T=370.8000, F=22.6739, /
&RAMP ID='CONE-RAMP', T=370.9000, F=22.6733, /
&RAMP ID='CONE-RAMP', T=371.0000, F=22.6730, /
&RAMP ID='CONE-RAMP', T=371.1000, F=22.6728, /
&RAMP ID='CONE-RAMP', T=371.2000, F=22.6728, /
&RAMP ID='CONE-RAMP', T=371.3000, F=22.6730, /
&RAMP ID='CONE-RAMP', T=371.4000, F=22.6735, /
&RAMP ID='CONE-RAMP', T=371.5000, F=22.6742, /
&RAMP ID='CONE-RAMP', T=371.6000, F=22.6750, /
&RAMP ID='CONE-RAMP', T=371.7000, F=22.6761, /
&RAMP ID='CONE-RAMP', T=371.8000, F=22.6774, /
&RAMP ID='CONE-RAMP', T=371.9000, F=22.6789, /
&RAMP ID='CONE-RAMP', T=372.0000, F=22.6806, /
&RAMP ID='CONE-RAMP', T=372.1000, F=22.6825, /
&RAMP ID='CONE-RAMP', T=372.2000, F=22.6846, /
&RAMP ID='CONE-RAMP', T=372.3000, F=22.6869, /
&RAMP ID='CONE-RAMP', T=372.4000, F=22.6893, /
&RAMP ID='CONE-RAMP', T=372.5000, F=22.6920, /
&RAMP ID='CONE-RAMP', T=372.6000, F=22.6948, /
&RAMP ID='CONE-RAMP', T=372.7000, F=22.6978, /
&RAMP ID='CONE-RAMP', T=372.8000, F=22.7010, /
&RAMP ID='CONE-RAMP', T=372.9000, F=22.7043, /
&RAMP ID='CONE-RAMP', T=373.0000, F=22.7079, /
&RAMP ID='CONE-RAMP', T=373.1000, F=22.7116, /
&RAMP ID='CONE-RAMP', T=373.2000, F=22.7155, /
&RAMP ID='CONE-RAMP', T=373.3000, F=22.7196, /
&RAMP ID='CONE-RAMP', T=373.4000, F=22.7238, /
&RAMP ID='CONE-RAMP', T=373.5000, F=22.7282, /
&RAMP ID='CONE-RAMP', T=373.6000, F=22.7327, /
&RAMP ID='CONE-RAMP', T=373.7000, F=22.7374, /
&RAMP ID='CONE-RAMP', T=373.8000, F=22.7423, /
&RAMP ID='CONE-RAMP', T=373.9000, F=22.7473, /
&RAMP ID='CONE-RAMP', T=374.0000, F=22.7525, /
&RAMP ID='CONE-RAMP', T=374.1000, F=22.7578, /
&RAMP ID='CONE-RAMP', T=374.2000, F=22.7633, /
&RAMP ID='CONE-RAMP', T=374.3000, F=22.7690, /
&RAMP ID='CONE-RAMP', T=374.4000, F=22.7748, /
&RAMP ID='CONE-RAMP', T=374.5000, F=22.7807, /
&RAMP ID='CONE-RAMP', T=374.6000, F=22.7869, /
&RAMP ID='CONE-RAMP', T=374.7000, F=22.7931, /
&RAMP ID='CONE-RAMP', T=374.8000, F=22.7996, /
&RAMP ID='CONE-RAMP', T=374.9000, F=22.8062, /
&RAMP ID='CONE-RAMP', T=375.0000, F=22.8129, /
&RAMP ID='CONE-RAMP', T=375.1000, F=22.8199, /
&RAMP ID='CONE-RAMP', T=375.2000, F=22.8269, /
&RAMP ID='CONE-RAMP', T=375.3000, F=22.8342, /
&RAMP ID='CONE-RAMP', T=375.4000, F=22.8416, /
&RAMP ID='CONE-RAMP', T=375.5000, F=22.8491, /
&RAMP ID='CONE-RAMP', T=375.6000, F=22.8568, /
&RAMP ID='CONE-RAMP', T=375.7000, F=22.8647, /
&RAMP ID='CONE-RAMP', T=375.8000, F=22.8727, /
&RAMP ID='CONE-RAMP', T=375.9000, F=22.8808, /
&RAMP ID='CONE-RAMP', T=376.0000, F=22.8889, /
&RAMP ID='CONE-RAMP', T=376.1000, F=22.8970, /
&RAMP ID='CONE-RAMP', T=376.2000, F=22.9051, /
&RAMP ID='CONE-RAMP', T=376.3000, F=22.9133, /
&RAMP ID='CONE-RAMP', T=376.4000, F=22.9215, /
&RAMP ID='CONE-RAMP', T=376.5000, F=22.9297, /
&RAMP ID='CONE-RAMP', T=376.6000, F=22.9379, /
&RAMP ID='CONE-RAMP', T=376.7000, F=22.9462, /
&RAMP ID='CONE-RAMP', T=376.8000, F=22.9545, /
&RAMP ID='CONE-RAMP', T=376.9000, F=22.9628, /
&RAMP ID='CONE-RAMP', T=377.0000, F=22.9710, /
&RAMP ID='CONE-RAMP', T=377.1000, F=22.9791, /
&RAMP ID='CONE-RAMP', T=377.2000, F=22.9871, /
&RAMP ID='CONE-RAMP', T=377.3000, F=22.9950, /
&RAMP ID='CONE-RAMP', T=377.4000, F=23.0028, /
&RAMP ID='CONE-RAMP', T=377.5000, F=23.0105, /
&RAMP ID='CONE-RAMP', T=377.6000, F=23.0181, /
&RAMP ID='CONE-RAMP', T=377.7000, F=23.0256, /
&RAMP ID='CONE-RAMP', T=377.8000, F=23.0330, /
&RAMP ID='CONE-RAMP', T=377.9000, F=23.0402, /
&RAMP ID='CONE-RAMP', T=378.0000, F=23.0474, /
&RAMP ID='CONE-RAMP', T=378.1000, F=23.0544, /
&RAMP ID='CONE-RAMP', T=378.2000, F=23.0614, /
&RAMP ID='CONE-RAMP', T=378.3000, F=23.0682, /
&RAMP ID='CONE-RAMP', T=378.4000, F=23.0750, /
&RAMP ID='CONE-RAMP', T=378.5000, F=23.0816, /
&RAMP ID='CONE-RAMP', T=378.6000, F=23.0881, /
&RAMP ID='CONE-RAMP', T=378.7000, F=23.0945, /
&RAMP ID='CONE-RAMP', T=378.8000, F=23.1009, /
&RAMP ID='CONE-RAMP', T=378.9000, F=23.1071, /
&RAMP ID='CONE-RAMP', T=379.0000, F=23.1132, /
&RAMP ID='CONE-RAMP', T=379.1000, F=23.1192, /
&RAMP ID='CONE-RAMP', T=379.2000, F=23.1251, /
&RAMP ID='CONE-RAMP', T=379.3000, F=23.1308, /
&RAMP ID='CONE-RAMP', T=379.4000, F=23.1365, /
&RAMP ID='CONE-RAMP', T=379.5000, F=23.1421, /
&RAMP ID='CONE-RAMP', T=379.6000, F=23.1475, /
&RAMP ID='CONE-RAMP', T=379.7000, F=23.1528, /
&RAMP ID='CONE-RAMP', T=379.8000, F=23.1579, /
&RAMP ID='CONE-RAMP', T=379.9000, F=23.1628, /
&RAMP ID='CONE-RAMP', T=380.0000, F=23.1676, /
&RAMP ID='CONE-RAMP', T=380.1000, F=23.1723, /
&RAMP ID='CONE-RAMP', T=380.2000, F=23.1768, /
&RAMP ID='CONE-RAMP', T=380.3000, F=23.1811, /
&RAMP ID='CONE-RAMP', T=380.4000, F=23.1853, /
&RAMP ID='CONE-RAMP', T=380.5000, F=23.1893, /
&RAMP ID='CONE-RAMP', T=380.6000, F=23.1931, /
&RAMP ID='CONE-RAMP', T=380.7000, F=23.1968, /
&RAMP ID='CONE-RAMP', T=380.8000, F=23.2003, /
&RAMP ID='CONE-RAMP', T=380.9000, F=23.2036, /
&RAMP ID='CONE-RAMP', T=381.0000, F=23.2067, /
&RAMP ID='CONE-RAMP', T=381.1000, F=23.2095, /
&RAMP ID='CONE-RAMP', T=381.2000, F=23.2122, /
&RAMP ID='CONE-RAMP', T=381.3000, F=23.2146, /
&RAMP ID='CONE-RAMP', T=381.4000, F=23.2168, /
&RAMP ID='CONE-RAMP', T=381.5000, F=23.2188, /
&RAMP ID='CONE-RAMP', T=381.6000, F=23.2206, /
&RAMP ID='CONE-RAMP', T=381.7000, F=23.2222, /
&RAMP ID='CONE-RAMP', T=381.8000, F=23.2236, /
&RAMP ID='CONE-RAMP', T=381.9000, F=23.2247, /
&RAMP ID='CONE-RAMP', T=382.0000, F=23.2257, /
&RAMP ID='CONE-RAMP', T=382.1000, F=23.2264, /
&RAMP ID='CONE-RAMP', T=382.2000, F=23.2270, /
&RAMP ID='CONE-RAMP', T=382.3000, F=23.2273, /
&RAMP ID='CONE-RAMP', T=382.4000, F=23.2274, /
&RAMP ID='CONE-RAMP', T=382.5000, F=23.2273, /
&RAMP ID='CONE-RAMP', T=382.6000, F=23.2270, /
&RAMP ID='CONE-RAMP', T=382.7000, F=23.2265, /
&RAMP ID='CONE-RAMP', T=382.8000, F=23.2257, /
&RAMP ID='CONE-RAMP', T=382.9000, F=23.2248, /
&RAMP ID='CONE-RAMP', T=383.0000, F=23.2236, /
&RAMP ID='CONE-RAMP', T=383.1000, F=23.2222, /
&RAMP ID='CONE-RAMP', T=383.2000, F=23.2207, /
&RAMP ID='CONE-RAMP', T=383.3000, F=23.2189, /
&RAMP ID='CONE-RAMP', T=383.4000, F=23.2169, /
&RAMP ID='CONE-RAMP', T=383.5000, F=23.2147, /
&RAMP ID='CONE-RAMP', T=383.6000, F=23.2124, /
&RAMP ID='CONE-RAMP', T=383.7000, F=23.2098, /
&RAMP ID='CONE-RAMP', T=383.8000, F=23.2071, /
&RAMP ID='CONE-RAMP', T=383.9000, F=23.2042, /
&RAMP ID='CONE-RAMP', T=384.0000, F=23.2011, /
&RAMP ID='CONE-RAMP', T=384.1000, F=23.1978, /
&RAMP ID='CONE-RAMP', T=384.2000, F=23.1943, /
&RAMP ID='CONE-RAMP', T=384.3000, F=23.1906, /
&RAMP ID='CONE-RAMP', T=384.4000, F=23.1868, /
&RAMP ID='CONE-RAMP', T=384.5000, F=23.1828, /
&RAMP ID='CONE-RAMP', T=384.6000, F=23.1788, /
&RAMP ID='CONE-RAMP', T=384.7000, F=23.1746, /
&RAMP ID='CONE-RAMP', T=384.8000, F=23.1703, /
&RAMP ID='CONE-RAMP', T=384.9000, F=23.1659, /
&RAMP ID='CONE-RAMP', T=385.0000, F=23.1614, /
&RAMP ID='CONE-RAMP', T=385.1000, F=23.1568, /
&RAMP ID='CONE-RAMP', T=385.2000, F=23.1521, /
&RAMP ID='CONE-RAMP', T=385.3000, F=23.1473, /
&RAMP ID='CONE-RAMP', T=385.4000, F=23.1424, /
&RAMP ID='CONE-RAMP', T=385.5000, F=23.1374, /
&RAMP ID='CONE-RAMP', T=385.6000, F=23.1322, /
&RAMP ID='CONE-RAMP', T=385.7000, F=23.1270, /
&RAMP ID='CONE-RAMP', T=385.8000, F=23.1217, /
&RAMP ID='CONE-RAMP', T=385.9000, F=23.1162, /
&RAMP ID='CONE-RAMP', T=386.0000, F=23.1107, /
&RAMP ID='CONE-RAMP', T=386.1000, F=23.1050, /
&RAMP ID='CONE-RAMP', T=386.2000, F=23.0992, /
&RAMP ID='CONE-RAMP', T=386.3000, F=23.0934, /
&RAMP ID='CONE-RAMP', T=386.4000, F=23.0874, /
&RAMP ID='CONE-RAMP', T=386.5000, F=23.0813, /
&RAMP ID='CONE-RAMP', T=386.6000, F=23.0751, /
&RAMP ID='CONE-RAMP', T=386.7000, F=23.0688, /
&RAMP ID='CONE-RAMP', T=386.8000, F=23.0624, /
&RAMP ID='CONE-RAMP', T=386.9000, F=23.0559, /
&RAMP ID='CONE-RAMP', T=387.0000, F=23.0493, /
&RAMP ID='CONE-RAMP', T=387.1000, F=23.0427, /
&RAMP ID='CONE-RAMP', T=387.2000, F=23.0361, /
&RAMP ID='CONE-RAMP', T=387.3000, F=23.0296, /
&RAMP ID='CONE-RAMP', T=387.4000, F=23.0231, /
&RAMP ID='CONE-RAMP', T=387.5000, F=23.0166, /
&RAMP ID='CONE-RAMP', T=387.6000, F=23.0101, /
&RAMP ID='CONE-RAMP', T=387.7000, F=23.0037, /
&RAMP ID='CONE-RAMP', T=387.8000, F=22.9973, /
&RAMP ID='CONE-RAMP', T=387.9000, F=22.9909, /
&RAMP ID='CONE-RAMP', T=388.0000, F=22.9845, /
&RAMP ID='CONE-RAMP', T=388.1000, F=22.9782, /
&RAMP ID='CONE-RAMP', T=388.2000, F=22.9719, /
&RAMP ID='CONE-RAMP', T=388.3000, F=22.9657, /
&RAMP ID='CONE-RAMP', T=388.4000, F=22.9595, /
&RAMP ID='CONE-RAMP', T=388.5000, F=22.9534, /
&RAMP ID='CONE-RAMP', T=388.6000, F=22.9475, /
&RAMP ID='CONE-RAMP', T=388.7000, F=22.9415, /
&RAMP ID='CONE-RAMP', T=388.8000, F=22.9357, /
&RAMP ID='CONE-RAMP', T=388.9000, F=22.9300, /
&RAMP ID='CONE-RAMP', T=389.0000, F=22.9243, /
&RAMP ID='CONE-RAMP', T=389.1000, F=22.9187, /
&RAMP ID='CONE-RAMP', T=389.2000, F=22.9132, /
&RAMP ID='CONE-RAMP', T=389.3000, F=22.9077, /
&RAMP ID='CONE-RAMP', T=389.4000, F=22.9024, /
&RAMP ID='CONE-RAMP', T=389.5000, F=22.8971, /
&RAMP ID='CONE-RAMP', T=389.6000, F=22.8919, /
&RAMP ID='CONE-RAMP', T=389.7000, F=22.8868, /
&RAMP ID='CONE-RAMP', T=389.8000, F=22.8817, /
&RAMP ID='CONE-RAMP', T=389.9000, F=22.8768, /
&RAMP ID='CONE-RAMP', T=390.0000, F=22.8719, /
&RAMP ID='CONE-RAMP', T=390.1000, F=22.8671, /
&RAMP ID='CONE-RAMP', T=390.2000, F=22.8623, /
&RAMP ID='CONE-RAMP', T=390.3000, F=22.8577, /
&RAMP ID='CONE-RAMP', T=390.4000, F=22.8531, /
&RAMP ID='CONE-RAMP', T=390.5000, F=22.8486, /
&RAMP ID='CONE-RAMP', T=390.6000, F=22.8442, /
&RAMP ID='CONE-RAMP', T=390.7000, F=22.8399, /
&RAMP ID='CONE-RAMP', T=390.8000, F=22.8356, /
&RAMP ID='CONE-RAMP', T=390.9000, F=22.8315, /
&RAMP ID='CONE-RAMP', T=391.0000, F=22.8275, /
&RAMP ID='CONE-RAMP', T=391.1000, F=22.8237, /
&RAMP ID='CONE-RAMP', T=391.2000, F=22.8199, /
&RAMP ID='CONE-RAMP', T=391.3000, F=22.8164, /
&RAMP ID='CONE-RAMP', T=391.4000, F=22.8129, /
&RAMP ID='CONE-RAMP', T=391.5000, F=22.8096, /
&RAMP ID='CONE-RAMP', T=391.6000, F=22.8064, /
&RAMP ID='CONE-RAMP', T=391.7000, F=22.8034, /
&RAMP ID='CONE-RAMP', T=391.8000, F=22.8004, /
&RAMP ID='CONE-RAMP', T=391.9000, F=22.7977, /
&RAMP ID='CONE-RAMP', T=392.0000, F=22.7951, /
&RAMP ID='CONE-RAMP', T=392.1000, F=22.7928, /
&RAMP ID='CONE-RAMP', T=392.2000, F=22.7907, /
&RAMP ID='CONE-RAMP', T=392.3000, F=22.7889, /
&RAMP ID='CONE-RAMP', T=392.4000, F=22.7873, /
&RAMP ID='CONE-RAMP', T=392.5000, F=22.7859, /
&RAMP ID='CONE-RAMP', T=392.6000, F=22.7848, /
&RAMP ID='CONE-RAMP', T=392.7000, F=22.7839, /
&RAMP ID='CONE-RAMP', T=392.8000, F=22.7833, /
&RAMP ID='CONE-RAMP', T=392.9000, F=22.7829, /
&RAMP ID='CONE-RAMP', T=393.0000, F=22.7827, /
&RAMP ID='CONE-RAMP', T=393.1000, F=22.7828, /
&RAMP ID='CONE-RAMP', T=393.2000, F=22.7831, /
&RAMP ID='CONE-RAMP', T=393.3000, F=22.7836, /
&RAMP ID='CONE-RAMP', T=393.4000, F=22.7844, /
&RAMP ID='CONE-RAMP', T=393.5000, F=22.7854, /
&RAMP ID='CONE-RAMP', T=393.6000, F=22.7867, /
&RAMP ID='CONE-RAMP', T=393.7000, F=22.7881, /
&RAMP ID='CONE-RAMP', T=393.8000, F=22.7899, /
&RAMP ID='CONE-RAMP', T=393.9000, F=22.7918, /
&RAMP ID='CONE-RAMP', T=394.0000, F=22.7940, /
&RAMP ID='CONE-RAMP', T=394.1000, F=22.7965, /
&RAMP ID='CONE-RAMP', T=394.2000, F=22.7991, /
&RAMP ID='CONE-RAMP', T=394.3000, F=22.8021, /
&RAMP ID='CONE-RAMP', T=394.4000, F=22.8052, /
&RAMP ID='CONE-RAMP', T=394.5000, F=22.8086, /
&RAMP ID='CONE-RAMP', T=394.6000, F=22.8121, /
&RAMP ID='CONE-RAMP', T=394.7000, F=22.8158, /
&RAMP ID='CONE-RAMP', T=394.8000, F=22.8197, /
&RAMP ID='CONE-RAMP', T=394.9000, F=22.8237, /
&RAMP ID='CONE-RAMP', T=395.0000, F=22.8279, /
&RAMP ID='CONE-RAMP', T=395.1000, F=22.8322, /
&RAMP ID='CONE-RAMP', T=395.2000, F=22.8367, /
&RAMP ID='CONE-RAMP', T=395.3000, F=22.8413, /
&RAMP ID='CONE-RAMP', T=395.4000, F=22.8461, /
&RAMP ID='CONE-RAMP', T=395.5000, F=22.8511, /
&RAMP ID='CONE-RAMP', T=395.6000, F=22.8562, /
&RAMP ID='CONE-RAMP', T=395.7000, F=22.8614, /
&RAMP ID='CONE-RAMP', T=395.8000, F=22.8669, /
&RAMP ID='CONE-RAMP', T=395.9000, F=22.8727, /
&RAMP ID='CONE-RAMP', T=396.0000, F=22.8787, /
&RAMP ID='CONE-RAMP', T=396.1000, F=22.8849, /
&RAMP ID='CONE-RAMP', T=396.2000, F=22.8914, /
&RAMP ID='CONE-RAMP', T=396.3000, F=22.8981, /
&RAMP ID='CONE-RAMP', T=396.4000, F=22.9050, /
&RAMP ID='CONE-RAMP', T=396.5000, F=22.9122, /
&RAMP ID='CONE-RAMP', T=396.6000, F=22.9196, /
&RAMP ID='CONE-RAMP', T=396.7000, F=22.9273, /
&RAMP ID='CONE-RAMP', T=396.8000, F=22.9352, /
&RAMP ID='CONE-RAMP', T=396.9000, F=22.9433, /
&RAMP ID='CONE-RAMP', T=397.0000, F=22.9517, /
&RAMP ID='CONE-RAMP', T=397.1000, F=22.9603, /
&RAMP ID='CONE-RAMP', T=397.2000, F=22.9692, /
&RAMP ID='CONE-RAMP', T=397.3000, F=22.9783, /
&RAMP ID='CONE-RAMP', T=397.4000, F=22.9877, /
&RAMP ID='CONE-RAMP', T=397.5000, F=22.9972, /
&RAMP ID='CONE-RAMP', T=397.6000, F=23.0071, /
&RAMP ID='CONE-RAMP', T=397.7000, F=23.0171, /
&RAMP ID='CONE-RAMP', T=397.8000, F=23.0274, /
&RAMP ID='CONE-RAMP', T=397.9000, F=23.0380, /
&RAMP ID='CONE-RAMP', T=398.0000, F=23.0488, /
&RAMP ID='CONE-RAMP', T=398.1000, F=23.0598, /
&RAMP ID='CONE-RAMP', T=398.2000, F=23.0711, /
&RAMP ID='CONE-RAMP', T=398.3000, F=23.0826, /
&RAMP ID='CONE-RAMP', T=398.4000, F=23.0943, /
&RAMP ID='CONE-RAMP', T=398.5000, F=23.1061, /
&RAMP ID='CONE-RAMP', T=398.6000, F=23.1182, /
&RAMP ID='CONE-RAMP', T=398.7000, F=23.1305, /
&RAMP ID='CONE-RAMP', T=398.8000, F=23.1429, /
&RAMP ID='CONE-RAMP', T=398.9000, F=23.1555, /
&RAMP ID='CONE-RAMP', T=399.0000, F=23.1684, /
&RAMP ID='CONE-RAMP', T=399.1000, F=23.1814, /
&RAMP ID='CONE-RAMP', T=399.2000, F=23.1946, /
&RAMP ID='CONE-RAMP', T=399.3000, F=23.2079, /
&RAMP ID='CONE-RAMP', T=399.4000, F=23.2215, /
&RAMP ID='CONE-RAMP', T=399.5000, F=23.2351, /
&RAMP ID='CONE-RAMP', T=399.6000, F=23.2486, /
&RAMP ID='CONE-RAMP', T=399.7000, F=23.2622, /
&RAMP ID='CONE-RAMP', T=399.8000, F=23.2758, /
&RAMP ID='CONE-RAMP', T=399.9000, F=23.2893, /
&RAMP ID='CONE-RAMP', T=400.0000, F=23.3029, /
&RAMP ID='CONE-RAMP', T=400.1000, F=23.3165, /
&RAMP ID='CONE-RAMP', T=400.2000, F=23.3300, /
&RAMP ID='CONE-RAMP', T=400.3000, F=23.3436, /
&RAMP ID='CONE-RAMP', T=400.4000, F=23.3571, /
&RAMP ID='CONE-RAMP', T=400.5000, F=23.3707, /
&RAMP ID='CONE-RAMP', T=400.6000, F=23.3843, /
&RAMP ID='CONE-RAMP', T=400.7000, F=23.3978, /
&RAMP ID='CONE-RAMP', T=400.8000, F=23.4114, /
&RAMP ID='CONE-RAMP', T=400.9000, F=23.4249, /
&RAMP ID='CONE-RAMP', T=401.0000, F=23.4385, /
&RAMP ID='CONE-RAMP', T=401.1000, F=23.4520, /
&RAMP ID='CONE-RAMP', T=401.2000, F=23.4656, /
&RAMP ID='CONE-RAMP', T=401.3000, F=23.4791, /
&RAMP ID='CONE-RAMP', T=401.4000, F=23.4927, /
&RAMP ID='CONE-RAMP', T=401.5000, F=23.5062, /
&RAMP ID='CONE-RAMP', T=401.6000, F=23.5198, /
&RAMP ID='CONE-RAMP', T=401.7000, F=23.5333, /
&RAMP ID='CONE-RAMP', T=401.8000, F=23.5469, /
&RAMP ID='CONE-RAMP', T=401.9000, F=23.5604, /
&RAMP ID='CONE-RAMP', T=402.0000, F=23.5740, /
&RAMP ID='CONE-RAMP', T=402.1000, F=23.5874, /
&RAMP ID='CONE-RAMP', T=402.2000, F=23.6008, /
&RAMP ID='CONE-RAMP', T=402.3000, F=23.6140, /
&RAMP ID='CONE-RAMP', T=402.4000, F=23.6271, /
&RAMP ID='CONE-RAMP', T=402.5000, F=23.6402, /
&RAMP ID='CONE-RAMP', T=402.6000, F=23.6531, /
&RAMP ID='CONE-RAMP', T=402.7000, F=23.6659, /
&RAMP ID='CONE-RAMP', T=402.8000, F=23.6786, /
&RAMP ID='CONE-RAMP', T=402.9000, F=23.6912, /
&RAMP ID='CONE-RAMP', T=403.0000, F=23.7038, /
&RAMP ID='CONE-RAMP', T=403.1000, F=23.7162, /
&RAMP ID='CONE-RAMP', T=403.2000, F=23.7285, /
&RAMP ID='CONE-RAMP', T=403.3000, F=23.7405, /
&RAMP ID='CONE-RAMP', T=403.4000, F=23.7523, /
&RAMP ID='CONE-RAMP', T=403.5000, F=23.7639, /
&RAMP ID='CONE-RAMP', T=403.6000, F=23.7753, /
&RAMP ID='CONE-RAMP', T=403.7000, F=23.7864, /
&RAMP ID='CONE-RAMP', T=403.8000, F=23.7973, /
&RAMP ID='CONE-RAMP', T=403.9000, F=23.8079, /
&RAMP ID='CONE-RAMP', T=404.0000, F=23.8183, /
&RAMP ID='CONE-RAMP', T=404.1000, F=23.8285, /
&RAMP ID='CONE-RAMP', T=404.2000, F=23.8384, /
&RAMP ID='CONE-RAMP', T=404.3000, F=23.8481, /
&RAMP ID='CONE-RAMP', T=404.4000, F=23.8575, /
&RAMP ID='CONE-RAMP', T=404.5000, F=23.8667, /
&RAMP ID='CONE-RAMP', T=404.6000, F=23.8757, /
&RAMP ID='CONE-RAMP', T=404.7000, F=23.8844, /
&RAMP ID='CONE-RAMP', T=404.8000, F=23.8929, /
&RAMP ID='CONE-RAMP', T=404.9000, F=23.9012, /
&RAMP ID='CONE-RAMP', T=405.0000, F=23.9092, /
&RAMP ID='CONE-RAMP', T=405.1000, F=23.9170, /
&RAMP ID='CONE-RAMP', T=405.2000, F=23.9246, /
&RAMP ID='CONE-RAMP', T=405.3000, F=23.9319, /
&RAMP ID='CONE-RAMP', T=405.4000, F=23.9390, /
&RAMP ID='CONE-RAMP', T=405.5000, F=23.9458, /
&RAMP ID='CONE-RAMP', T=405.6000, F=23.9524, /
&RAMP ID='CONE-RAMP', T=405.7000, F=23.9588, /
&RAMP ID='CONE-RAMP', T=405.8000, F=23.9649, /
&RAMP ID='CONE-RAMP', T=405.9000, F=23.9707, /
&RAMP ID='CONE-RAMP', T=406.0000, F=23.9762, /
&RAMP ID='CONE-RAMP', T=406.1000, F=23.9814, /
&RAMP ID='CONE-RAMP', T=406.2000, F=23.9862, /
&RAMP ID='CONE-RAMP', T=406.3000, F=23.9907, /
&RAMP ID='CONE-RAMP', T=406.4000, F=23.9949, /
&RAMP ID='CONE-RAMP', T=406.5000, F=23.9988, /
&RAMP ID='CONE-RAMP', T=406.6000, F=24.0024, /
&RAMP ID='CONE-RAMP', T=406.7000, F=24.0056, /
&RAMP ID='CONE-RAMP', T=406.8000, F=24.0085, /
&RAMP ID='CONE-RAMP', T=406.9000, F=24.0111, /
&RAMP ID='CONE-RAMP', T=407.0000, F=24.0134, /
&RAMP ID='CONE-RAMP', T=407.1000, F=24.0155, /
&RAMP ID='CONE-RAMP', T=407.2000, F=24.0173, /
&RAMP ID='CONE-RAMP', T=407.3000, F=24.0188, /
&RAMP ID='CONE-RAMP', T=407.4000, F=24.0201, /
&RAMP ID='CONE-RAMP', T=407.5000, F=24.0211, /
&RAMP ID='CONE-RAMP', T=407.6000, F=24.0218, /
&RAMP ID='CONE-RAMP', T=407.7000, F=24.0223, /
&RAMP ID='CONE-RAMP', T=407.8000, F=24.0225, /
&RAMP ID='CONE-RAMP', T=407.9000, F=24.0224, /
&RAMP ID='CONE-RAMP', T=408.0000, F=24.0221, /
&RAMP ID='CONE-RAMP', T=408.1000, F=24.0215, /
&RAMP ID='CONE-RAMP', T=408.2000, F=24.0206, /
&RAMP ID='CONE-RAMP', T=408.3000, F=24.0195, /
&RAMP ID='CONE-RAMP', T=408.4000, F=24.0181, /
&RAMP ID='CONE-RAMP', T=408.5000, F=24.0164, /
&RAMP ID='CONE-RAMP', T=408.6000, F=24.0145, /
&RAMP ID='CONE-RAMP', T=408.7000, F=24.0123, /
&RAMP ID='CONE-RAMP', T=408.8000, F=24.0099, /
&RAMP ID='CONE-RAMP', T=408.9000, F=24.0071, /
&RAMP ID='CONE-RAMP', T=409.0000, F=24.0041, /
&RAMP ID='CONE-RAMP', T=409.1000, F=24.0009, /
&RAMP ID='CONE-RAMP', T=409.2000, F=23.9974, /
&RAMP ID='CONE-RAMP', T=409.3000, F=23.9936, /
&RAMP ID='CONE-RAMP', T=409.4000, F=23.9895, /
&RAMP ID='CONE-RAMP', T=409.5000, F=23.9852, /
&RAMP ID='CONE-RAMP', T=409.6000, F=23.9808, /
&RAMP ID='CONE-RAMP', T=409.7000, F=23.9763, /
&RAMP ID='CONE-RAMP', T=409.8000, F=23.9717, /
&RAMP ID='CONE-RAMP', T=409.9000, F=23.9671, /
&RAMP ID='CONE-RAMP', T=410.0000, F=23.9624, /
&RAMP ID='CONE-RAMP', T=410.1000, F=23.9576, /
&RAMP ID='CONE-RAMP', T=410.2000, F=23.9527, /
&RAMP ID='CONE-RAMP', T=410.3000, F=23.9478, /
&RAMP ID='CONE-RAMP', T=410.4000, F=23.9427, /
&RAMP ID='CONE-RAMP', T=410.5000, F=23.9376, /
&RAMP ID='CONE-RAMP', T=410.6000, F=23.9324, /
&RAMP ID='CONE-RAMP', T=410.7000, F=23.9272, /
&RAMP ID='CONE-RAMP', T=410.8000, F=23.9219, /
&RAMP ID='CONE-RAMP', T=410.9000, F=23.9167, /
&RAMP ID='CONE-RAMP', T=411.0000, F=23.9114, /
&RAMP ID='CONE-RAMP', T=411.1000, F=23.9061, /
&RAMP ID='CONE-RAMP', T=411.2000, F=23.9009, /
&RAMP ID='CONE-RAMP', T=411.3000, F=23.8956, /
&RAMP ID='CONE-RAMP', T=411.4000, F=23.8904, /
&RAMP ID='CONE-RAMP', T=411.5000, F=23.8851, /
&RAMP ID='CONE-RAMP', T=411.6000, F=23.8798, /
&RAMP ID='CONE-RAMP', T=411.7000, F=23.8746, /
&RAMP ID='CONE-RAMP', T=411.8000, F=23.8693, /
&RAMP ID='CONE-RAMP', T=411.9000, F=23.8641, /
&RAMP ID='CONE-RAMP', T=412.0000, F=23.8588, /
&RAMP ID='CONE-RAMP', T=412.1000, F=23.8536, /
&RAMP ID='CONE-RAMP', T=412.2000, F=23.8483, /
&RAMP ID='CONE-RAMP', T=412.3000, F=23.8431, /
&RAMP ID='CONE-RAMP', T=412.4000, F=23.8378, /
&RAMP ID='CONE-RAMP', T=412.5000, F=23.8326, /
&RAMP ID='CONE-RAMP', T=412.6000, F=23.8273, /
&RAMP ID='CONE-RAMP', T=412.7000, F=23.8221, /
&RAMP ID='CONE-RAMP', T=412.8000, F=23.8168, /
&RAMP ID='CONE-RAMP', T=412.9000, F=23.8116, /
&RAMP ID='CONE-RAMP', T=413.0000, F=23.8063, /
&RAMP ID='CONE-RAMP', T=413.1000, F=23.8011, /
&RAMP ID='CONE-RAMP', T=413.2000, F=23.7958, /
&RAMP ID='CONE-RAMP', T=413.3000, F=23.7906, /
&RAMP ID='CONE-RAMP', T=413.4000, F=23.7855, /
&RAMP ID='CONE-RAMP', T=413.5000, F=23.7805, /
&RAMP ID='CONE-RAMP', T=413.6000, F=23.7756, /
&RAMP ID='CONE-RAMP', T=413.7000, F=23.7709, /
&RAMP ID='CONE-RAMP', T=413.8000, F=23.7664, /
&RAMP ID='CONE-RAMP', T=413.9000, F=23.7619, /
&RAMP ID='CONE-RAMP', T=414.0000, F=23.7576, /
&RAMP ID='CONE-RAMP', T=414.1000, F=23.7534, /
&RAMP ID='CONE-RAMP', T=414.2000, F=23.7494, /
&RAMP ID='CONE-RAMP', T=414.3000, F=23.7455, /
&RAMP ID='CONE-RAMP', T=414.4000, F=23.7417, /
&RAMP ID='CONE-RAMP', T=414.5000, F=23.7382, /
&RAMP ID='CONE-RAMP', T=414.6000, F=23.7350, /
&RAMP ID='CONE-RAMP', T=414.7000, F=23.7321, /
&RAMP ID='CONE-RAMP', T=414.8000, F=23.7295, /
&RAMP ID='CONE-RAMP', T=414.9000, F=23.7272, /
&RAMP ID='CONE-RAMP', T=415.0000, F=23.7252, /
&RAMP ID='CONE-RAMP', T=415.1000, F=23.7234, /
&RAMP ID='CONE-RAMP', T=415.2000, F=23.7220, /
&RAMP ID='CONE-RAMP', T=415.3000, F=23.7208, /
&RAMP ID='CONE-RAMP', T=415.4000, F=23.7199, /
&RAMP ID='CONE-RAMP', T=415.5000, F=23.7193, /
&RAMP ID='CONE-RAMP', T=415.6000, F=23.7190, /
&RAMP ID='CONE-RAMP', T=415.7000, F=23.7190, /
&RAMP ID='CONE-RAMP', T=415.8000, F=23.7193, /
&RAMP ID='CONE-RAMP', T=415.9000, F=23.7199, /
&RAMP ID='CONE-RAMP', T=416.0000, F=23.7207, /
&RAMP ID='CONE-RAMP', T=416.1000, F=23.7219, /
&RAMP ID='CONE-RAMP', T=416.2000, F=23.7233, /
&RAMP ID='CONE-RAMP', T=416.3000, F=23.7250, /
&RAMP ID='CONE-RAMP', T=416.4000, F=23.7270, /
&RAMP ID='CONE-RAMP', T=416.5000, F=23.7293, /
&RAMP ID='CONE-RAMP', T=416.6000, F=23.7319, /
&RAMP ID='CONE-RAMP', T=416.7000, F=23.7348, /
&RAMP ID='CONE-RAMP', T=416.8000, F=23.7380, /
&RAMP ID='CONE-RAMP', T=416.9000, F=23.7415, /
&RAMP ID='CONE-RAMP', T=417.0000, F=23.7452, /
&RAMP ID='CONE-RAMP', T=417.1000, F=23.7492, /
&RAMP ID='CONE-RAMP', T=417.2000, F=23.7534, /
&RAMP ID='CONE-RAMP', T=417.3000, F=23.7579, /
&RAMP ID='CONE-RAMP', T=417.4000, F=23.7626, /
&RAMP ID='CONE-RAMP', T=417.5000, F=23.7675, /
&RAMP ID='CONE-RAMP', T=417.6000, F=23.7726, /
&RAMP ID='CONE-RAMP', T=417.7000, F=23.7780, /
&RAMP ID='CONE-RAMP', T=417.8000, F=23.7837, /
&RAMP ID='CONE-RAMP', T=417.9000, F=23.7895, /
&RAMP ID='CONE-RAMP', T=418.0000, F=23.7956, /
&RAMP ID='CONE-RAMP', T=418.1000, F=23.8020, /
&RAMP ID='CONE-RAMP', T=418.2000, F=23.8085, /
&RAMP ID='CONE-RAMP', T=418.3000, F=23.8153, /
&RAMP ID='CONE-RAMP', T=418.4000, F=23.8222, /
&RAMP ID='CONE-RAMP', T=418.5000, F=23.8293, /
&RAMP ID='CONE-RAMP', T=418.6000, F=23.8366, /
&RAMP ID='CONE-RAMP', T=418.7000, F=23.8441, /
&RAMP ID='CONE-RAMP', T=418.8000, F=23.8518, /
&RAMP ID='CONE-RAMP', T=418.9000, F=23.8597, /
&RAMP ID='CONE-RAMP', T=419.0000, F=23.8677, /
&RAMP ID='CONE-RAMP', T=419.1000, F=23.8760, /
&RAMP ID='CONE-RAMP', T=419.2000, F=23.8844, /
&RAMP ID='CONE-RAMP', T=419.3000, F=23.8930, /
&RAMP ID='CONE-RAMP', T=419.4000, F=23.9018, /
&RAMP ID='CONE-RAMP', T=419.5000, F=23.9108, /
&RAMP ID='CONE-RAMP', T=419.6000, F=23.9200, /
&RAMP ID='CONE-RAMP', T=419.7000, F=23.9293, /
&RAMP ID='CONE-RAMP', T=419.8000, F=23.9389, /
&RAMP ID='CONE-RAMP', T=419.9000, F=23.9486, /
&RAMP ID='CONE-RAMP', T=420.0000, F=23.9585, /
&RAMP ID='CONE-RAMP', T=420.1000, F=23.9686, /
&RAMP ID='CONE-RAMP', T=420.2000, F=23.9789, /
&RAMP ID='CONE-RAMP', T=420.3000, F=23.9893, /
&RAMP ID='CONE-RAMP', T=420.4000, F=24.0000, /
&RAMP ID='CONE-RAMP', T=420.5000, F=24.0108, /
&RAMP ID='CONE-RAMP', T=420.6000, F=24.0219, /
&RAMP ID='CONE-RAMP', T=420.7000, F=24.0331, /
&RAMP ID='CONE-RAMP', T=420.8000, F=24.0445, /
&RAMP ID='CONE-RAMP', T=420.9000, F=24.0560, /
&RAMP ID='CONE-RAMP', T=421.0000, F=24.0676, /
&RAMP ID='CONE-RAMP', T=421.1000, F=24.0793, /
&RAMP ID='CONE-RAMP', T=421.2000, F=24.0912, /
&RAMP ID='CONE-RAMP', T=421.3000, F=24.1031, /
&RAMP ID='CONE-RAMP', T=421.4000, F=24.1151, /
&RAMP ID='CONE-RAMP', T=421.5000, F=24.1273, /
&RAMP ID='CONE-RAMP', T=421.6000, F=24.1395, /
&RAMP ID='CONE-RAMP', T=421.7000, F=24.1519, /
&RAMP ID='CONE-RAMP', T=421.8000, F=24.1644, /
&RAMP ID='CONE-RAMP', T=421.9000, F=24.1769, /
&RAMP ID='CONE-RAMP', T=422.0000, F=24.1894, /
&RAMP ID='CONE-RAMP', T=422.1000, F=24.2016, /
&RAMP ID='CONE-RAMP', T=422.2000, F=24.2137, /
&RAMP ID='CONE-RAMP', T=422.3000, F=24.2257, /
&RAMP ID='CONE-RAMP', T=422.4000, F=24.2375, /
&RAMP ID='CONE-RAMP', T=422.5000, F=24.2491, /
&RAMP ID='CONE-RAMP', T=422.6000, F=24.2606, /
&RAMP ID='CONE-RAMP', T=422.7000, F=24.2719, /
&RAMP ID='CONE-RAMP', T=422.8000, F=24.2831, /
&RAMP ID='CONE-RAMP', T=422.9000, F=24.2941, /
&RAMP ID='CONE-RAMP', T=423.0000, F=24.3049, /
&RAMP ID='CONE-RAMP', T=423.1000, F=24.3156, /
&RAMP ID='CONE-RAMP', T=423.2000, F=24.3262, /
&RAMP ID='CONE-RAMP', T=423.3000, F=24.3365, /
&RAMP ID='CONE-RAMP', T=423.4000, F=24.3468, /
&RAMP ID='CONE-RAMP', T=423.5000, F=24.3568, /
&RAMP ID='CONE-RAMP', T=423.6000, F=24.3667, /
&RAMP ID='CONE-RAMP', T=423.7000, F=24.3765, /
&RAMP ID='CONE-RAMP', T=423.8000, F=24.3861, /
&RAMP ID='CONE-RAMP', T=423.9000, F=24.3955, /
&RAMP ID='CONE-RAMP', T=424.0000, F=24.4048, /
&RAMP ID='CONE-RAMP', T=424.1000, F=24.4139, /
&RAMP ID='CONE-RAMP', T=424.2000, F=24.4229, /
&RAMP ID='CONE-RAMP', T=424.3000, F=24.4317, /
&RAMP ID='CONE-RAMP', T=424.4000, F=24.4403, /
&RAMP ID='CONE-RAMP', T=424.5000, F=24.4488, /
&RAMP ID='CONE-RAMP', T=424.6000, F=24.4570, /
&RAMP ID='CONE-RAMP', T=424.7000, F=24.4649, /
&RAMP ID='CONE-RAMP', T=424.8000, F=24.4724, /
&RAMP ID='CONE-RAMP', T=424.9000, F=24.4797, /
&RAMP ID='CONE-RAMP', T=425.0000, F=24.4866, /
&RAMP ID='CONE-RAMP', T=425.1000, F=24.4932, /
&RAMP ID='CONE-RAMP', T=425.2000, F=24.4995, /
&RAMP ID='CONE-RAMP', T=425.3000, F=24.5055, /
&RAMP ID='CONE-RAMP', T=425.4000, F=24.5112, /
&RAMP ID='CONE-RAMP', T=425.5000, F=24.5166, /
&RAMP ID='CONE-RAMP', T=425.6000, F=24.5216, /
&RAMP ID='CONE-RAMP', T=425.7000, F=24.5264, /
&RAMP ID='CONE-RAMP', T=425.8000, F=24.5307, /
&RAMP ID='CONE-RAMP', T=425.9000, F=24.5346, /
&RAMP ID='CONE-RAMP', T=426.0000, F=24.5381, /
&RAMP ID='CONE-RAMP', T=426.1000, F=24.5411, /
&RAMP ID='CONE-RAMP', T=426.2000, F=24.5437, /
&RAMP ID='CONE-RAMP', T=426.3000, F=24.5459, /
&RAMP ID='CONE-RAMP', T=426.4000, F=24.5477, /
&RAMP ID='CONE-RAMP', T=426.5000, F=24.5491, /
&RAMP ID='CONE-RAMP', T=426.6000, F=24.5500, /
&RAMP ID='CONE-RAMP', T=426.7000, F=24.5505, /
&RAMP ID='CONE-RAMP', T=426.8000, F=24.5506, /
&RAMP ID='CONE-RAMP', T=426.9000, F=24.5503, /
&RAMP ID='CONE-RAMP', T=427.0000, F=24.5495, /
&RAMP ID='CONE-RAMP', T=427.1000, F=24.5483, /
&RAMP ID='CONE-RAMP', T=427.2000, F=24.5467, /
&RAMP ID='CONE-RAMP', T=427.3000, F=24.5447, /
&RAMP ID='CONE-RAMP', T=427.4000, F=24.5422, /
&RAMP ID='CONE-RAMP', T=427.5000, F=24.5394, /
&RAMP ID='CONE-RAMP', T=427.6000, F=24.5361, /
&RAMP ID='CONE-RAMP', T=427.7000, F=24.5323, /
&RAMP ID='CONE-RAMP', T=427.8000, F=24.5282, /
&RAMP ID='CONE-RAMP', T=427.9000, F=24.5236, /
&RAMP ID='CONE-RAMP', T=428.0000, F=24.5186, /
&RAMP ID='CONE-RAMP', T=428.1000, F=24.5132, /
&RAMP ID='CONE-RAMP', T=428.2000, F=24.5074, /
&RAMP ID='CONE-RAMP', T=428.3000, F=24.5011, /
&RAMP ID='CONE-RAMP', T=428.4000, F=24.4945, /
&RAMP ID='CONE-RAMP', T=428.5000, F=24.4875, /
&RAMP ID='CONE-RAMP', T=428.6000, F=24.4801, /
&RAMP ID='CONE-RAMP', T=428.7000, F=24.4723, /
&RAMP ID='CONE-RAMP', T=428.8000, F=24.4642, /
&RAMP ID='CONE-RAMP', T=428.9000, F=24.4557, /
&RAMP ID='CONE-RAMP', T=429.0000, F=24.4468, /
&RAMP ID='CONE-RAMP', T=429.1000, F=24.4375, /
&RAMP ID='CONE-RAMP', T=429.2000, F=24.4279, /
&RAMP ID='CONE-RAMP', T=429.3000, F=24.4179, /
&RAMP ID='CONE-RAMP', T=429.4000, F=24.4075, /
&RAMP ID='CONE-RAMP', T=429.5000, F=24.3968, /
&RAMP ID='CONE-RAMP', T=429.6000, F=24.3859, /
&RAMP ID='CONE-RAMP', T=429.7000, F=24.3746, /
&RAMP ID='CONE-RAMP', T=429.8000, F=24.3631, /
&RAMP ID='CONE-RAMP', T=429.9000, F=24.3512, /
&RAMP ID='CONE-RAMP', T=430.0000, F=24.3391, /
&RAMP ID='CONE-RAMP', T=430.1000, F=24.3267, /
&RAMP ID='CONE-RAMP', T=430.2000, F=24.3140, /
&RAMP ID='CONE-RAMP', T=430.3000, F=24.3010, /
&RAMP ID='CONE-RAMP', T=430.4000, F=24.2877, /
&RAMP ID='CONE-RAMP', T=430.5000, F=24.2741, /
&RAMP ID='CONE-RAMP', T=430.6000, F=24.2603, /
&RAMP ID='CONE-RAMP', T=430.7000, F=24.2461, /
&RAMP ID='CONE-RAMP', T=430.8000, F=24.2317, /
&RAMP ID='CONE-RAMP', T=430.9000, F=24.2170, /
&RAMP ID='CONE-RAMP', T=431.0000, F=24.2019, /
&RAMP ID='CONE-RAMP', T=431.1000, F=24.1866, /
&RAMP ID='CONE-RAMP', T=431.2000, F=24.1710, /
&RAMP ID='CONE-RAMP', T=431.3000, F=24.1551, /
&RAMP ID='CONE-RAMP', T=431.4000, F=24.1389, /
&RAMP ID='CONE-RAMP', T=431.5000, F=24.1225, /
&RAMP ID='CONE-RAMP', T=431.6000, F=24.1057, /
&RAMP ID='CONE-RAMP', T=431.7000, F=24.0886, /
&RAMP ID='CONE-RAMP', T=431.8000, F=24.0713, /
&RAMP ID='CONE-RAMP', T=431.9000, F=24.0536, /
&RAMP ID='CONE-RAMP', T=432.0000, F=24.0357, /
&RAMP ID='CONE-RAMP', T=432.1000, F=24.0178, /
&RAMP ID='CONE-RAMP', T=432.2000, F=23.9998, /
&RAMP ID='CONE-RAMP', T=432.3000, F=23.9818, /
&RAMP ID='CONE-RAMP', T=432.4000, F=23.9638, /
&RAMP ID='CONE-RAMP', T=432.5000, F=23.9457, /
&RAMP ID='CONE-RAMP', T=432.6000, F=23.9276, /
&RAMP ID='CONE-RAMP', T=432.7000, F=23.9095, /
&RAMP ID='CONE-RAMP', T=432.8000, F=23.8914, /
&RAMP ID='CONE-RAMP', T=432.9000, F=23.8732, /
&RAMP ID='CONE-RAMP', T=433.0000, F=23.8550, /
&RAMP ID='CONE-RAMP', T=433.1000, F=23.8368, /
&RAMP ID='CONE-RAMP', T=433.2000, F=23.8186, /
&RAMP ID='CONE-RAMP', T=433.3000, F=23.8004, /
&RAMP ID='CONE-RAMP', T=433.4000, F=23.7822, /
&RAMP ID='CONE-RAMP', T=433.5000, F=23.7640, /
&RAMP ID='CONE-RAMP', T=433.6000, F=23.7459, /
&RAMP ID='CONE-RAMP', T=433.7000, F=23.7277, /
&RAMP ID='CONE-RAMP', T=433.8000, F=23.7096, /
&RAMP ID='CONE-RAMP', T=433.9000, F=23.6916, /
&RAMP ID='CONE-RAMP', T=434.0000, F=23.6735, /
&RAMP ID='CONE-RAMP', T=434.1000, F=23.6555, /
&RAMP ID='CONE-RAMP', T=434.2000, F=23.6375, /
&RAMP ID='CONE-RAMP', T=434.3000, F=23.6195, /
&RAMP ID='CONE-RAMP', T=434.4000, F=23.6015, /
&RAMP ID='CONE-RAMP', T=434.5000, F=23.5836, /
&RAMP ID='CONE-RAMP', T=434.6000, F=23.5657, /
&RAMP ID='CONE-RAMP', T=434.7000, F=23.5478, /
&RAMP ID='CONE-RAMP', T=434.8000, F=23.5299, /
&RAMP ID='CONE-RAMP', T=434.9000, F=23.5121, /
&RAMP ID='CONE-RAMP', T=435.0000, F=23.4943, /
&RAMP ID='CONE-RAMP', T=435.1000, F=23.4765, /
&RAMP ID='CONE-RAMP', T=435.2000, F=23.4587, /
&RAMP ID='CONE-RAMP', T=435.3000, F=23.4409, /
&RAMP ID='CONE-RAMP', T=435.4000, F=23.4232, /
&RAMP ID='CONE-RAMP', T=435.5000, F=23.4055, /
&RAMP ID='CONE-RAMP', T=435.6000, F=23.3878, /
&RAMP ID='CONE-RAMP', T=435.7000, F=23.3702, /
&RAMP ID='CONE-RAMP', T=435.8000, F=23.3525, /
&RAMP ID='CONE-RAMP', T=435.9000, F=23.3350, /
&RAMP ID='CONE-RAMP', T=436.0000, F=23.3177, /
&RAMP ID='CONE-RAMP', T=436.1000, F=23.3004, /
&RAMP ID='CONE-RAMP', T=436.2000, F=23.2833, /
&RAMP ID='CONE-RAMP', T=436.3000, F=23.2664, /
&RAMP ID='CONE-RAMP', T=436.4000, F=23.2495, /
&RAMP ID='CONE-RAMP', T=436.5000, F=23.2328, /
&RAMP ID='CONE-RAMP', T=436.6000, F=23.2163, /
&RAMP ID='CONE-RAMP', T=436.7000, F=23.1998, /
&RAMP ID='CONE-RAMP', T=436.8000, F=23.1835, /
&RAMP ID='CONE-RAMP', T=436.9000, F=23.1674, /
&RAMP ID='CONE-RAMP', T=437.0000, F=23.1514, /
&RAMP ID='CONE-RAMP', T=437.1000, F=23.1357, /
&RAMP ID='CONE-RAMP', T=437.2000, F=23.1202, /
&RAMP ID='CONE-RAMP', T=437.3000, F=23.1049, /
&RAMP ID='CONE-RAMP', T=437.4000, F=23.0898, /
&RAMP ID='CONE-RAMP', T=437.5000, F=23.0749, /
&RAMP ID='CONE-RAMP', T=437.6000, F=23.0603, /
&RAMP ID='CONE-RAMP', T=437.7000, F=23.0458, /
&RAMP ID='CONE-RAMP', T=437.8000, F=23.0316, /
&RAMP ID='CONE-RAMP', T=437.9000, F=23.0176, /
&RAMP ID='CONE-RAMP', T=438.0000, F=23.0038, /
&RAMP ID='CONE-RAMP', T=438.1000, F=22.9902, /
&RAMP ID='CONE-RAMP', T=438.2000, F=22.9768, /
&RAMP ID='CONE-RAMP', T=438.3000, F=22.9637, /
&RAMP ID='CONE-RAMP', T=438.4000, F=22.9507, /
&RAMP ID='CONE-RAMP', T=438.5000, F=22.9380, /
&RAMP ID='CONE-RAMP', T=438.6000, F=22.9255, /
&RAMP ID='CONE-RAMP', T=438.7000, F=22.9132, /
&RAMP ID='CONE-RAMP', T=438.8000, F=22.9011, /
&RAMP ID='CONE-RAMP', T=438.9000, F=22.8892, /
&RAMP ID='CONE-RAMP', T=439.0000, F=22.8776, /
&RAMP ID='CONE-RAMP', T=439.1000, F=22.8661, /
&RAMP ID='CONE-RAMP', T=439.2000, F=22.8549, /
&RAMP ID='CONE-RAMP', T=439.3000, F=22.8439, /
&RAMP ID='CONE-RAMP', T=439.4000, F=22.8331, /
&RAMP ID='CONE-RAMP', T=439.5000, F=22.8225, /
&RAMP ID='CONE-RAMP', T=439.6000, F=22.8121, /
&RAMP ID='CONE-RAMP', T=439.7000, F=22.8018, /
&RAMP ID='CONE-RAMP', T=439.8000, F=22.7916, /
&RAMP ID='CONE-RAMP', T=439.9000, F=22.7815, /
&RAMP ID='CONE-RAMP', T=440.0000, F=22.7716, /
&RAMP ID='CONE-RAMP', T=440.1000, F=22.7618, /
&RAMP ID='CONE-RAMP', T=440.2000, F=22.7521, /
&RAMP ID='CONE-RAMP', T=440.3000, F=22.7426, /
&RAMP ID='CONE-RAMP', T=440.4000, F=22.7332, /
&RAMP ID='CONE-RAMP', T=440.5000, F=22.7239, /
&RAMP ID='CONE-RAMP', T=440.6000, F=22.7148, /
&RAMP ID='CONE-RAMP', T=440.7000, F=22.7058, /
&RAMP ID='CONE-RAMP', T=440.8000, F=22.6968, /
&RAMP ID='CONE-RAMP', T=440.9000, F=22.6880, /
&RAMP ID='CONE-RAMP', T=441.0000, F=22.6793, /
&RAMP ID='CONE-RAMP', T=441.1000, F=22.6707, /
&RAMP ID='CONE-RAMP', T=441.2000, F=22.6622, /
&RAMP ID='CONE-RAMP', T=441.3000, F=22.6538, /
&RAMP ID='CONE-RAMP', T=441.4000, F=22.6455, /
&RAMP ID='CONE-RAMP', T=441.5000, F=22.6373, /
&RAMP ID='CONE-RAMP', T=441.6000, F=22.6292, /
&RAMP ID='CONE-RAMP', T=441.7000, F=22.6213, /
&RAMP ID='CONE-RAMP', T=441.8000, F=22.6134, /
&RAMP ID='CONE-RAMP', T=441.9000, F=22.6056, /
&RAMP ID='CONE-RAMP', T=442.0000, F=22.5979, /
&RAMP ID='CONE-RAMP', T=442.1000, F=22.5903, /
&RAMP ID='CONE-RAMP', T=442.2000, F=22.5829, /
&RAMP ID='CONE-RAMP', T=442.3000, F=22.5755, /
&RAMP ID='CONE-RAMP', T=442.4000, F=22.5682, /
&RAMP ID='CONE-RAMP', T=442.5000, F=22.5611, /
&RAMP ID='CONE-RAMP', T=442.6000, F=22.5540, /
&RAMP ID='CONE-RAMP', T=442.7000, F=22.5470, /
&RAMP ID='CONE-RAMP', T=442.8000, F=22.5402, /
&RAMP ID='CONE-RAMP', T=442.9000, F=22.5334, /
&RAMP ID='CONE-RAMP', T=443.0000, F=22.5268, /
&RAMP ID='CONE-RAMP', T=443.1000, F=22.5202, /
&RAMP ID='CONE-RAMP', T=443.2000, F=22.5138, /
&RAMP ID='CONE-RAMP', T=443.3000, F=22.5075, /
&RAMP ID='CONE-RAMP', T=443.4000, F=22.5012, /
&RAMP ID='CONE-RAMP', T=443.5000, F=22.4949, /
&RAMP ID='CONE-RAMP', T=443.6000, F=22.4887, /
&RAMP ID='CONE-RAMP', T=443.7000, F=22.4826, /
&RAMP ID='CONE-RAMP', T=443.8000, F=22.4765, /
&RAMP ID='CONE-RAMP', T=443.9000, F=22.4705, /
&RAMP ID='CONE-RAMP', T=444.0000, F=22.4646, /
&RAMP ID='CONE-RAMP', T=444.1000, F=22.4586, /
&RAMP ID='CONE-RAMP', T=444.2000, F=22.4528, /
&RAMP ID='CONE-RAMP', T=444.3000, F=22.4470, /
&RAMP ID='CONE-RAMP', T=444.4000, F=22.4412, /
&RAMP ID='CONE-RAMP', T=444.5000, F=22.4355, /
&RAMP ID='CONE-RAMP', T=444.6000, F=22.4297, /
&RAMP ID='CONE-RAMP', T=444.7000, F=22.4240, /
&RAMP ID='CONE-RAMP', T=444.8000, F=22.4182, /
&RAMP ID='CONE-RAMP', T=444.9000, F=22.4125, /
&RAMP ID='CONE-RAMP', T=445.0000, F=22.4068, /
&RAMP ID='CONE-RAMP', T=445.1000, F=22.4010, /
&RAMP ID='CONE-RAMP', T=445.2000, F=22.3953, /
&RAMP ID='CONE-RAMP', T=445.3000, F=22.3896, /
&RAMP ID='CONE-RAMP', T=445.4000, F=22.3838, /
&RAMP ID='CONE-RAMP', T=445.5000, F=22.3781, /
&RAMP ID='CONE-RAMP', T=445.6000, F=22.3724, /
&RAMP ID='CONE-RAMP', T=445.7000, F=22.3667, /
&RAMP ID='CONE-RAMP', T=445.8000, F=22.3610, /
&RAMP ID='CONE-RAMP', T=445.9000, F=22.3553, /
&RAMP ID='CONE-RAMP', T=446.0000, F=22.3496, /
&RAMP ID='CONE-RAMP', T=446.1000, F=22.3438, /
&RAMP ID='CONE-RAMP', T=446.2000, F=22.3381, /
&RAMP ID='CONE-RAMP', T=446.3000, F=22.3324, /
&RAMP ID='CONE-RAMP', T=446.4000, F=22.3267, /
&RAMP ID='CONE-RAMP', T=446.5000, F=22.3211, /
&RAMP ID='CONE-RAMP', T=446.6000, F=22.3154, /
&RAMP ID='CONE-RAMP', T=446.7000, F=22.3097, /
&RAMP ID='CONE-RAMP', T=446.8000, F=22.3040, /
&RAMP ID='CONE-RAMP', T=446.9000, F=22.2983, /
&RAMP ID='CONE-RAMP', T=447.0000, F=22.2926, /
&RAMP ID='CONE-RAMP', T=447.1000, F=22.2869, /
&RAMP ID='CONE-RAMP', T=447.2000, F=22.2810, /
&RAMP ID='CONE-RAMP', T=447.3000, F=22.2751, /
&RAMP ID='CONE-RAMP', T=447.4000, F=22.2691, /
&RAMP ID='CONE-RAMP', T=447.5000, F=22.2631, /
&RAMP ID='CONE-RAMP', T=447.6000, F=22.2569, /
&RAMP ID='CONE-RAMP', T=447.7000, F=22.2507, /
&RAMP ID='CONE-RAMP', T=447.8000, F=22.2444, /
&RAMP ID='CONE-RAMP', T=447.9000, F=22.2380, /
&RAMP ID='CONE-RAMP', T=448.0000, F=22.2315, /
&RAMP ID='CONE-RAMP', T=448.1000, F=22.2250, /
&RAMP ID='CONE-RAMP', T=448.2000, F=22.2184, /
&RAMP ID='CONE-RAMP', T=448.3000, F=22.2116, /
&RAMP ID='CONE-RAMP', T=448.4000, F=22.2048, /
&RAMP ID='CONE-RAMP', T=448.5000, F=22.1979, /
&RAMP ID='CONE-RAMP', T=448.6000, F=22.1908, /
&RAMP ID='CONE-RAMP', T=448.7000, F=22.1837, /
&RAMP ID='CONE-RAMP', T=448.8000, F=22.1764, /
&RAMP ID='CONE-RAMP', T=448.9000, F=22.1690, /
&RAMP ID='CONE-RAMP', T=449.0000, F=22.1615, /
&RAMP ID='CONE-RAMP', T=449.1000, F=22.1540, /
&RAMP ID='CONE-RAMP', T=449.2000, F=22.1463, /
&RAMP ID='CONE-RAMP', T=449.3000, F=22.1385, /
&RAMP ID='CONE-RAMP', T=449.4000, F=22.1305, /
&RAMP ID='CONE-RAMP', T=449.5000, F=22.1225, /
&RAMP ID='CONE-RAMP', T=449.6000, F=22.1144, /
&RAMP ID='CONE-RAMP', T=449.7000, F=22.1062, /
&RAMP ID='CONE-RAMP', T=449.8000, F=22.0978, /
&RAMP ID='CONE-RAMP', T=449.9000, F=22.0894, /
&RAMP ID='CONE-RAMP', T=450.0000, F=22.0808, /
&RAMP ID='CONE-RAMP', T=450.1000, F=22.0722, /
&RAMP ID='CONE-RAMP', T=450.2000, F=22.0634, /
&RAMP ID='CONE-RAMP', T=450.3000, F=22.0545, /
&RAMP ID='CONE-RAMP', T=450.4000, F=22.0455, /
&RAMP ID='CONE-RAMP', T=450.5000, F=22.0364, /
&RAMP ID='CONE-RAMP', T=450.6000, F=22.0272, /
&RAMP ID='CONE-RAMP', T=450.7000, F=22.0179, /
&RAMP ID='CONE-RAMP', T=450.8000, F=22.0085, /
&RAMP ID='CONE-RAMP', T=450.9000, F=21.9990, /
&RAMP ID='CONE-RAMP', T=451.0000, F=21.9894, /
&RAMP ID='CONE-RAMP', T=451.1000, F=21.9797, /
&RAMP ID='CONE-RAMP', T=451.2000, F=21.9700, /
&RAMP ID='CONE-RAMP', T=451.3000, F=21.9602, /
&RAMP ID='CONE-RAMP', T=451.4000, F=21.9503, /
&RAMP ID='CONE-RAMP', T=451.5000, F=21.9403, /
&RAMP ID='CONE-RAMP', T=451.6000, F=21.9302, /
&RAMP ID='CONE-RAMP', T=451.7000, F=21.9201, /
&RAMP ID='CONE-RAMP', T=451.8000, F=21.9099, /
&RAMP ID='CONE-RAMP', T=451.9000, F=21.8996, /
&RAMP ID='CONE-RAMP', T=452.0000, F=21.8893, /
&RAMP ID='CONE-RAMP', T=452.1000, F=21.8790, /
&RAMP ID='CONE-RAMP', T=452.2000, F=21.8687, /
&RAMP ID='CONE-RAMP', T=452.3000, F=21.8584, /
&RAMP ID='CONE-RAMP', T=452.4000, F=21.8481, /
&RAMP ID='CONE-RAMP', T=452.5000, F=21.8378, /
&RAMP ID='CONE-RAMP', T=452.6000, F=21.8275, /
&RAMP ID='CONE-RAMP', T=452.7000, F=21.8172, /
&RAMP ID='CONE-RAMP', T=452.8000, F=21.8069, /
&RAMP ID='CONE-RAMP', T=452.9000, F=21.7966, /
&RAMP ID='CONE-RAMP', T=453.0000, F=21.7863, /
&RAMP ID='CONE-RAMP', T=453.1000, F=21.7761, /
&RAMP ID='CONE-RAMP', T=453.2000, F=21.7658, /
&RAMP ID='CONE-RAMP', T=453.3000, F=21.7555, /
&RAMP ID='CONE-RAMP', T=453.4000, F=21.7452, /
&RAMP ID='CONE-RAMP', T=453.5000, F=21.7349, /
&RAMP ID='CONE-RAMP', T=453.6000, F=21.7246, /
&RAMP ID='CONE-RAMP', T=453.7000, F=21.7144, /
&RAMP ID='CONE-RAMP', T=453.8000, F=21.7041, /
&RAMP ID='CONE-RAMP', T=453.9000, F=21.6938, /
&RAMP ID='CONE-RAMP', T=454.0000, F=21.6835, /
&RAMP ID='CONE-RAMP', T=454.1000, F=21.6733, /
&RAMP ID='CONE-RAMP', T=454.2000, F=21.6630, /
&RAMP ID='CONE-RAMP', T=454.3000, F=21.6527, /
&RAMP ID='CONE-RAMP', T=454.4000, F=21.6425, /
&RAMP ID='CONE-RAMP', T=454.5000, F=21.6322, /
&RAMP ID='CONE-RAMP', T=454.6000, F=21.6220, /
&RAMP ID='CONE-RAMP', T=454.7000, F=21.6118, /
&RAMP ID='CONE-RAMP', T=454.8000, F=21.6017, /
&RAMP ID='CONE-RAMP', T=454.9000, F=21.5917, /
&RAMP ID='CONE-RAMP', T=455.0000, F=21.5817, /
&RAMP ID='CONE-RAMP', T=455.1000, F=21.5717, /
&RAMP ID='CONE-RAMP', T=455.2000, F=21.5618, /
&RAMP ID='CONE-RAMP', T=455.3000, F=21.5520, /
&RAMP ID='CONE-RAMP', T=455.4000, F=21.5422, /
&RAMP ID='CONE-RAMP', T=455.5000, F=21.5324, /
&RAMP ID='CONE-RAMP', T=455.6000, F=21.5227, /
&RAMP ID='CONE-RAMP', T=455.7000, F=21.5131, /
&RAMP ID='CONE-RAMP', T=455.8000, F=21.5035, /
&RAMP ID='CONE-RAMP', T=455.9000, F=21.4939, /
&RAMP ID='CONE-RAMP', T=456.0000, F=21.4843, /
&RAMP ID='CONE-RAMP', T=456.1000, F=21.4748, /
&RAMP ID='CONE-RAMP', T=456.2000, F=21.4652, /
&RAMP ID='CONE-RAMP', T=456.3000, F=21.4557, /
&RAMP ID='CONE-RAMP', T=456.4000, F=21.4463, /
&RAMP ID='CONE-RAMP', T=456.5000, F=21.4368, /
&RAMP ID='CONE-RAMP', T=456.6000, F=21.4274, /
&RAMP ID='CONE-RAMP', T=456.7000, F=21.4180, /
&RAMP ID='CONE-RAMP', T=456.8000, F=21.4086, /
&RAMP ID='CONE-RAMP', T=456.9000, F=21.3993, /
&RAMP ID='CONE-RAMP', T=457.0000, F=21.3899, /
&RAMP ID='CONE-RAMP', T=457.1000, F=21.3806, /
&RAMP ID='CONE-RAMP', T=457.2000, F=21.3713, /
&RAMP ID='CONE-RAMP', T=457.3000, F=21.3621, /
&RAMP ID='CONE-RAMP', T=457.4000, F=21.3529, /
&RAMP ID='CONE-RAMP', T=457.5000, F=21.3436, /
&RAMP ID='CONE-RAMP', T=457.6000, F=21.3345, /
&RAMP ID='CONE-RAMP', T=457.7000, F=21.3253, /
&RAMP ID='CONE-RAMP', T=457.8000, F=21.3162, /
&RAMP ID='CONE-RAMP', T=457.9000, F=21.3070, /
&RAMP ID='CONE-RAMP', T=458.0000, F=21.2980, /
&RAMP ID='CONE-RAMP', T=458.1000, F=21.2889, /
&RAMP ID='CONE-RAMP', T=458.2000, F=21.2799, /
&RAMP ID='CONE-RAMP', T=458.3000, F=21.2708, /
&RAMP ID='CONE-RAMP', T=458.4000, F=21.2619, /
&RAMP ID='CONE-RAMP', T=458.5000, F=21.2530, /
&RAMP ID='CONE-RAMP', T=458.6000, F=21.2441, /
&RAMP ID='CONE-RAMP', T=458.7000, F=21.2353, /
&RAMP ID='CONE-RAMP', T=458.8000, F=21.2265, /
&RAMP ID='CONE-RAMP', T=458.9000, F=21.2178, /
&RAMP ID='CONE-RAMP', T=459.0000, F=21.2092, /
&RAMP ID='CONE-RAMP', T=459.1000, F=21.2006, /
&RAMP ID='CONE-RAMP', T=459.2000, F=21.1921, /
&RAMP ID='CONE-RAMP', T=459.3000, F=21.1836, /
&RAMP ID='CONE-RAMP', T=459.4000, F=21.1752, /
&RAMP ID='CONE-RAMP', T=459.5000, F=21.1668, /
&RAMP ID='CONE-RAMP', T=459.6000, F=21.1586, /
&RAMP ID='CONE-RAMP', T=459.7000, F=21.1504, /
&RAMP ID='CONE-RAMP', T=459.8000, F=21.1423, /
&RAMP ID='CONE-RAMP', T=459.9000, F=21.1342, /
&RAMP ID='CONE-RAMP', T=460.0000, F=21.1263, /
&RAMP ID='CONE-RAMP', T=460.1000, F=21.1184, /
&RAMP ID='CONE-RAMP', T=460.2000, F=21.1107, /
&RAMP ID='CONE-RAMP', T=460.3000, F=21.1030, /
&RAMP ID='CONE-RAMP', T=460.4000, F=21.0954, /
&RAMP ID='CONE-RAMP', T=460.5000, F=21.0878, /
&RAMP ID='CONE-RAMP', T=460.6000, F=21.0804, /
&RAMP ID='CONE-RAMP', T=460.7000, F=21.0730, /
&RAMP ID='CONE-RAMP', T=460.8000, F=21.0657, /
&RAMP ID='CONE-RAMP', T=460.9000, F=21.0585, /
&RAMP ID='CONE-RAMP', T=461.0000, F=21.0514, /
&RAMP ID='CONE-RAMP', T=461.1000, F=21.0444, /
&RAMP ID='CONE-RAMP', T=461.2000, F=21.0374, /
&RAMP ID='CONE-RAMP', T=461.3000, F=21.0305, /
&RAMP ID='CONE-RAMP', T=461.4000, F=21.0237, /
&RAMP ID='CONE-RAMP', T=461.5000, F=21.0170, /
&RAMP ID='CONE-RAMP', T=461.6000, F=21.0104, /
&RAMP ID='CONE-RAMP', T=461.7000, F=21.0038, /
&RAMP ID='CONE-RAMP', T=461.8000, F=20.9974, /
&RAMP ID='CONE-RAMP', T=461.9000, F=20.9910, /
&RAMP ID='CONE-RAMP', T=462.0000, F=20.9847, /
&RAMP ID='CONE-RAMP', T=462.1000, F=20.9784, /
&RAMP ID='CONE-RAMP', T=462.2000, F=20.9721, /
&RAMP ID='CONE-RAMP', T=462.3000, F=20.9658, /
&RAMP ID='CONE-RAMP', T=462.4000, F=20.9595, /
&RAMP ID='CONE-RAMP', T=462.5000, F=20.9532, /
&RAMP ID='CONE-RAMP', T=462.6000, F=20.9468, /
&RAMP ID='CONE-RAMP', T=462.7000, F=20.9405, /
&RAMP ID='CONE-RAMP', T=462.8000, F=20.9342, /
&RAMP ID='CONE-RAMP', T=462.9000, F=20.9279, /
&RAMP ID='CONE-RAMP', T=463.0000, F=20.9216, /
&RAMP ID='CONE-RAMP', T=463.1000, F=20.9153, /
&RAMP ID='CONE-RAMP', T=463.2000, F=20.9090, /
&RAMP ID='CONE-RAMP', T=463.3000, F=20.9027, /
&RAMP ID='CONE-RAMP', T=463.4000, F=20.8963, /
&RAMP ID='CONE-RAMP', T=463.5000, F=20.8899, /
&RAMP ID='CONE-RAMP', T=463.6000, F=20.8835, /
&RAMP ID='CONE-RAMP', T=463.7000, F=20.8771, /
&RAMP ID='CONE-RAMP', T=463.8000, F=20.8706, /
&RAMP ID='CONE-RAMP', T=463.9000, F=20.8641, /
&RAMP ID='CONE-RAMP', T=464.0000, F=20.8576, /
&RAMP ID='CONE-RAMP', T=464.1000, F=20.8510, /
&RAMP ID='CONE-RAMP', T=464.2000, F=20.8444, /
&RAMP ID='CONE-RAMP', T=464.3000, F=20.8378, /
&RAMP ID='CONE-RAMP', T=464.4000, F=20.8312, /
&RAMP ID='CONE-RAMP', T=464.5000, F=20.8245, /
&RAMP ID='CONE-RAMP', T=464.6000, F=20.8178, /
&RAMP ID='CONE-RAMP', T=464.7000, F=20.8111, /
&RAMP ID='CONE-RAMP', T=464.8000, F=20.8043, /
&RAMP ID='CONE-RAMP', T=464.9000, F=20.7975, /
&RAMP ID='CONE-RAMP', T=465.0000, F=20.7907, /
&RAMP ID='CONE-RAMP', T=465.1000, F=20.7839, /
&RAMP ID='CONE-RAMP', T=465.2000, F=20.7770, /
&RAMP ID='CONE-RAMP', T=465.3000, F=20.7701, /
&RAMP ID='CONE-RAMP', T=465.4000, F=20.7632, /
&RAMP ID='CONE-RAMP', T=465.5000, F=20.7562, /
&RAMP ID='CONE-RAMP', T=465.6000, F=20.7492, /
&RAMP ID='CONE-RAMP', T=465.7000, F=20.7422, /
&RAMP ID='CONE-RAMP', T=465.8000, F=20.7352, /
&RAMP ID='CONE-RAMP', T=465.9000, F=20.7282, /
&RAMP ID='CONE-RAMP', T=466.0000, F=20.7211, /
&RAMP ID='CONE-RAMP', T=466.1000, F=20.7141, /
&RAMP ID='CONE-RAMP', T=466.2000, F=20.7070, /
&RAMP ID='CONE-RAMP', T=466.3000, F=20.7000, /
&RAMP ID='CONE-RAMP', T=466.4000, F=20.6930, /
&RAMP ID='CONE-RAMP', T=466.5000, F=20.6859, /
&RAMP ID='CONE-RAMP', T=466.6000, F=20.6789, /
&RAMP ID='CONE-RAMP', T=466.7000, F=20.6718, /
&RAMP ID='CONE-RAMP', T=466.8000, F=20.6648, /
&RAMP ID='CONE-RAMP', T=466.9000, F=20.6578, /
&RAMP ID='CONE-RAMP', T=467.0000, F=20.6508, /
&RAMP ID='CONE-RAMP', T=467.1000, F=20.6439, /
&RAMP ID='CONE-RAMP', T=467.2000, F=20.6371, /
&RAMP ID='CONE-RAMP', T=467.3000, F=20.6304, /
&RAMP ID='CONE-RAMP', T=467.4000, F=20.6238, /
&RAMP ID='CONE-RAMP', T=467.5000, F=20.6172, /
&RAMP ID='CONE-RAMP', T=467.6000, F=20.6108, /
&RAMP ID='CONE-RAMP', T=467.7000, F=20.6044, /
&RAMP ID='CONE-RAMP', T=467.8000, F=20.5980, /
&RAMP ID='CONE-RAMP', T=467.9000, F=20.5918, /
&RAMP ID='CONE-RAMP', T=468.0000, F=20.5857, /
&RAMP ID='CONE-RAMP', T=468.1000, F=20.5796, /
&RAMP ID='CONE-RAMP', T=468.2000, F=20.5736, /
&RAMP ID='CONE-RAMP', T=468.3000, F=20.5677, /
&RAMP ID='CONE-RAMP', T=468.4000, F=20.5618, /
&RAMP ID='CONE-RAMP', T=468.5000, F=20.5561, /
&RAMP ID='CONE-RAMP', T=468.6000, F=20.5504, /
&RAMP ID='CONE-RAMP', T=468.7000, F=20.5448, /
&RAMP ID='CONE-RAMP', T=468.8000, F=20.5393, /
&RAMP ID='CONE-RAMP', T=468.9000, F=20.5339, /
&RAMP ID='CONE-RAMP', T=469.0000, F=20.5285, /
&RAMP ID='CONE-RAMP', T=469.1000, F=20.5233, /
&RAMP ID='CONE-RAMP', T=469.2000, F=20.5181, /
&RAMP ID='CONE-RAMP', T=469.3000, F=20.5130, /
&RAMP ID='CONE-RAMP', T=469.4000, F=20.5079, /
&RAMP ID='CONE-RAMP', T=469.5000, F=20.5030, /
&RAMP ID='CONE-RAMP', T=469.6000, F=20.4981, /
&RAMP ID='CONE-RAMP', T=469.7000, F=20.4932, /
&RAMP ID='CONE-RAMP', T=469.8000, F=20.4884, /
&RAMP ID='CONE-RAMP', T=469.9000, F=20.4837, /
&RAMP ID='CONE-RAMP', T=470.0000, F=20.4790, /
&RAMP ID='CONE-RAMP', T=470.1000, F=20.4744, /
&RAMP ID='CONE-RAMP', T=470.2000, F=20.4698, /
&RAMP ID='CONE-RAMP', T=470.3000, F=20.4652, /
&RAMP ID='CONE-RAMP', T=470.4000, F=20.4608, /
&RAMP ID='CONE-RAMP', T=470.5000, F=20.4563, /
&RAMP ID='CONE-RAMP', T=470.6000, F=20.4520, /
&RAMP ID='CONE-RAMP', T=470.7000, F=20.4476, /
&RAMP ID='CONE-RAMP', T=470.8000, F=20.4434, /
&RAMP ID='CONE-RAMP', T=470.9000, F=20.4392, /
&RAMP ID='CONE-RAMP', T=471.0000, F=20.4351, /
&RAMP ID='CONE-RAMP', T=471.1000, F=20.4311, /
&RAMP ID='CONE-RAMP', T=471.2000, F=20.4272, /
&RAMP ID='CONE-RAMP', T=471.3000, F=20.4233, /
&RAMP ID='CONE-RAMP', T=471.4000, F=20.4196, /
&RAMP ID='CONE-RAMP', T=471.5000, F=20.4159, /
&RAMP ID='CONE-RAMP', T=471.6000, F=20.4123, /
&RAMP ID='CONE-RAMP', T=471.7000, F=20.4087, /
&RAMP ID='CONE-RAMP', T=471.8000, F=20.4053, /
&RAMP ID='CONE-RAMP', T=471.9000, F=20.4019, /
&RAMP ID='CONE-RAMP', T=472.0000, F=20.3986, /
&RAMP ID='CONE-RAMP', T=472.1000, F=20.3954, /
&RAMP ID='CONE-RAMP', T=472.2000, F=20.3922, /
&RAMP ID='CONE-RAMP', T=472.3000, F=20.3892, /
&RAMP ID='CONE-RAMP', T=472.4000, F=20.3862, /
&RAMP ID='CONE-RAMP', T=472.5000, F=20.3833, /
&RAMP ID='CONE-RAMP', T=472.6000, F=20.3804, /
&RAMP ID='CONE-RAMP', T=472.7000, F=20.3777, /
&RAMP ID='CONE-RAMP', T=472.8000, F=20.3750, /
&RAMP ID='CONE-RAMP', T=472.9000, F=20.3724, /
&RAMP ID='CONE-RAMP', T=473.0000, F=20.3699, /
&RAMP ID='CONE-RAMP', T=473.1000, F=20.3675, /
&RAMP ID='CONE-RAMP', T=473.2000, F=20.3651, /
&RAMP ID='CONE-RAMP', T=473.3000, F=20.3629, /
&RAMP ID='CONE-RAMP', T=473.4000, F=20.3607, /
&RAMP ID='CONE-RAMP', T=473.5000, F=20.3586, /
&RAMP ID='CONE-RAMP', T=473.6000, F=20.3567, /
&RAMP ID='CONE-RAMP', T=473.7000, F=20.3548, /
&RAMP ID='CONE-RAMP', T=473.8000, F=20.3531, /
&RAMP ID='CONE-RAMP', T=473.9000, F=20.3515, /
&RAMP ID='CONE-RAMP', T=474.0000, F=20.3499, /
&RAMP ID='CONE-RAMP', T=474.1000, F=20.3485, /
&RAMP ID='CONE-RAMP', T=474.2000, F=20.3472, /
&RAMP ID='CONE-RAMP', T=474.3000, F=20.3460, /
&RAMP ID='CONE-RAMP', T=474.4000, F=20.3449, /
&RAMP ID='CONE-RAMP', T=474.5000, F=20.3439, /
&RAMP ID='CONE-RAMP', T=474.6000, F=20.3429, /
&RAMP ID='CONE-RAMP', T=474.7000, F=20.3421, /
&RAMP ID='CONE-RAMP', T=474.8000, F=20.3413, /
&RAMP ID='CONE-RAMP', T=474.9000, F=20.3406, /
&RAMP ID='CONE-RAMP', T=475.0000, F=20.3400, /
&RAMP ID='CONE-RAMP', T=475.1000, F=20.3395, /
&RAMP ID='CONE-RAMP', T=475.2000, F=20.3390, /
&RAMP ID='CONE-RAMP', T=475.3000, F=20.3386, /
&RAMP ID='CONE-RAMP', T=475.4000, F=20.3383, /
&RAMP ID='CONE-RAMP', T=475.5000, F=20.3381, /
&RAMP ID='CONE-RAMP', T=475.6000, F=20.3380, /
&RAMP ID='CONE-RAMP', T=475.7000, F=20.3379, /
&RAMP ID='CONE-RAMP', T=475.8000, F=20.3380, /
&RAMP ID='CONE-RAMP', T=475.9000, F=20.3381, /
&RAMP ID='CONE-RAMP', T=476.0000, F=20.3383, /
&RAMP ID='CONE-RAMP', T=476.1000, F=20.3385, /
&RAMP ID='CONE-RAMP', T=476.2000, F=20.3389, /
&RAMP ID='CONE-RAMP', T=476.3000, F=20.3393, /
&RAMP ID='CONE-RAMP', T=476.4000, F=20.3398, /
&RAMP ID='CONE-RAMP', T=476.5000, F=20.3404, /
&RAMP ID='CONE-RAMP', T=476.6000, F=20.3411, /
&RAMP ID='CONE-RAMP', T=476.7000, F=20.3418, /
&RAMP ID='CONE-RAMP', T=476.8000, F=20.3427, /
&RAMP ID='CONE-RAMP', T=476.9000, F=20.3436, /
&RAMP ID='CONE-RAMP', T=477.0000, F=20.3446, /
&RAMP ID='CONE-RAMP', T=477.1000, F=20.3455, /
&RAMP ID='CONE-RAMP', T=477.2000, F=20.3465, /
&RAMP ID='CONE-RAMP', T=477.3000, F=20.3475, /
&RAMP ID='CONE-RAMP', T=477.4000, F=20.3485, /
&RAMP ID='CONE-RAMP', T=477.5000, F=20.3495, /
&RAMP ID='CONE-RAMP', T=477.6000, F=20.3505, /
&RAMP ID='CONE-RAMP', T=477.7000, F=20.3515, /
&RAMP ID='CONE-RAMP', T=477.8000, F=20.3525, /
&RAMP ID='CONE-RAMP', T=477.9000, F=20.3535, /
&RAMP ID='CONE-RAMP', T=478.0000, F=20.3545, /
&RAMP ID='CONE-RAMP', T=478.1000, F=20.3554, /
&RAMP ID='CONE-RAMP', T=478.2000, F=20.3564, /
&RAMP ID='CONE-RAMP', T=478.3000, F=20.3574, /
&RAMP ID='CONE-RAMP', T=478.4000, F=20.3583, /
&RAMP ID='CONE-RAMP', T=478.5000, F=20.3592, /
&RAMP ID='CONE-RAMP', T=478.6000, F=20.3601, /
&RAMP ID='CONE-RAMP', T=478.7000, F=20.3610, /
&RAMP ID='CONE-RAMP', T=478.8000, F=20.3618, /
&RAMP ID='CONE-RAMP', T=478.9000, F=20.3626, /
&RAMP ID='CONE-RAMP', T=479.0000, F=20.3634, /
&RAMP ID='CONE-RAMP', T=479.1000, F=20.3641, /
&RAMP ID='CONE-RAMP', T=479.2000, F=20.3649, /
&RAMP ID='CONE-RAMP', T=479.3000, F=20.3656, /
&RAMP ID='CONE-RAMP', T=479.4000, F=20.3662, /
&RAMP ID='CONE-RAMP', T=479.5000, F=20.3669, /
&RAMP ID='CONE-RAMP', T=479.6000, F=20.3675, /
&RAMP ID='CONE-RAMP', T=479.7000, F=20.3681, /
&RAMP ID='CONE-RAMP', T=479.8000, F=20.3686, /
&RAMP ID='CONE-RAMP', T=479.9000, F=20.3692, /
&RAMP ID='CONE-RAMP', T=480.0000, F=20.3697, /
&RAMP ID='CONE-RAMP', T=480.1000, F=20.3702, /
&RAMP ID='CONE-RAMP', T=480.2000, F=20.3706, /
&RAMP ID='CONE-RAMP', T=480.3000, F=20.3710, /
&RAMP ID='CONE-RAMP', T=480.4000, F=20.3714, /
&RAMP ID='CONE-RAMP', T=480.5000, F=20.3718, /
&RAMP ID='CONE-RAMP', T=480.6000, F=20.3722, /
&RAMP ID='CONE-RAMP', T=480.7000, F=20.3725, /
&RAMP ID='CONE-RAMP', T=480.8000, F=20.3728, /
&RAMP ID='CONE-RAMP', T=480.9000, F=20.3730, /
&RAMP ID='CONE-RAMP', T=481.0000, F=20.3732, /
&RAMP ID='CONE-RAMP', T=481.1000, F=20.3733, /
&RAMP ID='CONE-RAMP', T=481.2000, F=20.3734, /
&RAMP ID='CONE-RAMP', T=481.3000, F=20.3735, /
&RAMP ID='CONE-RAMP', T=481.4000, F=20.3734, /
&RAMP ID='CONE-RAMP', T=481.5000, F=20.3733, /
&RAMP ID='CONE-RAMP', T=481.6000, F=20.3732, /
&RAMP ID='CONE-RAMP', T=481.7000, F=20.3730, /
&RAMP ID='CONE-RAMP', T=481.8000, F=20.3728, /
&RAMP ID='CONE-RAMP', T=481.9000, F=20.3725, /
&RAMP ID='CONE-RAMP', T=482.0000, F=20.3721, /
&RAMP ID='CONE-RAMP', T=482.1000, F=20.3717, /
&RAMP ID='CONE-RAMP', T=482.2000, F=20.3713, /
&RAMP ID='CONE-RAMP', T=482.3000, F=20.3708, /
&RAMP ID='CONE-RAMP', T=482.4000, F=20.3702, /
&RAMP ID='CONE-RAMP', T=482.5000, F=20.3696, /
&RAMP ID='CONE-RAMP', T=482.6000, F=20.3690, /
&RAMP ID='CONE-RAMP', T=482.7000, F=20.3682, /
&RAMP ID='CONE-RAMP', T=482.8000, F=20.3675, /
&RAMP ID='CONE-RAMP', T=482.9000, F=20.3666, /
&RAMP ID='CONE-RAMP', T=483.0000, F=20.3658, /
&RAMP ID='CONE-RAMP', T=483.1000, F=20.3648, /
&RAMP ID='CONE-RAMP', T=483.2000, F=20.3639, /
&RAMP ID='CONE-RAMP', T=483.3000, F=20.3628, /
&RAMP ID='CONE-RAMP', T=483.4000, F=20.3617, /
&RAMP ID='CONE-RAMP', T=483.5000, F=20.3606, /
&RAMP ID='CONE-RAMP', T=483.6000, F=20.3594, /
&RAMP ID='CONE-RAMP', T=483.7000, F=20.3582, /
&RAMP ID='CONE-RAMP', T=483.8000, F=20.3569, /
&RAMP ID='CONE-RAMP', T=483.9000, F=20.3555, /
&RAMP ID='CONE-RAMP', T=484.0000, F=20.3541, /
&RAMP ID='CONE-RAMP', T=484.1000, F=20.3527, /
&RAMP ID='CONE-RAMP', T=484.2000, F=20.3511, /
&RAMP ID='CONE-RAMP', T=484.3000, F=20.3496, /
&RAMP ID='CONE-RAMP', T=484.4000, F=20.3480, /
&RAMP ID='CONE-RAMP', T=484.5000, F=20.3463, /
&RAMP ID='CONE-RAMP', T=484.6000, F=20.3446, /
&RAMP ID='CONE-RAMP', T=484.7000, F=20.3429, /
&RAMP ID='CONE-RAMP', T=484.8000, F=20.3411, /
&RAMP ID='CONE-RAMP', T=484.9000, F=20.3394, /
&RAMP ID='CONE-RAMP', T=485.0000, F=20.3376, /
&RAMP ID='CONE-RAMP', T=485.1000, F=20.3357, /
&RAMP ID='CONE-RAMP', T=485.2000, F=20.3339, /
&RAMP ID='CONE-RAMP', T=485.3000, F=20.3320, /
&RAMP ID='CONE-RAMP', T=485.4000, F=20.3301, /
&RAMP ID='CONE-RAMP', T=485.5000, F=20.3282, /
&RAMP ID='CONE-RAMP', T=485.6000, F=20.3262, /
&RAMP ID='CONE-RAMP', T=485.7000, F=20.3243, /
&RAMP ID='CONE-RAMP', T=485.8000, F=20.3223, /
&RAMP ID='CONE-RAMP', T=485.9000, F=20.3203, /
&RAMP ID='CONE-RAMP', T=486.0000, F=20.3183, /
&RAMP ID='CONE-RAMP', T=486.1000, F=20.3163, /
&RAMP ID='CONE-RAMP', T=486.2000, F=20.3144, /
&RAMP ID='CONE-RAMP', T=486.3000, F=20.3124, /
&RAMP ID='CONE-RAMP', T=486.4000, F=20.3104, /
&RAMP ID='CONE-RAMP', T=486.5000, F=20.3084, /
&RAMP ID='CONE-RAMP', T=486.6000, F=20.3064, /
&RAMP ID='CONE-RAMP', T=486.7000, F=20.3045, /
&RAMP ID='CONE-RAMP', T=486.8000, F=20.3025, /
&RAMP ID='CONE-RAMP', T=486.9000, F=20.3005, /
&RAMP ID='CONE-RAMP', T=487.0000, F=20.2985, /
&RAMP ID='CONE-RAMP', T=487.1000, F=20.2965, /
&RAMP ID='CONE-RAMP', T=487.2000, F=20.2946, /
&RAMP ID='CONE-RAMP', T=487.3000, F=20.2926, /
&RAMP ID='CONE-RAMP', T=487.4000, F=20.2906, /
&RAMP ID='CONE-RAMP', T=487.5000, F=20.2886, /
&RAMP ID='CONE-RAMP', T=487.6000, F=20.2866, /
&RAMP ID='CONE-RAMP', T=487.7000, F=20.2847, /
&RAMP ID='CONE-RAMP', T=487.8000, F=20.2827, /
&RAMP ID='CONE-RAMP', T=487.9000, F=20.2807, /
&RAMP ID='CONE-RAMP', T=488.0000, F=20.2787, /
&RAMP ID='CONE-RAMP', T=488.1000, F=20.2767, /
&RAMP ID='CONE-RAMP', T=488.2000, F=20.2748, /
&RAMP ID='CONE-RAMP', T=488.3000, F=20.2728, /
&RAMP ID='CONE-RAMP', T=488.4000, F=20.2708, /
&RAMP ID='CONE-RAMP', T=488.5000, F=20.2689, /
&RAMP ID='CONE-RAMP', T=488.6000, F=20.2670, /
&RAMP ID='CONE-RAMP', T=488.7000, F=20.2651, /
&RAMP ID='CONE-RAMP', T=488.8000, F=20.2633, /
&RAMP ID='CONE-RAMP', T=488.9000, F=20.2615, /
&RAMP ID='CONE-RAMP', T=489.0000, F=20.2597, /
&RAMP ID='CONE-RAMP', T=489.1000, F=20.2579, /
&RAMP ID='CONE-RAMP', T=489.2000, F=20.2562, /
&RAMP ID='CONE-RAMP', T=489.3000, F=20.2544, /
&RAMP ID='CONE-RAMP', T=489.4000, F=20.2528, /
&RAMP ID='CONE-RAMP', T=489.5000, F=20.2511, /
&RAMP ID='CONE-RAMP', T=489.6000, F=20.2495, /
&RAMP ID='CONE-RAMP', T=489.7000, F=20.2479, /
&RAMP ID='CONE-RAMP', T=489.8000, F=20.2463, /
&RAMP ID='CONE-RAMP', T=489.9000, F=20.2447, /
&RAMP ID='CONE-RAMP', T=490.0000, F=20.2432, /
&RAMP ID='CONE-RAMP', T=490.1000, F=20.2417, /
&RAMP ID='CONE-RAMP', T=490.2000, F=20.2402, /
&RAMP ID='CONE-RAMP', T=490.3000, F=20.2388, /
&RAMP ID='CONE-RAMP', T=490.4000, F=20.2374, /
&RAMP ID='CONE-RAMP', T=490.5000, F=20.2360, /
&RAMP ID='CONE-RAMP', T=490.6000, F=20.2346, /
&RAMP ID='CONE-RAMP', T=490.7000, F=20.2333, /
&RAMP ID='CONE-RAMP', T=490.8000, F=20.2320, /
&RAMP ID='CONE-RAMP', T=490.9000, F=20.2307, /
&RAMP ID='CONE-RAMP', T=491.0000, F=20.2294, /
&RAMP ID='CONE-RAMP', T=491.1000, F=20.2282, /
&RAMP ID='CONE-RAMP', T=491.2000, F=20.2270, /
&RAMP ID='CONE-RAMP', T=491.3000, F=20.2258, /
&RAMP ID='CONE-RAMP', T=491.4000, F=20.2247, /
&RAMP ID='CONE-RAMP', T=491.5000, F=20.2235, /
&RAMP ID='CONE-RAMP', T=491.6000, F=20.2224, /
&RAMP ID='CONE-RAMP', T=491.7000, F=20.2214, /
&RAMP ID='CONE-RAMP', T=491.8000, F=20.2203, /
&RAMP ID='CONE-RAMP', T=491.9000, F=20.2193, /
&RAMP ID='CONE-RAMP', T=492.0000, F=20.2183, /
&RAMP ID='CONE-RAMP', T=492.1000, F=20.2174, /
&RAMP ID='CONE-RAMP', T=492.2000, F=20.2164, /
&RAMP ID='CONE-RAMP', T=492.3000, F=20.2155, /
&RAMP ID='CONE-RAMP', T=492.4000, F=20.2146, /
&RAMP ID='CONE-RAMP', T=492.5000, F=20.2138, /
&RAMP ID='CONE-RAMP', T=492.6000, F=20.2129, /
&RAMP ID='CONE-RAMP', T=492.7000, F=20.2121, /
&RAMP ID='CONE-RAMP', T=492.8000, F=20.2113, /
&RAMP ID='CONE-RAMP', T=492.9000, F=20.2106, /
&RAMP ID='CONE-RAMP', T=493.0000, F=20.2098, /
&RAMP ID='CONE-RAMP', T=493.1000, F=20.2091, /
&RAMP ID='CONE-RAMP', T=493.2000, F=20.2085, /
&RAMP ID='CONE-RAMP', T=493.3000, F=20.2077, /
&RAMP ID='CONE-RAMP', T=493.4000, F=20.2070, /
&RAMP ID='CONE-RAMP', T=493.5000, F=20.2061, /
&RAMP ID='CONE-RAMP', T=493.6000, F=20.2052, /
&RAMP ID='CONE-RAMP', T=493.7000, F=20.2043, /
&RAMP ID='CONE-RAMP', T=493.8000, F=20.2033, /
&RAMP ID='CONE-RAMP', T=493.9000, F=20.2022, /
&RAMP ID='CONE-RAMP', T=494.0000, F=20.2011, /
&RAMP ID='CONE-RAMP', T=494.1000, F=20.1999, /
&RAMP ID='CONE-RAMP', T=494.2000, F=20.1987, /
&RAMP ID='CONE-RAMP', T=494.3000, F=20.1974, /
&RAMP ID='CONE-RAMP', T=494.4000, F=20.1961, /
&RAMP ID='CONE-RAMP', T=494.5000, F=20.1947, /
&RAMP ID='CONE-RAMP', T=494.6000, F=20.1933, /
&RAMP ID='CONE-RAMP', T=494.7000, F=20.1918, /
&RAMP ID='CONE-RAMP', T=494.8000, F=20.1903, /
&RAMP ID='CONE-RAMP', T=494.9000, F=20.1887, /
&RAMP ID='CONE-RAMP', T=495.0000, F=20.1870, /
&RAMP ID='CONE-RAMP', T=495.1000, F=20.1853, /
&RAMP ID='CONE-RAMP', T=495.2000, F=20.1835, /
&RAMP ID='CONE-RAMP', T=495.3000, F=20.1817, /
&RAMP ID='CONE-RAMP', T=495.4000, F=20.1798, /
&RAMP ID='CONE-RAMP', T=495.5000, F=20.1779, /
&RAMP ID='CONE-RAMP', T=495.6000, F=20.1759, /
&RAMP ID='CONE-RAMP', T=495.7000, F=20.1739, /
&RAMP ID='CONE-RAMP', T=495.8000, F=20.1718, /
&RAMP ID='CONE-RAMP', T=495.9000, F=20.1697, /
&RAMP ID='CONE-RAMP', T=496.0000, F=20.1674, /
&RAMP ID='CONE-RAMP', T=496.1000, F=20.1651, /
&RAMP ID='CONE-RAMP', T=496.2000, F=20.1627, /
&RAMP ID='CONE-RAMP', T=496.3000, F=20.1602, /
&RAMP ID='CONE-RAMP', T=496.4000, F=20.1576, /
&RAMP ID='CONE-RAMP', T=496.5000, F=20.1550, /
&RAMP ID='CONE-RAMP', T=496.6000, F=20.1522, /
&RAMP ID='CONE-RAMP', T=496.7000, F=20.1494, /
&RAMP ID='CONE-RAMP', T=496.8000, F=20.1465, /
&RAMP ID='CONE-RAMP', T=496.9000, F=20.1436, /
&RAMP ID='CONE-RAMP', T=497.0000, F=20.1405, /
&RAMP ID='CONE-RAMP', T=497.1000, F=20.1375, /
&RAMP ID='CONE-RAMP', T=497.2000, F=20.1343, /
&RAMP ID='CONE-RAMP', T=497.3000, F=20.1312, /
&RAMP ID='CONE-RAMP', T=497.4000, F=20.1279, /
&RAMP ID='CONE-RAMP', T=497.5000, F=20.1246, /
&RAMP ID='CONE-RAMP', T=497.6000, F=20.1213, /
&RAMP ID='CONE-RAMP', T=497.7000, F=20.1179, /
&RAMP ID='CONE-RAMP', T=497.8000, F=20.1145, /
&RAMP ID='CONE-RAMP', T=497.9000, F=20.1110, /
&RAMP ID='CONE-RAMP', T=498.0000, F=20.1075, /
&RAMP ID='CONE-RAMP', T=498.1000, F=20.1039, /
&RAMP ID='CONE-RAMP', T=498.2000, F=20.1002, /
&RAMP ID='CONE-RAMP', T=498.3000, F=20.0965, /
&RAMP ID='CONE-RAMP', T=498.4000, F=20.0928, /
&RAMP ID='CONE-RAMP', T=498.5000, F=20.0890, /
&RAMP ID='CONE-RAMP', T=498.6000, F=20.0851, /
&RAMP ID='CONE-RAMP', T=498.7000, F=20.0812, /
&RAMP ID='CONE-RAMP', T=498.8000, F=20.0772, /
&RAMP ID='CONE-RAMP', T=498.9000, F=20.0732, /
&RAMP ID='CONE-RAMP', T=499.0000, F=20.0692, /
&RAMP ID='CONE-RAMP', T=499.1000, F=20.0650, /
&RAMP ID='CONE-RAMP', T=499.2000, F=20.0609, /
&RAMP ID='CONE-RAMP', T=499.3000, F=20.0566, /
&RAMP ID='CONE-RAMP', T=499.4000, F=20.0524, /
&RAMP ID='CONE-RAMP', T=499.5000, F=20.0480, /
&RAMP ID='CONE-RAMP', T=499.6000, F=20.0437, /
&RAMP ID='CONE-RAMP', T=499.7000, F=20.0392, /
&RAMP ID='CONE-RAMP', T=499.8000, F=20.0348, /
&RAMP ID='CONE-RAMP', T=499.9000, F=20.0302, /
&RAMP ID='CONE-RAMP', T=500.0000, F=20.0256, /
&RAMP ID='CONE-RAMP', T=500.1000, F=20.0210, /
&RAMP ID='CONE-RAMP', T=500.2000, F=20.0163, /
&RAMP ID='CONE-RAMP', T=500.3000, F=20.0116, /
&RAMP ID='CONE-RAMP', T=500.4000, F=20.0068, /
&RAMP ID='CONE-RAMP', T=500.5000, F=20.0019, /
&RAMP ID='CONE-RAMP', T=500.6000, F=19.9970, /
&RAMP ID='CONE-RAMP', T=500.7000, F=19.9921, /
&RAMP ID='CONE-RAMP', T=500.8000, F=19.9872, /
&RAMP ID='CONE-RAMP', T=500.9000, F=19.9823, /
&RAMP ID='CONE-RAMP', T=501.0000, F=19.9775, /
&RAMP ID='CONE-RAMP', T=501.1000, F=19.9728, /
&RAMP ID='CONE-RAMP', T=501.2000, F=19.9681, /
&RAMP ID='CONE-RAMP', T=501.3000, F=19.9635, /
&RAMP ID='CONE-RAMP', T=501.4000, F=19.9589, /
&RAMP ID='CONE-RAMP', T=501.5000, F=19.9544, /
&RAMP ID='CONE-RAMP', T=501.6000, F=19.9499, /
&RAMP ID='CONE-RAMP', T=501.7000, F=19.9455, /
&RAMP ID='CONE-RAMP', T=501.8000, F=19.9412, /
&RAMP ID='CONE-RAMP', T=501.9000, F=19.9368, /
&RAMP ID='CONE-RAMP', T=502.0000, F=19.9326, /
&RAMP ID='CONE-RAMP', T=502.1000, F=19.9284, /
&RAMP ID='CONE-RAMP', T=502.2000, F=19.9242, /
&RAMP ID='CONE-RAMP', T=502.3000, F=19.9201, /
&RAMP ID='CONE-RAMP', T=502.4000, F=19.9161, /
&RAMP ID='CONE-RAMP', T=502.5000, F=19.9121, /
&RAMP ID='CONE-RAMP', T=502.6000, F=19.9082, /
&RAMP ID='CONE-RAMP', T=502.7000, F=19.9043, /
&RAMP ID='CONE-RAMP', T=502.8000, F=19.9005, /
&RAMP ID='CONE-RAMP', T=502.9000, F=19.8967, /
&RAMP ID='CONE-RAMP', T=503.0000, F=19.8930, /
&RAMP ID='CONE-RAMP', T=503.1000, F=19.8893, /
&RAMP ID='CONE-RAMP', T=503.2000, F=19.8857, /
&RAMP ID='CONE-RAMP', T=503.3000, F=19.8822, /
&RAMP ID='CONE-RAMP', T=503.4000, F=19.8787, /
&RAMP ID='CONE-RAMP', T=503.5000, F=19.8754, /
&RAMP ID='CONE-RAMP', T=503.6000, F=19.8723, /
&RAMP ID='CONE-RAMP', T=503.7000, F=19.8693, /
&RAMP ID='CONE-RAMP', T=503.8000, F=19.8664, /
&RAMP ID='CONE-RAMP', T=503.9000, F=19.8636, /
&RAMP ID='CONE-RAMP', T=504.0000, F=19.8610, /
&RAMP ID='CONE-RAMP', T=504.1000, F=19.8585, /
&RAMP ID='CONE-RAMP', T=504.2000, F=19.8561, /
&RAMP ID='CONE-RAMP', T=504.3000, F=19.8539, /
&RAMP ID='CONE-RAMP', T=504.4000, F=19.8518, /
&RAMP ID='CONE-RAMP', T=504.5000, F=19.8499, /
&RAMP ID='CONE-RAMP', T=504.6000, F=19.8481, /
&RAMP ID='CONE-RAMP', T=504.7000, F=19.8465, /
&RAMP ID='CONE-RAMP', T=504.8000, F=19.8451, /
&RAMP ID='CONE-RAMP', T=504.9000, F=19.8438, /
&RAMP ID='CONE-RAMP', T=505.0000, F=19.8426, /
&RAMP ID='CONE-RAMP', T=505.1000, F=19.8417, /
&RAMP ID='CONE-RAMP', T=505.2000, F=19.8408, /
&RAMP ID='CONE-RAMP', T=505.3000, F=19.8402, /
&RAMP ID='CONE-RAMP', T=505.4000, F=19.8397, /
&RAMP ID='CONE-RAMP', T=505.5000, F=19.8393, /
&RAMP ID='CONE-RAMP', T=505.6000, F=19.8391, /
&RAMP ID='CONE-RAMP', T=505.7000, F=19.8391, /
&RAMP ID='CONE-RAMP', T=505.8000, F=19.8392, /
&RAMP ID='CONE-RAMP', T=505.9000, F=19.8395, /
&RAMP ID='CONE-RAMP', T=506.0000, F=19.8400, /
&RAMP ID='CONE-RAMP', T=506.1000, F=19.8406, /
&RAMP ID='CONE-RAMP', T=506.2000, F=19.8414, /
&RAMP ID='CONE-RAMP', T=506.3000, F=19.8423, /
&RAMP ID='CONE-RAMP', T=506.4000, F=19.8434, /
&RAMP ID='CONE-RAMP', T=506.5000, F=19.8446, /
&RAMP ID='CONE-RAMP', T=506.6000, F=19.8460, /
&RAMP ID='CONE-RAMP', T=506.7000, F=19.8476, /
&RAMP ID='CONE-RAMP', T=506.8000, F=19.8493, /
&RAMP ID='CONE-RAMP', T=506.9000, F=19.8511, /
&RAMP ID='CONE-RAMP', T=507.0000, F=19.8532, /
&RAMP ID='CONE-RAMP', T=507.1000, F=19.8553, /
&RAMP ID='CONE-RAMP', T=507.2000, F=19.8576, /
&RAMP ID='CONE-RAMP', T=507.3000, F=19.8601, /
&RAMP ID='CONE-RAMP', T=507.4000, F=19.8626, /
&RAMP ID='CONE-RAMP', T=507.5000, F=19.8653, /
&RAMP ID='CONE-RAMP', T=507.6000, F=19.8681, /
&RAMP ID='CONE-RAMP', T=507.7000, F=19.8711, /
&RAMP ID='CONE-RAMP', T=507.8000, F=19.8741, /
&RAMP ID='CONE-RAMP', T=507.9000, F=19.8773, /
&RAMP ID='CONE-RAMP', T=508.0000, F=19.8807, /
&RAMP ID='CONE-RAMP', T=508.1000, F=19.8841, /
&RAMP ID='CONE-RAMP', T=508.2000, F=19.8877, /
&RAMP ID='CONE-RAMP', T=508.3000, F=19.8914, /
&RAMP ID='CONE-RAMP', T=508.4000, F=19.8952, /
&RAMP ID='CONE-RAMP', T=508.5000, F=19.8991, /
&RAMP ID='CONE-RAMP', T=508.6000, F=19.9032, /
&RAMP ID='CONE-RAMP', T=508.7000, F=19.9073, /
&RAMP ID='CONE-RAMP', T=508.8000, F=19.9115, /
&RAMP ID='CONE-RAMP', T=508.9000, F=19.9159, /
&RAMP ID='CONE-RAMP', T=509.0000, F=19.9203, /
&RAMP ID='CONE-RAMP', T=509.1000, F=19.9248, /
&RAMP ID='CONE-RAMP', T=509.2000, F=19.9295, /
&RAMP ID='CONE-RAMP', T=509.3000, F=19.9343, /
&RAMP ID='CONE-RAMP', T=509.4000, F=19.9391, /
&RAMP ID='CONE-RAMP', T=509.5000, F=19.9441, /
&RAMP ID='CONE-RAMP', T=509.6000, F=19.9492, /
&RAMP ID='CONE-RAMP', T=509.7000, F=19.9543, /
&RAMP ID='CONE-RAMP', T=509.8000, F=19.9596, /
&RAMP ID='CONE-RAMP', T=509.9000, F=19.9650, /
&RAMP ID='CONE-RAMP', T=510.0000, F=19.9705, /
&RAMP ID='CONE-RAMP', T=510.1000, F=19.9761, /
&RAMP ID='CONE-RAMP', T=510.2000, F=19.9818, /
&RAMP ID='CONE-RAMP', T=510.3000, F=19.9876, /
&RAMP ID='CONE-RAMP', T=510.4000, F=19.9936, /
&RAMP ID='CONE-RAMP', T=510.5000, F=19.9996, /
&RAMP ID='CONE-RAMP', T=510.6000, F=20.0057, /
&RAMP ID='CONE-RAMP', T=510.7000, F=20.0119, /
&RAMP ID='CONE-RAMP', T=510.8000, F=20.0183, /
&RAMP ID='CONE-RAMP', T=510.9000, F=20.0246, /
&RAMP ID='CONE-RAMP', T=511.0000, F=20.0310, /
&RAMP ID='CONE-RAMP', T=511.1000, F=20.0373, /
&RAMP ID='CONE-RAMP', T=511.2000, F=20.0437, /
&RAMP ID='CONE-RAMP', T=511.3000, F=20.0500, /
&RAMP ID='CONE-RAMP', T=511.4000, F=20.0563, /
&RAMP ID='CONE-RAMP', T=511.5000, F=20.0627, /
&RAMP ID='CONE-RAMP', T=511.6000, F=20.0690, /
&RAMP ID='CONE-RAMP', T=511.7000, F=20.0754, /
&RAMP ID='CONE-RAMP', T=511.8000, F=20.0817, /
&RAMP ID='CONE-RAMP', T=511.9000, F=20.0881, /
&RAMP ID='CONE-RAMP', T=512.0000, F=20.0945, /
&RAMP ID='CONE-RAMP', T=512.1000, F=20.1011, /
&RAMP ID='CONE-RAMP', T=512.2000, F=20.1079, /
&RAMP ID='CONE-RAMP', T=512.3000, F=20.1147, /
&RAMP ID='CONE-RAMP', T=512.4000, F=20.1217, /
&RAMP ID='CONE-RAMP', T=512.5000, F=20.1288, /
&RAMP ID='CONE-RAMP', T=512.6000, F=20.1361, /
&RAMP ID='CONE-RAMP', T=512.7000, F=20.1434, /
&RAMP ID='CONE-RAMP', T=512.8000, F=20.1509, /
&RAMP ID='CONE-RAMP', T=512.9000, F=20.1586, /
&RAMP ID='CONE-RAMP', T=513.0000, F=20.1663, /
&RAMP ID='CONE-RAMP', T=513.1000, F=20.1742, /
&RAMP ID='CONE-RAMP', T=513.2000, F=20.1822, /
&RAMP ID='CONE-RAMP', T=513.3000, F=20.1904, /
&RAMP ID='CONE-RAMP', T=513.4000, F=20.1986, /
&RAMP ID='CONE-RAMP', T=513.5000, F=20.2070, /
&RAMP ID='CONE-RAMP', T=513.6000, F=20.2156, /
&RAMP ID='CONE-RAMP', T=513.7000, F=20.2242, /
&RAMP ID='CONE-RAMP', T=513.8000, F=20.2330, /
&RAMP ID='CONE-RAMP', T=513.9000, F=20.2420, /
&RAMP ID='CONE-RAMP', T=514.0000, F=20.2510, /
&RAMP ID='CONE-RAMP', T=514.1000, F=20.2602, /
&RAMP ID='CONE-RAMP', T=514.2000, F=20.2695, /
&RAMP ID='CONE-RAMP', T=514.3000, F=20.2789, /
&RAMP ID='CONE-RAMP', T=514.4000, F=20.2885, /
&RAMP ID='CONE-RAMP', T=514.5000, F=20.2982, /
&RAMP ID='CONE-RAMP', T=514.6000, F=20.3080, /
&RAMP ID='CONE-RAMP', T=514.7000, F=20.3179, /
&RAMP ID='CONE-RAMP', T=514.8000, F=20.3279, /
&RAMP ID='CONE-RAMP', T=514.9000, F=20.3380, /
&RAMP ID='CONE-RAMP', T=515.0000, F=20.3482, /
&RAMP ID='CONE-RAMP', T=515.1000, F=20.3585, /
&RAMP ID='CONE-RAMP', T=515.2000, F=20.3689, /
&RAMP ID='CONE-RAMP', T=515.3000, F=20.3795, /
&RAMP ID='CONE-RAMP', T=515.4000, F=20.3901, /
&RAMP ID='CONE-RAMP', T=515.5000, F=20.4008, /
&RAMP ID='CONE-RAMP', T=515.6000, F=20.4117, /
&RAMP ID='CONE-RAMP', T=515.7000, F=20.4226, /
&RAMP ID='CONE-RAMP', T=515.8000, F=20.4336, /
&RAMP ID='CONE-RAMP', T=515.9000, F=20.4447, /
&RAMP ID='CONE-RAMP', T=516.0000, F=20.4558, /
&RAMP ID='CONE-RAMP', T=516.1000, F=20.4669, /
&RAMP ID='CONE-RAMP', T=516.2000, F=20.4782, /
&RAMP ID='CONE-RAMP', T=516.3000, F=20.4894, /
&RAMP ID='CONE-RAMP', T=516.4000, F=20.5008, /
&RAMP ID='CONE-RAMP', T=516.5000, F=20.5122, /
&RAMP ID='CONE-RAMP', T=516.6000, F=20.5236, /
&RAMP ID='CONE-RAMP', T=516.7000, F=20.5351, /
&RAMP ID='CONE-RAMP', T=516.8000, F=20.5467, /
&RAMP ID='CONE-RAMP', T=516.9000, F=20.5583, /
&RAMP ID='CONE-RAMP', T=517.0000, F=20.5699, /
&RAMP ID='CONE-RAMP', T=517.1000, F=20.5817, /
&RAMP ID='CONE-RAMP', T=517.2000, F=20.5934, /
&RAMP ID='CONE-RAMP', T=517.3000, F=20.6053, /
&RAMP ID='CONE-RAMP', T=517.4000, F=20.6172, /
&RAMP ID='CONE-RAMP', T=517.5000, F=20.6291, /
&RAMP ID='CONE-RAMP', T=517.6000, F=20.6411, /
&RAMP ID='CONE-RAMP', T=517.7000, F=20.6532, /
&RAMP ID='CONE-RAMP', T=517.8000, F=20.6653, /
&RAMP ID='CONE-RAMP', T=517.9000, F=20.6774, /
&RAMP ID='CONE-RAMP', T=518.0000, F=20.6897, /
&RAMP ID='CONE-RAMP', T=518.1000, F=20.7019, /
&RAMP ID='CONE-RAMP', T=518.2000, F=20.7143, /
&RAMP ID='CONE-RAMP', T=518.3000, F=20.7267, /
&RAMP ID='CONE-RAMP', T=518.4000, F=20.7391, /
&RAMP ID='CONE-RAMP', T=518.5000, F=20.7517, /
&RAMP ID='CONE-RAMP', T=518.6000, F=20.7643, /
&RAMP ID='CONE-RAMP', T=518.7000, F=20.7770, /
&RAMP ID='CONE-RAMP', T=518.8000, F=20.7898, /
&RAMP ID='CONE-RAMP', T=518.9000, F=20.8027, /
&RAMP ID='CONE-RAMP', T=519.0000, F=20.8156, /
&RAMP ID='CONE-RAMP', T=519.1000, F=20.8287, /
&RAMP ID='CONE-RAMP', T=519.2000, F=20.8418, /
&RAMP ID='CONE-RAMP', T=519.3000, F=20.8550, /
&RAMP ID='CONE-RAMP', T=519.4000, F=20.8682, /
&RAMP ID='CONE-RAMP', T=519.5000, F=20.8814, /
&RAMP ID='CONE-RAMP', T=519.6000, F=20.8946, /
&RAMP ID='CONE-RAMP', T=519.7000, F=20.9076, /
&RAMP ID='CONE-RAMP', T=519.8000, F=20.9205, /
&RAMP ID='CONE-RAMP', T=519.9000, F=20.9334, /
&RAMP ID='CONE-RAMP', T=520.0000, F=20.9462, /
&RAMP ID='CONE-RAMP', T=520.1000, F=20.9589, /
&RAMP ID='CONE-RAMP', T=520.2000, F=20.9716, /
&RAMP ID='CONE-RAMP', T=520.3000, F=20.9841, /
&RAMP ID='CONE-RAMP', T=520.4000, F=20.9966, /
&RAMP ID='CONE-RAMP', T=520.5000, F=21.0090, /
&RAMP ID='CONE-RAMP', T=520.6000, F=21.0213, /
&RAMP ID='CONE-RAMP', T=520.7000, F=21.0336, /
&RAMP ID='CONE-RAMP', T=520.8000, F=21.0457, /
&RAMP ID='CONE-RAMP', T=520.9000, F=21.0578, /
&RAMP ID='CONE-RAMP', T=521.0000, F=21.0698, /
&RAMP ID='CONE-RAMP', T=521.1000, F=21.0817, /
&RAMP ID='CONE-RAMP', T=521.2000, F=21.0936, /
&RAMP ID='CONE-RAMP', T=521.3000, F=21.1053, /
&RAMP ID='CONE-RAMP', T=521.4000, F=21.1170, /
&RAMP ID='CONE-RAMP', T=521.5000, F=21.1286, /
&RAMP ID='CONE-RAMP', T=521.6000, F=21.1401, /
&RAMP ID='CONE-RAMP', T=521.7000, F=21.1516, /
&RAMP ID='CONE-RAMP', T=521.8000, F=21.1629, /
&RAMP ID='CONE-RAMP', T=521.9000, F=21.1742, /
&RAMP ID='CONE-RAMP', T=522.0000, F=21.1854, /
&RAMP ID='CONE-RAMP', T=522.1000, F=21.1964, /
&RAMP ID='CONE-RAMP', T=522.2000, F=21.2072, /
&RAMP ID='CONE-RAMP', T=522.3000, F=21.2178, /
&RAMP ID='CONE-RAMP', T=522.4000, F=21.2281, /
&RAMP ID='CONE-RAMP', T=522.5000, F=21.2383, /
&RAMP ID='CONE-RAMP', T=522.6000, F=21.2483, /
&RAMP ID='CONE-RAMP', T=522.7000, F=21.2580, /
&RAMP ID='CONE-RAMP', T=522.8000, F=21.2675, /
&RAMP ID='CONE-RAMP', T=522.9000, F=21.2769, /
&RAMP ID='CONE-RAMP', T=523.0000, F=21.2860, /
&RAMP ID='CONE-RAMP', T=523.1000, F=21.2949, /
&RAMP ID='CONE-RAMP', T=523.2000, F=21.3036, /
&RAMP ID='CONE-RAMP', T=523.3000, F=21.3120, /
&RAMP ID='CONE-RAMP', T=523.4000, F=21.3202, /
&RAMP ID='CONE-RAMP', T=523.5000, F=21.3281, /
&RAMP ID='CONE-RAMP', T=523.6000, F=21.3358, /
&RAMP ID='CONE-RAMP', T=523.7000, F=21.3432, /
&RAMP ID='CONE-RAMP', T=523.8000, F=21.3503, /
&RAMP ID='CONE-RAMP', T=523.9000, F=21.3572, /
&RAMP ID='CONE-RAMP', T=524.0000, F=21.3638, /
&RAMP ID='CONE-RAMP', T=524.1000, F=21.3701, /
&RAMP ID='CONE-RAMP', T=524.2000, F=21.3762, /
&RAMP ID='CONE-RAMP', T=524.3000, F=21.3820, /
&RAMP ID='CONE-RAMP', T=524.4000, F=21.3875, /
&RAMP ID='CONE-RAMP', T=524.5000, F=21.3928, /
&RAMP ID='CONE-RAMP', T=524.6000, F=21.3979, /
&RAMP ID='CONE-RAMP', T=524.7000, F=21.4026, /
&RAMP ID='CONE-RAMP', T=524.8000, F=21.4071, /
&RAMP ID='CONE-RAMP', T=524.9000, F=21.4113, /
&RAMP ID='CONE-RAMP', T=525.0000, F=21.4153, /
&RAMP ID='CONE-RAMP', T=525.1000, F=21.4190, /
&RAMP ID='CONE-RAMP', T=525.2000, F=21.4225, /
&RAMP ID='CONE-RAMP', T=525.3000, F=21.4257, /
&RAMP ID='CONE-RAMP', T=525.4000, F=21.4286, /
&RAMP ID='CONE-RAMP', T=525.5000, F=21.4313, /
&RAMP ID='CONE-RAMP', T=525.6000, F=21.4337, /
&RAMP ID='CONE-RAMP', T=525.7000, F=21.4358, /
&RAMP ID='CONE-RAMP', T=525.8000, F=21.4377, /
&RAMP ID='CONE-RAMP', T=525.9000, F=21.4393, /
&RAMP ID='CONE-RAMP', T=526.0000, F=21.4408, /
&RAMP ID='CONE-RAMP', T=526.1000, F=21.4420, /
&RAMP ID='CONE-RAMP', T=526.2000, F=21.4430, /
&RAMP ID='CONE-RAMP', T=526.3000, F=21.4438, /
&RAMP ID='CONE-RAMP', T=526.4000, F=21.4444, /
&RAMP ID='CONE-RAMP', T=526.5000, F=21.4448, /
&RAMP ID='CONE-RAMP', T=526.6000, F=21.4449, /
&RAMP ID='CONE-RAMP', T=526.7000, F=21.4449, /
&RAMP ID='CONE-RAMP', T=526.8000, F=21.4446, /
&RAMP ID='CONE-RAMP', T=526.9000, F=21.4441, /
&RAMP ID='CONE-RAMP', T=527.0000, F=21.4435, /
&RAMP ID='CONE-RAMP', T=527.1000, F=21.4428, /
&RAMP ID='CONE-RAMP', T=527.2000, F=21.4419, /
&RAMP ID='CONE-RAMP', T=527.3000, F=21.4409, /
&RAMP ID='CONE-RAMP', T=527.4000, F=21.4397, /
&RAMP ID='CONE-RAMP', T=527.5000, F=21.4384, /
&RAMP ID='CONE-RAMP', T=527.6000, F=21.4370, /
&RAMP ID='CONE-RAMP', T=527.7000, F=21.4355, /
&RAMP ID='CONE-RAMP', T=527.8000, F=21.4338, /
&RAMP ID='CONE-RAMP', T=527.9000, F=21.4320, /
&RAMP ID='CONE-RAMP', T=528.0000, F=21.4300, /
&RAMP ID='CONE-RAMP', T=528.1000, F=21.4279, /
&RAMP ID='CONE-RAMP', T=528.2000, F=21.4257, /
&RAMP ID='CONE-RAMP', T=528.3000, F=21.4233, /
&RAMP ID='CONE-RAMP', T=528.4000, F=21.4209, /
&RAMP ID='CONE-RAMP', T=528.5000, F=21.4182, /
&RAMP ID='CONE-RAMP', T=528.6000, F=21.4155, /
&RAMP ID='CONE-RAMP', T=528.7000, F=21.4126, /
&RAMP ID='CONE-RAMP', T=528.8000, F=21.4096, /
&RAMP ID='CONE-RAMP', T=528.9000, F=21.4064, /
&RAMP ID='CONE-RAMP', T=529.0000, F=21.4031, /
&RAMP ID='CONE-RAMP', T=529.1000, F=21.3997, /
&RAMP ID='CONE-RAMP', T=529.2000, F=21.3961, /
&RAMP ID='CONE-RAMP', T=529.3000, F=21.3924, /
&RAMP ID='CONE-RAMP', T=529.4000, F=21.3886, /
&RAMP ID='CONE-RAMP', T=529.5000, F=21.3847, /
&RAMP ID='CONE-RAMP', T=529.6000, F=21.3807, /
&RAMP ID='CONE-RAMP', T=529.7000, F=21.3768, /
&RAMP ID='CONE-RAMP', T=529.8000, F=21.3729, /
&RAMP ID='CONE-RAMP', T=529.9000, F=21.3691, /
&RAMP ID='CONE-RAMP', T=530.0000, F=21.3652, /
&RAMP ID='CONE-RAMP', T=530.1000, F=21.3614, /
&RAMP ID='CONE-RAMP', T=530.2000, F=21.3577, /
&RAMP ID='CONE-RAMP', T=530.3000, F=21.3539, /
&RAMP ID='CONE-RAMP', T=530.4000, F=21.3502, /
&RAMP ID='CONE-RAMP', T=530.5000, F=21.3465, /
&RAMP ID='CONE-RAMP', T=530.6000, F=21.3428, /
&RAMP ID='CONE-RAMP', T=530.7000, F=21.3392, /
&RAMP ID='CONE-RAMP', T=530.8000, F=21.3356, /
&RAMP ID='CONE-RAMP', T=530.9000, F=21.3320, /
&RAMP ID='CONE-RAMP', T=531.0000, F=21.3285, /
&RAMP ID='CONE-RAMP', T=531.1000, F=21.3251, /
&RAMP ID='CONE-RAMP', T=531.2000, F=21.3217, /
&RAMP ID='CONE-RAMP', T=531.3000, F=21.3184, /
&RAMP ID='CONE-RAMP', T=531.4000, F=21.3151, /
&RAMP ID='CONE-RAMP', T=531.5000, F=21.3119, /
&RAMP ID='CONE-RAMP', T=531.6000, F=21.3087, /
&RAMP ID='CONE-RAMP', T=531.7000, F=21.3056, /
&RAMP ID='CONE-RAMP', T=531.8000, F=21.3025, /
&RAMP ID='CONE-RAMP', T=531.9000, F=21.2995, /
&RAMP ID='CONE-RAMP', T=532.0000, F=21.2965, /
&RAMP ID='CONE-RAMP', T=532.1000, F=21.2936, /
&RAMP ID='CONE-RAMP', T=532.2000, F=21.2908, /
&RAMP ID='CONE-RAMP', T=532.3000, F=21.2880, /
&RAMP ID='CONE-RAMP', T=532.4000, F=21.2852, /
&RAMP ID='CONE-RAMP', T=532.5000, F=21.2825, /
&RAMP ID='CONE-RAMP', T=532.6000, F=21.2799, /
&RAMP ID='CONE-RAMP', T=532.7000, F=21.2773, /
&RAMP ID='CONE-RAMP', T=532.8000, F=21.2748, /
&RAMP ID='CONE-RAMP', T=532.9000, F=21.2723, /
&RAMP ID='CONE-RAMP', T=533.0000, F=21.2698, /
&RAMP ID='CONE-RAMP', T=533.1000, F=21.2675, /
&RAMP ID='CONE-RAMP', T=533.2000, F=21.2651, /
&RAMP ID='CONE-RAMP', T=533.3000, F=21.2629, /
&RAMP ID='CONE-RAMP', T=533.4000, F=21.2607, /
&RAMP ID='CONE-RAMP', T=533.5000, F=21.2586, /
&RAMP ID='CONE-RAMP', T=533.6000, F=21.2567, /
&RAMP ID='CONE-RAMP', T=533.7000, F=21.2548, /
&RAMP ID='CONE-RAMP', T=533.8000, F=21.2531, /
&RAMP ID='CONE-RAMP', T=533.9000, F=21.2515, /
&RAMP ID='CONE-RAMP', T=534.0000, F=21.2499, /
&RAMP ID='CONE-RAMP', T=534.1000, F=21.2485, /
&RAMP ID='CONE-RAMP', T=534.2000, F=21.2472, /
&RAMP ID='CONE-RAMP', T=534.3000, F=21.2460, /
&RAMP ID='CONE-RAMP', T=534.4000, F=21.2449, /
&RAMP ID='CONE-RAMP', T=534.5000, F=21.2439, /
&RAMP ID='CONE-RAMP', T=534.6000, F=21.2429, /
&RAMP ID='CONE-RAMP', T=534.7000, F=21.2419, /
&RAMP ID='CONE-RAMP', T=534.8000, F=21.2411, /
&RAMP ID='CONE-RAMP', T=534.9000, F=21.2402, /
&RAMP ID='CONE-RAMP', T=535.0000, F=21.2395, /
&RAMP ID='CONE-RAMP', T=535.1000, F=21.2387, /
&RAMP ID='CONE-RAMP', T=535.2000, F=21.2381, /
&RAMP ID='CONE-RAMP', T=535.3000, F=21.2375, /
&RAMP ID='CONE-RAMP', T=535.4000, F=21.2369, /
&RAMP ID='CONE-RAMP', T=535.5000, F=21.2364, /
&RAMP ID='CONE-RAMP', T=535.6000, F=21.2360, /
&RAMP ID='CONE-RAMP', T=535.7000, F=21.2356, /
&RAMP ID='CONE-RAMP', T=535.8000, F=21.2352, /
&RAMP ID='CONE-RAMP', T=535.9000, F=21.2350, /
&RAMP ID='CONE-RAMP', T=536.0000, F=21.2347, /
&RAMP ID='CONE-RAMP', T=536.1000, F=21.2345, /
&RAMP ID='CONE-RAMP', T=536.2000, F=21.2344, /
&RAMP ID='CONE-RAMP', T=536.3000, F=21.2344, /
&RAMP ID='CONE-RAMP', T=536.4000, F=21.2343, /
&RAMP ID='CONE-RAMP', T=536.5000, F=21.2344, /
&RAMP ID='CONE-RAMP', T=536.6000, F=21.2345, /
&RAMP ID='CONE-RAMP', T=536.7000, F=21.2346, /
&RAMP ID='CONE-RAMP', T=536.8000, F=21.2348, /
&RAMP ID='CONE-RAMP', T=536.9000, F=21.2351, /
&RAMP ID='CONE-RAMP', T=537.0000, F=21.2354, /
&RAMP ID='CONE-RAMP', T=537.1000, F=21.2357, /
&RAMP ID='CONE-RAMP', T=537.2000, F=21.2360, /
&RAMP ID='CONE-RAMP', T=537.3000, F=21.2362, /
&RAMP ID='CONE-RAMP', T=537.4000, F=21.2364, /
&RAMP ID='CONE-RAMP', T=537.5000, F=21.2366, /
&RAMP ID='CONE-RAMP', T=537.6000, F=21.2367, /
&RAMP ID='CONE-RAMP', T=537.7000, F=21.2369, /
&RAMP ID='CONE-RAMP', T=537.8000, F=21.2370, /
&RAMP ID='CONE-RAMP', T=537.9000, F=21.2371, /
&RAMP ID='CONE-RAMP', T=538.0000, F=21.2371, /
&RAMP ID='CONE-RAMP', T=538.1000, F=21.2371, /
&RAMP ID='CONE-RAMP', T=538.2000, F=21.2371, /
&RAMP ID='CONE-RAMP', T=538.3000, F=21.2370, /
&RAMP ID='CONE-RAMP', T=538.4000, F=21.2366, /
&RAMP ID='CONE-RAMP', T=538.5000, F=21.2362, /
&RAMP ID='CONE-RAMP', T=538.6000, F=21.2355, /
&RAMP ID='CONE-RAMP', T=538.7000, F=21.2347, /
&RAMP ID='CONE-RAMP', T=538.8000, F=21.2338, /
&RAMP ID='CONE-RAMP', T=538.9000, F=21.2326, /
&RAMP ID='CONE-RAMP', T=539.0000, F=21.2313, /
&RAMP ID='CONE-RAMP', T=539.1000, F=21.2299, /
&RAMP ID='CONE-RAMP', T=539.2000, F=21.2283, /
&RAMP ID='CONE-RAMP', T=539.3000, F=21.2265, /
&RAMP ID='CONE-RAMP', T=539.4000, F=21.2246, /
&RAMP ID='CONE-RAMP', T=539.5000, F=21.2225, /
&RAMP ID='CONE-RAMP', T=539.6000, F=21.2203, /
&RAMP ID='CONE-RAMP', T=539.7000, F=21.2179, /
&RAMP ID='CONE-RAMP', T=539.8000, F=21.2153, /
&RAMP ID='CONE-RAMP', T=539.9000, F=21.2126, /
&RAMP ID='CONE-RAMP', T=540.0000, F=21.2097, /
&RAMP ID='CONE-RAMP', T=540.1000, F=21.2066, /
&RAMP ID='CONE-RAMP', T=540.2000, F=21.2034, /
&RAMP ID='CONE-RAMP', T=540.3000, F=21.2000, /
&RAMP ID='CONE-RAMP', T=540.4000, F=21.1965, /
&RAMP ID='CONE-RAMP', T=540.5000, F=21.1928, /
&RAMP ID='CONE-RAMP', T=540.6000, F=21.1890, /
&RAMP ID='CONE-RAMP', T=540.7000, F=21.1849, /
&RAMP ID='CONE-RAMP', T=540.8000, F=21.1808, /
&RAMP ID='CONE-RAMP', T=540.9000, F=21.1764, /
&RAMP ID='CONE-RAMP', T=541.0000, F=21.1719, /
&RAMP ID='CONE-RAMP', T=541.1000, F=21.1671, /
&RAMP ID='CONE-RAMP', T=541.2000, F=21.1622, /
&RAMP ID='CONE-RAMP', T=541.3000, F=21.1571, /
&RAMP ID='CONE-RAMP', T=541.4000, F=21.1518, /
&RAMP ID='CONE-RAMP', T=541.5000, F=21.1463, /
&RAMP ID='CONE-RAMP', T=541.6000, F=21.1406, /
&RAMP ID='CONE-RAMP', T=541.7000, F=21.1348, /
&RAMP ID='CONE-RAMP', T=541.8000, F=21.1287, /
&RAMP ID='CONE-RAMP', T=541.9000, F=21.1225, /
&RAMP ID='CONE-RAMP', T=542.0000, F=21.1159, /
&RAMP ID='CONE-RAMP', T=542.1000, F=21.1091, /
&RAMP ID='CONE-RAMP', T=542.2000, F=21.1019, /
&RAMP ID='CONE-RAMP', T=542.3000, F=21.0944, /
&RAMP ID='CONE-RAMP', T=542.4000, F=21.0866, /
&RAMP ID='CONE-RAMP', T=542.5000, F=21.0785, /
&RAMP ID='CONE-RAMP', T=542.6000, F=21.0701, /
&RAMP ID='CONE-RAMP', T=542.7000, F=21.0613, /
&RAMP ID='CONE-RAMP', T=542.8000, F=21.0523, /
&RAMP ID='CONE-RAMP', T=542.9000, F=21.0429, /
&RAMP ID='CONE-RAMP', T=543.0000, F=21.0332, /
&RAMP ID='CONE-RAMP', T=543.1000, F=21.0232, /
&RAMP ID='CONE-RAMP', T=543.2000, F=21.0129, /
&RAMP ID='CONE-RAMP', T=543.3000, F=21.0023, /
&RAMP ID='CONE-RAMP', T=543.4000, F=20.9914, /
&RAMP ID='CONE-RAMP', T=543.5000, F=20.9801, /
&RAMP ID='CONE-RAMP', T=543.6000, F=20.9686, /
&RAMP ID='CONE-RAMP', T=543.7000, F=20.9567, /
&RAMP ID='CONE-RAMP', T=543.8000, F=20.9445, /
&RAMP ID='CONE-RAMP', T=543.9000, F=20.9320, /
&RAMP ID='CONE-RAMP', T=544.0000, F=20.9192, /
&RAMP ID='CONE-RAMP', T=544.1000, F=20.9060, /
&RAMP ID='CONE-RAMP', T=544.2000, F=20.8926, /
&RAMP ID='CONE-RAMP', T=544.3000, F=20.8788, /
&RAMP ID='CONE-RAMP', T=544.4000, F=20.8648, /
&RAMP ID='CONE-RAMP', T=544.5000, F=20.8504, /
&RAMP ID='CONE-RAMP', T=544.6000, F=20.8357, /
&RAMP ID='CONE-RAMP', T=544.7000, F=20.8208, /
&RAMP ID='CONE-RAMP', T=544.8000, F=20.8057, /
&RAMP ID='CONE-RAMP', T=544.9000, F=20.7903, /
&RAMP ID='CONE-RAMP', T=545.0000, F=20.7746, /
&RAMP ID='CONE-RAMP', T=545.1000, F=20.7586, /
&RAMP ID='CONE-RAMP', T=545.2000, F=20.7424, /
&RAMP ID='CONE-RAMP', T=545.3000, F=20.7260, /
&RAMP ID='CONE-RAMP', T=545.4000, F=20.7092, /
&RAMP ID='CONE-RAMP', T=545.5000, F=20.6922, /
&RAMP ID='CONE-RAMP', T=545.6000, F=20.6750, /
&RAMP ID='CONE-RAMP', T=545.7000, F=20.6575, /
&RAMP ID='CONE-RAMP', T=545.8000, F=20.6397, /
&RAMP ID='CONE-RAMP', T=545.9000, F=20.6217, /
&RAMP ID='CONE-RAMP', T=546.0000, F=20.6035, /
&RAMP ID='CONE-RAMP', T=546.1000, F=20.5850, /
&RAMP ID='CONE-RAMP', T=546.2000, F=20.5663, /
&RAMP ID='CONE-RAMP', T=546.3000, F=20.5474, /
&RAMP ID='CONE-RAMP', T=546.4000, F=20.5282, /
&RAMP ID='CONE-RAMP', T=546.5000, F=20.5087, /
&RAMP ID='CONE-RAMP', T=546.6000, F=20.4890, /
&RAMP ID='CONE-RAMP', T=546.7000, F=20.4691, /
&RAMP ID='CONE-RAMP', T=546.8000, F=20.4489, /
&RAMP ID='CONE-RAMP', T=546.9000, F=20.4285, /
&RAMP ID='CONE-RAMP', T=547.0000, F=20.4079, /
&RAMP ID='CONE-RAMP', T=547.1000, F=20.3870, /
&RAMP ID='CONE-RAMP', T=547.2000, F=20.3659, /
&RAMP ID='CONE-RAMP', T=547.3000, F=20.3445, /
&RAMP ID='CONE-RAMP', T=547.4000, F=20.3229, /
&RAMP ID='CONE-RAMP', T=547.5000, F=20.3010, /
&RAMP ID='CONE-RAMP', T=547.6000, F=20.2789, /
&RAMP ID='CONE-RAMP', T=547.7000, F=20.2566, /
&RAMP ID='CONE-RAMP', T=547.8000, F=20.2340, /
&RAMP ID='CONE-RAMP', T=547.9000, F=20.2112, /
&RAMP ID='CONE-RAMP', T=548.0000, F=20.1881, /
&RAMP ID='CONE-RAMP', T=548.1000, F=20.1648, /
&RAMP ID='CONE-RAMP', T=548.2000, F=20.1412, /
&RAMP ID='CONE-RAMP', T=548.3000, F=20.1175, /
&RAMP ID='CONE-RAMP', T=548.4000, F=20.0936, /
&RAMP ID='CONE-RAMP', T=548.5000, F=20.0696, /
&RAMP ID='CONE-RAMP', T=548.6000, F=20.0455, /
&RAMP ID='CONE-RAMP', T=548.7000, F=20.0212, /
&RAMP ID='CONE-RAMP', T=548.8000, F=19.9969, /
&RAMP ID='CONE-RAMP', T=548.9000, F=19.9725, /
&RAMP ID='CONE-RAMP', T=549.0000, F=19.9479, /
&RAMP ID='CONE-RAMP', T=549.1000, F=19.9233, /
&RAMP ID='CONE-RAMP', T=549.2000, F=19.8985, /
&RAMP ID='CONE-RAMP', T=549.3000, F=19.8737, /
&RAMP ID='CONE-RAMP', T=549.4000, F=19.8487, /
&RAMP ID='CONE-RAMP', T=549.5000, F=19.8237, /
&RAMP ID='CONE-RAMP', T=549.6000, F=19.7987, /
&RAMP ID='CONE-RAMP', T=549.7000, F=19.7737, /
&RAMP ID='CONE-RAMP', T=549.8000, F=19.7486, /
&RAMP ID='CONE-RAMP', T=549.9000, F=19.7236, /
&RAMP ID='CONE-RAMP', T=550.0000, F=19.6985, /
&RAMP ID='CONE-RAMP', T=550.1000, F=19.6733, /
&RAMP ID='CONE-RAMP', T=550.2000, F=19.6482, /
&RAMP ID='CONE-RAMP', T=550.3000, F=19.6230, /
&RAMP ID='CONE-RAMP', T=550.4000, F=19.5978, /
&RAMP ID='CONE-RAMP', T=550.5000, F=19.5726, /
&RAMP ID='CONE-RAMP', T=550.6000, F=19.5474, /
&RAMP ID='CONE-RAMP', T=550.7000, F=19.5222, /
&RAMP ID='CONE-RAMP', T=550.8000, F=19.4969, /
&RAMP ID='CONE-RAMP', T=550.9000, F=19.4716, /
&RAMP ID='CONE-RAMP', T=551.0000, F=19.4463, /
&RAMP ID='CONE-RAMP', T=551.1000, F=19.4209, /
&RAMP ID='CONE-RAMP', T=551.2000, F=19.3956, /
&RAMP ID='CONE-RAMP', T=551.3000, F=19.3702, /
&RAMP ID='CONE-RAMP', T=551.4000, F=19.3448, /
&RAMP ID='CONE-RAMP', T=551.5000, F=19.3194, /
&RAMP ID='CONE-RAMP', T=551.6000, F=19.2939, /
&RAMP ID='CONE-RAMP', T=551.7000, F=19.2685, /
&RAMP ID='CONE-RAMP', T=551.8000, F=19.2430, /
&RAMP ID='CONE-RAMP', T=551.9000, F=19.2175, /
&RAMP ID='CONE-RAMP', T=552.0000, F=19.1919, /
&RAMP ID='CONE-RAMP', T=552.1000, F=19.1665, /
&RAMP ID='CONE-RAMP', T=552.2000, F=19.1412, /
&RAMP ID='CONE-RAMP', T=552.3000, F=19.1159, /
&RAMP ID='CONE-RAMP', T=552.4000, F=19.0908, /
&RAMP ID='CONE-RAMP', T=552.5000, F=19.0658, /
&RAMP ID='CONE-RAMP', T=552.6000, F=19.0409, /
&RAMP ID='CONE-RAMP', T=552.7000, F=19.0161, /
&RAMP ID='CONE-RAMP', T=552.8000, F=18.9914, /
&RAMP ID='CONE-RAMP', T=552.9000, F=18.9668, /
&RAMP ID='CONE-RAMP', T=553.0000, F=18.9423, /
&RAMP ID='CONE-RAMP', T=553.1000, F=18.9179, /
&RAMP ID='CONE-RAMP', T=553.2000, F=18.8936, /
&RAMP ID='CONE-RAMP', T=553.3000, F=18.8696, /
&RAMP ID='CONE-RAMP', T=553.4000, F=18.8459, /
&RAMP ID='CONE-RAMP', T=553.5000, F=18.8225, /
&RAMP ID='CONE-RAMP', T=553.6000, F=18.7994, /
&RAMP ID='CONE-RAMP', T=553.7000, F=18.7765, /
&RAMP ID='CONE-RAMP', T=553.8000, F=18.7540, /
&RAMP ID='CONE-RAMP', T=553.9000, F=18.7317, /
&RAMP ID='CONE-RAMP', T=554.0000, F=18.7097, /
&RAMP ID='CONE-RAMP', T=554.1000, F=18.6880, /
&RAMP ID='CONE-RAMP', T=554.2000, F=18.6666, /
&RAMP ID='CONE-RAMP', T=554.3000, F=18.6454, /
&RAMP ID='CONE-RAMP', T=554.4000, F=18.6246, /
&RAMP ID='CONE-RAMP', T=554.5000, F=18.6040, /
&RAMP ID='CONE-RAMP', T=554.6000, F=18.5838, /
&RAMP ID='CONE-RAMP', T=554.7000, F=18.5638, /
&RAMP ID='CONE-RAMP', T=554.8000, F=18.5441, /
&RAMP ID='CONE-RAMP', T=554.9000, F=18.5247, /
&RAMP ID='CONE-RAMP', T=555.0000, F=18.5055, /
&RAMP ID='CONE-RAMP', T=555.1000, F=18.4867, /
&RAMP ID='CONE-RAMP', T=555.2000, F=18.4682, /
&RAMP ID='CONE-RAMP', T=555.3000, F=18.4499, /
&RAMP ID='CONE-RAMP', T=555.4000, F=18.4319, /
&RAMP ID='CONE-RAMP', T=555.5000, F=18.4142, /
&RAMP ID='CONE-RAMP', T=555.6000, F=18.3968, /
&RAMP ID='CONE-RAMP', T=555.7000, F=18.3797, /
&RAMP ID='CONE-RAMP', T=555.8000, F=18.3629, /
&RAMP ID='CONE-RAMP', T=555.9000, F=18.3463, /
&RAMP ID='CONE-RAMP', T=556.0000, F=18.3300, /
&RAMP ID='CONE-RAMP', T=556.1000, F=18.3140, /
&RAMP ID='CONE-RAMP', T=556.2000, F=18.2982, /
&RAMP ID='CONE-RAMP', T=556.3000, F=18.2827, /
&RAMP ID='CONE-RAMP', T=556.4000, F=18.2675, /
&RAMP ID='CONE-RAMP', T=556.5000, F=18.2525, /
&RAMP ID='CONE-RAMP', T=556.6000, F=18.2379, /
&RAMP ID='CONE-RAMP', T=556.7000, F=18.2234, /
&RAMP ID='CONE-RAMP', T=556.8000, F=18.2093, /
&RAMP ID='CONE-RAMP', T=556.9000, F=18.1954, /
&RAMP ID='CONE-RAMP', T=557.0000, F=18.1819, /
&RAMP ID='CONE-RAMP', T=557.1000, F=18.1688, /
&RAMP ID='CONE-RAMP', T=557.2000, F=18.1561, /
&RAMP ID='CONE-RAMP', T=557.3000, F=18.1438, /
&RAMP ID='CONE-RAMP', T=557.4000, F=18.1319, /
&RAMP ID='CONE-RAMP', T=557.5000, F=18.1204, /
&RAMP ID='CONE-RAMP', T=557.6000, F=18.1093, /
&RAMP ID='CONE-RAMP', T=557.7000, F=18.0986, /
&RAMP ID='CONE-RAMP', T=557.8000, F=18.0883, /
&RAMP ID='CONE-RAMP', T=557.9000, F=18.0784, /
&RAMP ID='CONE-RAMP', T=558.0000, F=18.0689, /
&RAMP ID='CONE-RAMP', T=558.1000, F=18.0598, /
&RAMP ID='CONE-RAMP', T=558.2000, F=18.0510, /
&RAMP ID='CONE-RAMP', T=558.3000, F=18.0427, /
&RAMP ID='CONE-RAMP', T=558.4000, F=18.0348, /
&RAMP ID='CONE-RAMP', T=558.5000, F=18.0273, /
&RAMP ID='CONE-RAMP', T=558.6000, F=18.0202, /
&RAMP ID='CONE-RAMP', T=558.7000, F=18.0134, /
&RAMP ID='CONE-RAMP', T=558.8000, F=18.0071, /
&RAMP ID='CONE-RAMP', T=558.9000, F=18.0012, /
&RAMP ID='CONE-RAMP', T=559.0000, F=17.9956, /
&RAMP ID='CONE-RAMP', T=559.1000, F=17.9905, /
&RAMP ID='CONE-RAMP', T=559.2000, F=17.9858, /
&RAMP ID='CONE-RAMP', T=559.3000, F=17.9814, /
&RAMP ID='CONE-RAMP', T=559.4000, F=17.9775, /
&RAMP ID='CONE-RAMP', T=559.5000, F=17.9739, /
&RAMP ID='CONE-RAMP', T=559.6000, F=17.9707, /
&RAMP ID='CONE-RAMP', T=559.7000, F=17.9678, /
&RAMP ID='CONE-RAMP', T=559.8000, F=17.9652, /
&RAMP ID='CONE-RAMP', T=559.9000, F=17.9629, /
&RAMP ID='CONE-RAMP', T=560.0000, F=17.9609, /
&RAMP ID='CONE-RAMP', T=560.1000, F=17.9592, /
&RAMP ID='CONE-RAMP', T=560.2000, F=17.9579, /
&RAMP ID='CONE-RAMP', T=560.3000, F=17.9569, /
&RAMP ID='CONE-RAMP', T=560.4000, F=17.9561, /
&RAMP ID='CONE-RAMP', T=560.5000, F=17.9557, /
&RAMP ID='CONE-RAMP', T=560.6000, F=17.9556, /
&RAMP ID='CONE-RAMP', T=560.7000, F=17.9558, /
&RAMP ID='CONE-RAMP', T=560.8000, F=17.9563, /
&RAMP ID='CONE-RAMP', T=560.9000, F=17.9569, /
&RAMP ID='CONE-RAMP', T=561.0000, F=17.9579, /
&RAMP ID='CONE-RAMP', T=561.1000, F=17.9590, /
&RAMP ID='CONE-RAMP', T=561.2000, F=17.9604, /
&RAMP ID='CONE-RAMP', T=561.3000, F=17.9620, /
&RAMP ID='CONE-RAMP', T=561.4000, F=17.9639, /
&RAMP ID='CONE-RAMP', T=561.5000, F=17.9660, /
&RAMP ID='CONE-RAMP', T=561.6000, F=17.9683, /
&RAMP ID='CONE-RAMP', T=561.7000, F=17.9709, /
&RAMP ID='CONE-RAMP', T=561.8000, F=17.9737, /
&RAMP ID='CONE-RAMP', T=561.9000, F=17.9767, /
&RAMP ID='CONE-RAMP', T=562.0000, F=17.9800, /
&RAMP ID='CONE-RAMP', T=562.1000, F=17.9835, /
&RAMP ID='CONE-RAMP', T=562.2000, F=17.9872, /
&RAMP ID='CONE-RAMP', T=562.3000, F=17.9912, /
&RAMP ID='CONE-RAMP', T=562.4000, F=17.9954, /
&RAMP ID='CONE-RAMP', T=562.5000, F=17.9999, /
&RAMP ID='CONE-RAMP', T=562.6000, F=18.0046, /
&RAMP ID='CONE-RAMP', T=562.7000, F=18.0095, /
&RAMP ID='CONE-RAMP', T=562.8000, F=18.0147, /
&RAMP ID='CONE-RAMP', T=562.9000, F=18.0201, /
&RAMP ID='CONE-RAMP', T=563.0000, F=18.0257, /
&RAMP ID='CONE-RAMP', T=563.1000, F=18.0316, /
&RAMP ID='CONE-RAMP', T=563.2000, F=18.0377, /
&RAMP ID='CONE-RAMP', T=563.3000, F=18.0440, /
&RAMP ID='CONE-RAMP', T=563.4000, F=18.0504, /
&RAMP ID='CONE-RAMP', T=563.5000, F=18.0569, /
&RAMP ID='CONE-RAMP', T=563.6000, F=18.0634, /
&RAMP ID='CONE-RAMP', T=563.7000, F=18.0699, /
&RAMP ID='CONE-RAMP', T=563.8000, F=18.0765, /
&RAMP ID='CONE-RAMP', T=563.9000, F=18.0832, /
&RAMP ID='CONE-RAMP', T=564.0000, F=18.0899, /
&RAMP ID='CONE-RAMP', T=564.1000, F=18.0967, /
&RAMP ID='CONE-RAMP', T=564.2000, F=18.1035, /
&RAMP ID='CONE-RAMP', T=564.3000, F=18.1104, /
&RAMP ID='CONE-RAMP', T=564.4000, F=18.1173, /
&RAMP ID='CONE-RAMP', T=564.5000, F=18.1243, /
&RAMP ID='CONE-RAMP', T=564.6000, F=18.1314, /
&RAMP ID='CONE-RAMP', T=564.7000, F=18.1386, /
&RAMP ID='CONE-RAMP', T=564.8000, F=18.1458, /
&RAMP ID='CONE-RAMP', T=564.9000, F=18.1532, /
&RAMP ID='CONE-RAMP', T=565.0000, F=18.1606, /
&RAMP ID='CONE-RAMP', T=565.1000, F=18.1680, /
&RAMP ID='CONE-RAMP', T=565.2000, F=18.1756, /
&RAMP ID='CONE-RAMP', T=565.3000, F=18.1832, /
&RAMP ID='CONE-RAMP', T=565.4000, F=18.1909, /
&RAMP ID='CONE-RAMP', T=565.5000, F=18.1987, /
&RAMP ID='CONE-RAMP', T=565.6000, F=18.2066, /
&RAMP ID='CONE-RAMP', T=565.7000, F=18.2145, /
&RAMP ID='CONE-RAMP', T=565.8000, F=18.2226, /
&RAMP ID='CONE-RAMP', T=565.9000, F=18.2307, /
&RAMP ID='CONE-RAMP', T=566.0000, F=18.2388, /
&RAMP ID='CONE-RAMP', T=566.1000, F=18.2471, /
&RAMP ID='CONE-RAMP', T=566.2000, F=18.2554, /
&RAMP ID='CONE-RAMP', T=566.3000, F=18.2639, /
&RAMP ID='CONE-RAMP', T=566.4000, F=18.2724, /
&RAMP ID='CONE-RAMP', T=566.5000, F=18.2809, /
&RAMP ID='CONE-RAMP', T=566.6000, F=18.2896, /
&RAMP ID='CONE-RAMP', T=566.7000, F=18.2983, /
&RAMP ID='CONE-RAMP', T=566.8000, F=18.3071, /
&RAMP ID='CONE-RAMP', T=566.9000, F=18.3160, /
&RAMP ID='CONE-RAMP', T=567.0000, F=18.3250, /
&RAMP ID='CONE-RAMP', T=567.1000, F=18.3339, /
&RAMP ID='CONE-RAMP', T=567.2000, F=18.3427, /
&RAMP ID='CONE-RAMP', T=567.3000, F=18.3515, /
&RAMP ID='CONE-RAMP', T=567.4000, F=18.3603, /
&RAMP ID='CONE-RAMP', T=567.5000, F=18.3690, /
&RAMP ID='CONE-RAMP', T=567.6000, F=18.3776, /
&RAMP ID='CONE-RAMP', T=567.7000, F=18.3862, /
&RAMP ID='CONE-RAMP', T=567.8000, F=18.3948, /
&RAMP ID='CONE-RAMP', T=567.9000, F=18.4033, /
&RAMP ID='CONE-RAMP', T=568.0000, F=18.4117, /
&RAMP ID='CONE-RAMP', T=568.1000, F=18.4201, /
&RAMP ID='CONE-RAMP', T=568.2000, F=18.4285, /
&RAMP ID='CONE-RAMP', T=568.3000, F=18.4367, /
&RAMP ID='CONE-RAMP', T=568.4000, F=18.4448, /
&RAMP ID='CONE-RAMP', T=568.5000, F=18.4528, /
&RAMP ID='CONE-RAMP', T=568.6000, F=18.4608, /
&RAMP ID='CONE-RAMP', T=568.7000, F=18.4686, /
&RAMP ID='CONE-RAMP', T=568.8000, F=18.4763, /
&RAMP ID='CONE-RAMP', T=568.9000, F=18.4839, /
&RAMP ID='CONE-RAMP', T=569.0000, F=18.4914, /
&RAMP ID='CONE-RAMP', T=569.1000, F=18.4988, /
&RAMP ID='CONE-RAMP', T=569.2000, F=18.5061, /
&RAMP ID='CONE-RAMP', T=569.3000, F=18.5133, /
&RAMP ID='CONE-RAMP', T=569.4000, F=18.5204, /
&RAMP ID='CONE-RAMP', T=569.5000, F=18.5274, /
&RAMP ID='CONE-RAMP', T=569.6000, F=18.5343, /
&RAMP ID='CONE-RAMP', T=569.7000, F=18.5411, /
&RAMP ID='CONE-RAMP', T=569.8000, F=18.5478, /
&RAMP ID='CONE-RAMP', T=569.9000, F=18.5544, /
&RAMP ID='CONE-RAMP', T=570.0000, F=18.5608, /
&RAMP ID='CONE-RAMP', T=570.1000, F=18.5672, /
&RAMP ID='CONE-RAMP', T=570.2000, F=18.5735, /
&RAMP ID='CONE-RAMP', T=570.3000, F=18.5796, /
&RAMP ID='CONE-RAMP', T=570.4000, F=18.5857, /
&RAMP ID='CONE-RAMP', T=570.5000, F=18.5916, /
&RAMP ID='CONE-RAMP', T=570.6000, F=18.5975, /
&RAMP ID='CONE-RAMP', T=570.7000, F=18.6033, /
&RAMP ID='CONE-RAMP', T=570.8000, F=18.6089, /
&RAMP ID='CONE-RAMP', T=570.9000, F=18.6145, /
&RAMP ID='CONE-RAMP', T=571.0000, F=18.6201, /
&RAMP ID='CONE-RAMP', T=571.1000, F=18.6257, /
&RAMP ID='CONE-RAMP', T=571.2000, F=18.6312, /
&RAMP ID='CONE-RAMP', T=571.3000, F=18.6367, /
&RAMP ID='CONE-RAMP', T=571.4000, F=18.6422, /
&RAMP ID='CONE-RAMP', T=571.5000, F=18.6477, /
&RAMP ID='CONE-RAMP', T=571.6000, F=18.6531, /
&RAMP ID='CONE-RAMP', T=571.7000, F=18.6585, /
&RAMP ID='CONE-RAMP', T=571.8000, F=18.6639, /
&RAMP ID='CONE-RAMP', T=571.9000, F=18.6692, /
&RAMP ID='CONE-RAMP', T=572.0000, F=18.6745, /
&RAMP ID='CONE-RAMP', T=572.1000, F=18.6797, /
&RAMP ID='CONE-RAMP', T=572.2000, F=18.6848, /
&RAMP ID='CONE-RAMP', T=572.3000, F=18.6899, /
&RAMP ID='CONE-RAMP', T=572.4000, F=18.6948, /
&RAMP ID='CONE-RAMP', T=572.5000, F=18.6997, /
&RAMP ID='CONE-RAMP', T=572.6000, F=18.7045, /
&RAMP ID='CONE-RAMP', T=572.7000, F=18.7092, /
&RAMP ID='CONE-RAMP', T=572.8000, F=18.7138, /
&RAMP ID='CONE-RAMP', T=572.9000, F=18.7184, /
&RAMP ID='CONE-RAMP', T=573.0000, F=18.7229, /
&RAMP ID='CONE-RAMP', T=573.1000, F=18.7273, /
&RAMP ID='CONE-RAMP', T=573.2000, F=18.7316, /
&RAMP ID='CONE-RAMP', T=573.3000, F=18.7358, /
&RAMP ID='CONE-RAMP', T=573.4000, F=18.7400, /
&RAMP ID='CONE-RAMP', T=573.5000, F=18.7440, /
&RAMP ID='CONE-RAMP', T=573.6000, F=18.7480, /
&RAMP ID='CONE-RAMP', T=573.7000, F=18.7520, /
&RAMP ID='CONE-RAMP', T=573.8000, F=18.7558, /
&RAMP ID='CONE-RAMP', T=573.9000, F=18.7596, /
&RAMP ID='CONE-RAMP', T=574.0000, F=18.7632, /
&RAMP ID='CONE-RAMP', T=574.1000, F=18.7668, /
&RAMP ID='CONE-RAMP', T=574.2000, F=18.7704, /
&RAMP ID='CONE-RAMP', T=574.3000, F=18.7738, /
&RAMP ID='CONE-RAMP', T=574.4000, F=18.7772, /
&RAMP ID='CONE-RAMP', T=574.5000, F=18.7805, /
&RAMP ID='CONE-RAMP', T=574.6000, F=18.7836, /
&RAMP ID='CONE-RAMP', T=574.7000, F=18.7867, /
&RAMP ID='CONE-RAMP', T=574.8000, F=18.7897, /
&RAMP ID='CONE-RAMP', T=574.9000, F=18.7925, /
&RAMP ID='CONE-RAMP', T=575.0000, F=18.7953, /
&RAMP ID='CONE-RAMP', T=575.1000, F=18.7980, /
&RAMP ID='CONE-RAMP', T=575.2000, F=18.8005, /
&RAMP ID='CONE-RAMP', T=575.3000, F=18.8030, /
&RAMP ID='CONE-RAMP', T=575.4000, F=18.8053, /
&RAMP ID='CONE-RAMP', T=575.5000, F=18.8076, /
&RAMP ID='CONE-RAMP', T=575.6000, F=18.8097, /
&RAMP ID='CONE-RAMP', T=575.7000, F=18.8117, /
&RAMP ID='CONE-RAMP', T=575.8000, F=18.8137, /
&RAMP ID='CONE-RAMP', T=575.9000, F=18.8155, /
&RAMP ID='CONE-RAMP', T=576.0000, F=18.8172, /
&RAMP ID='CONE-RAMP', T=576.1000, F=18.8188, /
&RAMP ID='CONE-RAMP', T=576.2000, F=18.8203, /
&RAMP ID='CONE-RAMP', T=576.3000, F=18.8217, /
&RAMP ID='CONE-RAMP', T=576.4000, F=18.8230, /
&RAMP ID='CONE-RAMP', T=576.5000, F=18.8242, /
&RAMP ID='CONE-RAMP', T=576.6000, F=18.8253, /
&RAMP ID='CONE-RAMP', T=576.7000, F=18.8263, /
&RAMP ID='CONE-RAMP', T=576.8000, F=18.8272, /
&RAMP ID='CONE-RAMP', T=576.9000, F=18.8279, /
&RAMP ID='CONE-RAMP', T=577.0000, F=18.8286, /
&RAMP ID='CONE-RAMP', T=577.1000, F=18.8292, /
&RAMP ID='CONE-RAMP', T=577.2000, F=18.8296, /
&RAMP ID='CONE-RAMP', T=577.3000, F=18.8300, /
&RAMP ID='CONE-RAMP', T=577.4000, F=18.8302, /
&RAMP ID='CONE-RAMP', T=577.5000, F=18.8304, /
&RAMP ID='CONE-RAMP', T=577.6000, F=18.8304, /
&RAMP ID='CONE-RAMP', T=577.7000, F=18.8303, /
&RAMP ID='CONE-RAMP', T=577.8000, F=18.8302, /
&RAMP ID='CONE-RAMP', T=577.9000, F=18.8299, /
&RAMP ID='CONE-RAMP', T=578.0000, F=18.8295, /
&RAMP ID='CONE-RAMP', T=578.1000, F=18.8290, /
&RAMP ID='CONE-RAMP', T=578.2000, F=18.8284, /
&RAMP ID='CONE-RAMP', T=578.3000, F=18.8277, /
&RAMP ID='CONE-RAMP', T=578.4000, F=18.8270, /
&RAMP ID='CONE-RAMP', T=578.5000, F=18.8262, /
&RAMP ID='CONE-RAMP', T=578.6000, F=18.8253, /
&RAMP ID='CONE-RAMP', T=578.7000, F=18.8244, /
&RAMP ID='CONE-RAMP', T=578.8000, F=18.8235, /
&RAMP ID='CONE-RAMP', T=578.9000, F=18.8224, /
&RAMP ID='CONE-RAMP', T=579.0000, F=18.8214, /
&RAMP ID='CONE-RAMP', T=579.1000, F=18.8202, /
&RAMP ID='CONE-RAMP', T=579.2000, F=18.8191, /
&RAMP ID='CONE-RAMP', T=579.3000, F=18.8178, /
&RAMP ID='CONE-RAMP', T=579.4000, F=18.8166, /
&RAMP ID='CONE-RAMP', T=579.5000, F=18.8152, /
&RAMP ID='CONE-RAMP', T=579.6000, F=18.8137, /
&RAMP ID='CONE-RAMP', T=579.7000, F=18.8122, /
&RAMP ID='CONE-RAMP', T=579.8000, F=18.8106, /
&RAMP ID='CONE-RAMP', T=579.9000, F=18.8089, /
&RAMP ID='CONE-RAMP', T=580.0000, F=18.8072, /
&RAMP ID='CONE-RAMP', T=580.1000, F=18.8054, /
&RAMP ID='CONE-RAMP', T=580.2000, F=18.8034, /
&RAMP ID='CONE-RAMP', T=580.3000, F=18.8014, /
&RAMP ID='CONE-RAMP', T=580.4000, F=18.7994, /
&RAMP ID='CONE-RAMP', T=580.5000, F=18.7972, /
&RAMP ID='CONE-RAMP', T=580.6000, F=18.7950, /
&RAMP ID='CONE-RAMP', T=580.7000, F=18.7927, /
&RAMP ID='CONE-RAMP', T=580.8000, F=18.7903, /
&RAMP ID='CONE-RAMP', T=580.9000, F=18.7878, /
&RAMP ID='CONE-RAMP', T=581.0000, F=18.7853, /
&RAMP ID='CONE-RAMP', T=581.1000, F=18.7826, /
&RAMP ID='CONE-RAMP', T=581.2000, F=18.7799, /
&RAMP ID='CONE-RAMP', T=581.3000, F=18.7772, /
&RAMP ID='CONE-RAMP', T=581.4000, F=18.7743, /
&RAMP ID='CONE-RAMP', T=581.5000, F=18.7714, /
&RAMP ID='CONE-RAMP', T=581.6000, F=18.7683, /
&RAMP ID='CONE-RAMP', T=581.7000, F=18.7652, /
&RAMP ID='CONE-RAMP', T=581.8000, F=18.7621, /
&RAMP ID='CONE-RAMP', T=581.9000, F=18.7588, /
&RAMP ID='CONE-RAMP', T=582.0000, F=18.7555, /
&RAMP ID='CONE-RAMP', T=582.1000, F=18.7521, /
&RAMP ID='CONE-RAMP', T=582.2000, F=18.7487, /
&RAMP ID='CONE-RAMP', T=582.3000, F=18.7453, /
&RAMP ID='CONE-RAMP', T=582.4000, F=18.7419, /
&RAMP ID='CONE-RAMP', T=582.5000, F=18.7384, /
&RAMP ID='CONE-RAMP', T=582.6000, F=18.7349, /
&RAMP ID='CONE-RAMP', T=582.7000, F=18.7314, /
&RAMP ID='CONE-RAMP', T=582.8000, F=18.7279, /
&RAMP ID='CONE-RAMP', T=582.9000, F=18.7243, /
&RAMP ID='CONE-RAMP', T=583.0000, F=18.7207, /
&RAMP ID='CONE-RAMP', T=583.1000, F=18.7171, /
&RAMP ID='CONE-RAMP', T=583.2000, F=18.7134, /
&RAMP ID='CONE-RAMP', T=583.3000, F=18.7096, /
&RAMP ID='CONE-RAMP', T=583.4000, F=18.7057, /
&RAMP ID='CONE-RAMP', T=583.5000, F=18.7017, /
&RAMP ID='CONE-RAMP', T=583.6000, F=18.6975, /
&RAMP ID='CONE-RAMP', T=583.7000, F=18.6932, /
&RAMP ID='CONE-RAMP', T=583.8000, F=18.6887, /
&RAMP ID='CONE-RAMP', T=583.9000, F=18.6841, /
&RAMP ID='CONE-RAMP', T=584.0000, F=18.6794, /
&RAMP ID='CONE-RAMP', T=584.1000, F=18.6745, /
&RAMP ID='CONE-RAMP', T=584.2000, F=18.6695, /
&RAMP ID='CONE-RAMP', T=584.3000, F=18.6644, /
&RAMP ID='CONE-RAMP', T=584.4000, F=18.6592, /
&RAMP ID='CONE-RAMP', T=584.5000, F=18.6538, /
&RAMP ID='CONE-RAMP', T=584.6000, F=18.6482, /
&RAMP ID='CONE-RAMP', T=584.7000, F=18.6426, /
&RAMP ID='CONE-RAMP', T=584.8000, F=18.6368, /
&RAMP ID='CONE-RAMP', T=584.9000, F=18.6308, /
&RAMP ID='CONE-RAMP', T=585.0000, F=18.6248, /
&RAMP ID='CONE-RAMP', T=585.1000, F=18.6186, /
&RAMP ID='CONE-RAMP', T=585.2000, F=18.6122, /
&RAMP ID='CONE-RAMP', T=585.3000, F=18.6057, /
&RAMP ID='CONE-RAMP', T=585.4000, F=18.5991, /
&RAMP ID='CONE-RAMP', T=585.5000, F=18.5924, /
&RAMP ID='CONE-RAMP', T=585.6000, F=18.5855, /
&RAMP ID='CONE-RAMP', T=585.7000, F=18.5785, /
&RAMP ID='CONE-RAMP', T=585.8000, F=18.5714, /
&RAMP ID='CONE-RAMP', T=585.9000, F=18.5641, /
&RAMP ID='CONE-RAMP', T=586.0000, F=18.5567, /
&RAMP ID='CONE-RAMP', T=586.1000, F=18.5491, /
&RAMP ID='CONE-RAMP', T=586.2000, F=18.5415, /
&RAMP ID='CONE-RAMP', T=586.3000, F=18.5336, /
&RAMP ID='CONE-RAMP', T=586.4000, F=18.5257, /
&RAMP ID='CONE-RAMP', T=586.5000, F=18.5176, /
&RAMP ID='CONE-RAMP', T=586.6000, F=18.5094, /
&RAMP ID='CONE-RAMP', T=586.7000, F=18.5010, /
&RAMP ID='CONE-RAMP', T=586.8000, F=18.4926, /
&RAMP ID='CONE-RAMP', T=586.9000, F=18.4839, /
&RAMP ID='CONE-RAMP', T=587.0000, F=18.4753, /
&RAMP ID='CONE-RAMP', T=587.1000, F=18.4665, /
&RAMP ID='CONE-RAMP', T=587.2000, F=18.4576, /
&RAMP ID='CONE-RAMP', T=587.3000, F=18.4487, /
&RAMP ID='CONE-RAMP', T=587.4000, F=18.4397, /
&RAMP ID='CONE-RAMP', T=587.5000, F=18.4306, /
&RAMP ID='CONE-RAMP', T=587.6000, F=18.4215, /
&RAMP ID='CONE-RAMP', T=587.7000, F=18.4122, /
&RAMP ID='CONE-RAMP', T=587.8000, F=18.4029, /
&RAMP ID='CONE-RAMP', T=587.9000, F=18.3935, /
&RAMP ID='CONE-RAMP', T=588.0000, F=18.3840, /
&RAMP ID='CONE-RAMP', T=588.1000, F=18.3745, /
&RAMP ID='CONE-RAMP', T=588.2000, F=18.3649, /
&RAMP ID='CONE-RAMP', T=588.3000, F=18.3552, /
&RAMP ID='CONE-RAMP', T=588.4000, F=18.3454, /
&RAMP ID='CONE-RAMP', T=588.5000, F=18.3355, /
&RAMP ID='CONE-RAMP', T=588.6000, F=18.3256, /
&RAMP ID='CONE-RAMP', T=588.7000, F=18.3156, /
&RAMP ID='CONE-RAMP', T=588.8000, F=18.3055, /
&RAMP ID='CONE-RAMP', T=588.9000, F=18.2953, /
&RAMP ID='CONE-RAMP', T=589.0000, F=18.2851, /
&RAMP ID='CONE-RAMP', T=589.1000, F=18.2748, /
&RAMP ID='CONE-RAMP', T=589.2000, F=18.2644, /
&RAMP ID='CONE-RAMP', T=589.3000, F=18.2539, /
&RAMP ID='CONE-RAMP', T=589.4000, F=18.2434, /
&RAMP ID='CONE-RAMP', T=589.5000, F=18.2327, /
&RAMP ID='CONE-RAMP', T=589.6000, F=18.2220, /
&RAMP ID='CONE-RAMP', T=589.7000, F=18.2113, /
&RAMP ID='CONE-RAMP', T=589.8000, F=18.2005, /
&RAMP ID='CONE-RAMP', T=589.9000, F=18.1897, /
&RAMP ID='CONE-RAMP', T=590.0000, F=18.1788, /
&RAMP ID='CONE-RAMP', T=590.1000, F=18.1678, /
&RAMP ID='CONE-RAMP', T=590.2000, F=18.1569, /
&RAMP ID='CONE-RAMP', T=590.3000, F=18.1458, /
&RAMP ID='CONE-RAMP', T=590.4000, F=18.1347, /
&RAMP ID='CONE-RAMP', T=590.5000, F=18.1236, /
&RAMP ID='CONE-RAMP', T=590.6000, F=18.1124, /
&RAMP ID='CONE-RAMP', T=590.7000, F=18.1011, /
&RAMP ID='CONE-RAMP', T=590.8000, F=18.0899, /
&RAMP ID='CONE-RAMP', T=590.9000, F=18.0788, /
&RAMP ID='CONE-RAMP', T=591.0000, F=18.0678, /
&RAMP ID='CONE-RAMP', T=591.1000, F=18.0569, /
&RAMP ID='CONE-RAMP', T=591.2000, F=18.0460, /
&RAMP ID='CONE-RAMP', T=591.3000, F=18.0352, /
&RAMP ID='CONE-RAMP', T=591.4000, F=18.0245, /
&RAMP ID='CONE-RAMP', T=591.5000, F=18.0139, /
&RAMP ID='CONE-RAMP', T=591.6000, F=18.0033, /
&RAMP ID='CONE-RAMP', T=591.7000, F=17.9929, /
&RAMP ID='CONE-RAMP', T=591.8000, F=17.9825, /
&RAMP ID='CONE-RAMP', T=591.9000, F=17.9722, /
&RAMP ID='CONE-RAMP', T=592.0000, F=17.9619, /
&RAMP ID='CONE-RAMP', T=592.1000, F=17.9518, /
&RAMP ID='CONE-RAMP', T=592.2000, F=17.9417, /
&RAMP ID='CONE-RAMP', T=592.3000, F=17.9317, /
&RAMP ID='CONE-RAMP', T=592.4000, F=17.9218, /
&RAMP ID='CONE-RAMP', T=592.5000, F=17.9120, /
&RAMP ID='CONE-RAMP', T=592.6000, F=17.9022, /
&RAMP ID='CONE-RAMP', T=592.7000, F=17.8925, /
&RAMP ID='CONE-RAMP', T=592.8000, F=17.8829, /
&RAMP ID='CONE-RAMP', T=592.9000, F=17.8734, /
&RAMP ID='CONE-RAMP', T=593.0000, F=17.8640, /
&RAMP ID='CONE-RAMP', T=593.1000, F=17.8546, /
&RAMP ID='CONE-RAMP', T=593.2000, F=17.8453, /
&RAMP ID='CONE-RAMP', T=593.3000, F=17.8361, /
&RAMP ID='CONE-RAMP', T=593.4000, F=17.8271, /
&RAMP ID='CONE-RAMP', T=593.5000, F=17.8183, /
&RAMP ID='CONE-RAMP', T=593.6000, F=17.8096, /
&RAMP ID='CONE-RAMP', T=593.7000, F=17.8012, /
&RAMP ID='CONE-RAMP', T=593.8000, F=17.7929, /
&RAMP ID='CONE-RAMP', T=593.9000, F=17.7848, /
&RAMP ID='CONE-RAMP', T=594.0000, F=17.7769, /
&RAMP ID='CONE-RAMP', T=594.1000, F=17.7692, /
&RAMP ID='CONE-RAMP', T=594.2000, F=17.7617, /
&RAMP ID='CONE-RAMP', T=594.3000, F=17.7544, /
&RAMP ID='CONE-RAMP', T=594.4000, F=17.7472, /
&RAMP ID='CONE-RAMP', T=594.5000, F=17.7404, /
&RAMP ID='CONE-RAMP', T=594.6000, F=17.7337, /
&RAMP ID='CONE-RAMP', T=594.7000, F=17.7274, /
&RAMP ID='CONE-RAMP', T=594.8000, F=17.7213, /
&RAMP ID='CONE-RAMP', T=594.9000, F=17.7155, /
&RAMP ID='CONE-RAMP', T=595.0000, F=17.7099, /
&RAMP ID='CONE-RAMP', T=595.1000, F=17.7046, /
&RAMP ID='CONE-RAMP', T=595.2000, F=17.6996, /
&RAMP ID='CONE-RAMP', T=595.3000, F=17.6948, /
&RAMP ID='CONE-RAMP', T=595.4000, F=17.6903, /
&RAMP ID='CONE-RAMP', T=595.5000, F=17.6861, /
&RAMP ID='CONE-RAMP', T=595.6000, F=17.6821, /
&RAMP ID='CONE-RAMP', T=595.7000, F=17.6784, /
&RAMP ID='CONE-RAMP', T=595.8000, F=17.6750, /
&RAMP ID='CONE-RAMP', T=595.9000, F=17.6718, /
&RAMP ID='CONE-RAMP', T=596.0000, F=17.6689, /
&RAMP ID='CONE-RAMP', T=596.1000, F=17.6663, /
&RAMP ID='CONE-RAMP', T=596.2000, F=17.6639, /
&RAMP ID='CONE-RAMP', T=596.3000, F=17.6618, /
&RAMP ID='CONE-RAMP', T=596.4000, F=17.6599, /
&RAMP ID='CONE-RAMP', T=596.5000, F=17.6584, /
&RAMP ID='CONE-RAMP', T=596.6000, F=17.6570, /
&RAMP ID='CONE-RAMP', T=596.7000, F=17.6560, /
&RAMP ID='CONE-RAMP', T=596.8000, F=17.6552, /
&RAMP ID='CONE-RAMP', T=596.9000, F=17.6547, /
&RAMP ID='CONE-RAMP', T=597.0000, F=17.6544, /
&RAMP ID='CONE-RAMP', T=597.1000, F=17.6544, /
&RAMP ID='CONE-RAMP', T=597.2000, F=17.6545, /
&RAMP ID='CONE-RAMP', T=597.3000, F=17.6549, /
&RAMP ID='CONE-RAMP', T=597.4000, F=17.6554, /
&RAMP ID='CONE-RAMP', T=597.5000, F=17.6562, /
&RAMP ID='CONE-RAMP', T=597.6000, F=17.6572, /
&RAMP ID='CONE-RAMP', T=597.7000, F=17.6584, /
&RAMP ID='CONE-RAMP', T=597.8000, F=17.6598, /
&RAMP ID='CONE-RAMP', T=597.9000, F=17.6614, /
&RAMP ID='CONE-RAMP', T=598.0000, F=17.6633, /
&RAMP ID='CONE-RAMP', T=598.1000, F=17.6653, /
&RAMP ID='CONE-RAMP', T=598.2000, F=17.6675, /
&RAMP ID='CONE-RAMP', T=598.3000, F=17.6699, /
&RAMP ID='CONE-RAMP', T=598.4000, F=17.6725, /
&RAMP ID='CONE-RAMP', T=598.5000, F=17.6752, /
&RAMP ID='CONE-RAMP', T=598.6000, F=17.6781, /
&RAMP ID='CONE-RAMP', T=598.7000, F=17.6811, /
&RAMP ID='CONE-RAMP', T=598.8000, F=17.6843, /
&RAMP ID='CONE-RAMP', T=598.9000, F=17.6876, /
&RAMP ID='CONE-RAMP', T=599.0000, F=17.6911, /
&RAMP ID='CONE-RAMP', T=599.1000, F=17.6948, /
&RAMP ID='CONE-RAMP', T=599.2000, F=17.6986, /
&RAMP ID='CONE-RAMP', T=599.3000, F=17.7026, /
&RAMP ID='CONE-RAMP', T=599.4000, F=17.7067, /
&RAMP ID='CONE-RAMP', T=599.5000, F=17.7110, /
&RAMP ID='CONE-RAMP', T=599.6000, F=17.7155, /
&RAMP ID='CONE-RAMP', T=599.7000, F=17.7201, /
&RAMP ID='CONE-RAMP', T=599.8000, F=17.7248, /
&RAMP ID='CONE-RAMP', T=599.9000, F=17.7298, /
&RAMP ID='CONE-RAMP', T=600.0000, F=17.7348, /
&RAMP ID='CONE-RAMP', T=600.1000, F=17.7401, /
&RAMP ID='CONE-RAMP', T=600.2000, F=17.7455, /
&RAMP ID='CONE-RAMP', T=600.3000, F=17.7510, /
&RAMP ID='CONE-RAMP', T=600.4000, F=17.7567, /
&RAMP ID='CONE-RAMP', T=600.5000, F=17.7626, /
&RAMP ID='CONE-RAMP', T=600.6000, F=17.7686, /
&RAMP ID='CONE-RAMP', T=600.7000, F=17.7748, /
&RAMP ID='CONE-RAMP', T=600.8000, F=17.7812, /
&RAMP ID='CONE-RAMP', T=600.9000, F=17.7875, /
&RAMP ID='CONE-RAMP', T=601.0000, F=17.7939, /
&RAMP ID='CONE-RAMP', T=601.1000, F=17.8003, /
&RAMP ID='CONE-RAMP', T=601.2000, F=17.8068, /
&RAMP ID='CONE-RAMP', T=601.3000, F=17.8133, /
&RAMP ID='CONE-RAMP', T=601.4000, F=17.8198, /
&RAMP ID='CONE-RAMP', T=601.5000, F=17.8263, /
&RAMP ID='CONE-RAMP', T=601.6000, F=17.8329, /
&RAMP ID='CONE-RAMP', T=601.7000, F=17.8394, /
&RAMP ID='CONE-RAMP', T=601.8000, F=17.8461, /
&RAMP ID='CONE-RAMP', T=601.9000, F=17.8527, /
&RAMP ID='CONE-RAMP', T=602.0000, F=17.8593, /
&RAMP ID='CONE-RAMP', T=602.1000, F=17.8658, /
&RAMP ID='CONE-RAMP', T=602.2000, F=17.8723, /
&RAMP ID='CONE-RAMP', T=602.3000, F=17.8787, /
&RAMP ID='CONE-RAMP', T=602.4000, F=17.8851, /
&RAMP ID='CONE-RAMP', T=602.5000, F=17.8914, /
&RAMP ID='CONE-RAMP', T=602.6000, F=17.8977, /
&RAMP ID='CONE-RAMP', T=602.7000, F=17.9039, /
&RAMP ID='CONE-RAMP', T=602.8000, F=17.9100, /
&RAMP ID='CONE-RAMP', T=602.9000, F=17.9161, /
&RAMP ID='CONE-RAMP', T=603.0000, F=17.9222, /
&RAMP ID='CONE-RAMP', T=603.1000, F=17.9282, /
&RAMP ID='CONE-RAMP', T=603.2000, F=17.9342, /
&RAMP ID='CONE-RAMP', T=603.3000, F=17.9401, /
&RAMP ID='CONE-RAMP', T=603.4000, F=17.9459, /
&RAMP ID='CONE-RAMP', T=603.5000, F=17.9517, /
&RAMP ID='CONE-RAMP', T=603.6000, F=17.9574, /
&RAMP ID='CONE-RAMP', T=603.7000, F=17.9631, /
&RAMP ID='CONE-RAMP', T=603.8000, F=17.9687, /
&RAMP ID='CONE-RAMP', T=603.9000, F=17.9743, /
&RAMP ID='CONE-RAMP', T=604.0000, F=17.9799, /
&RAMP ID='CONE-RAMP', T=604.1000, F=17.9853, /
&RAMP ID='CONE-RAMP', T=604.2000, F=17.9907, /
&RAMP ID='CONE-RAMP', T=604.3000, F=17.9961, /
&RAMP ID='CONE-RAMP', T=604.4000, F=18.0014, /
&RAMP ID='CONE-RAMP', T=604.5000, F=18.0067, /
&RAMP ID='CONE-RAMP', T=604.6000, F=18.0118, /
&RAMP ID='CONE-RAMP', T=604.7000, F=18.0168, /
&RAMP ID='CONE-RAMP', T=604.8000, F=18.0217, /
&RAMP ID='CONE-RAMP', T=604.9000, F=18.0264, /
&RAMP ID='CONE-RAMP', T=605.0000, F=18.0311, /
&RAMP ID='CONE-RAMP', T=605.1000, F=18.0355, /
&RAMP ID='CONE-RAMP', T=605.2000, F=18.0399, /
&RAMP ID='CONE-RAMP', T=605.3000, F=18.0441, /
&RAMP ID='CONE-RAMP', T=605.4000, F=18.0482, /
&RAMP ID='CONE-RAMP', T=605.5000, F=18.0522, /
&RAMP ID='CONE-RAMP', T=605.6000, F=18.0560, /
&RAMP ID='CONE-RAMP', T=605.7000, F=18.0597, /
&RAMP ID='CONE-RAMP', T=605.8000, F=18.0633, /
&RAMP ID='CONE-RAMP', T=605.9000, F=18.0669, /
&RAMP ID='CONE-RAMP', T=606.0000, F=18.0703, /
&RAMP ID='CONE-RAMP', T=606.1000, F=18.0737, /
&RAMP ID='CONE-RAMP', T=606.2000, F=18.0770, /
&RAMP ID='CONE-RAMP', T=606.3000, F=18.0803, /
&RAMP ID='CONE-RAMP', T=606.4000, F=18.0834, /
&RAMP ID='CONE-RAMP', T=606.5000, F=18.0865, /
&RAMP ID='CONE-RAMP', T=606.6000, F=18.0895, /
&RAMP ID='CONE-RAMP', T=606.7000, F=18.0924, /
&RAMP ID='CONE-RAMP', T=606.8000, F=18.0953, /
&RAMP ID='CONE-RAMP', T=606.9000, F=18.0980, /
&RAMP ID='CONE-RAMP', T=607.0000, F=18.1007, /
&RAMP ID='CONE-RAMP', T=607.1000, F=18.1034, /
&RAMP ID='CONE-RAMP', T=607.2000, F=18.1059, /
&RAMP ID='CONE-RAMP', T=607.3000, F=18.1084, /
&RAMP ID='CONE-RAMP', T=607.4000, F=18.1107, /
&RAMP ID='CONE-RAMP', T=607.5000, F=18.1130, /
&RAMP ID='CONE-RAMP', T=607.6000, F=18.1153, /
&RAMP ID='CONE-RAMP', T=607.7000, F=18.1174, /
&RAMP ID='CONE-RAMP', T=607.8000, F=18.1195, /
&RAMP ID='CONE-RAMP', T=607.9000, F=18.1215, /
&RAMP ID='CONE-RAMP', T=608.0000, F=18.1234, /
&RAMP ID='CONE-RAMP', T=608.1000, F=18.1253, /
&RAMP ID='CONE-RAMP', T=608.2000, F=18.1270, /
&RAMP ID='CONE-RAMP', T=608.3000, F=18.1287, /
&RAMP ID='CONE-RAMP', T=608.4000, F=18.1304, /
&RAMP ID='CONE-RAMP', T=608.5000, F=18.1320, /
&RAMP ID='CONE-RAMP', T=608.6000, F=18.1336, /
&RAMP ID='CONE-RAMP', T=608.7000, F=18.1352, /
&RAMP ID='CONE-RAMP', T=608.8000, F=18.1367, /
&RAMP ID='CONE-RAMP', T=608.9000, F=18.1383, /
&RAMP ID='CONE-RAMP', T=609.0000, F=18.1398, /
&RAMP ID='CONE-RAMP', T=609.1000, F=18.1412, /
&RAMP ID='CONE-RAMP', T=609.2000, F=18.1427, /
&RAMP ID='CONE-RAMP', T=609.3000, F=18.1441, /
&RAMP ID='CONE-RAMP', T=609.4000, F=18.1455, /
&RAMP ID='CONE-RAMP', T=609.5000, F=18.1468, /
&RAMP ID='CONE-RAMP', T=609.6000, F=18.1482, /
&RAMP ID='CONE-RAMP', T=609.7000, F=18.1495, /
&RAMP ID='CONE-RAMP', T=609.8000, F=18.1508, /
&RAMP ID='CONE-RAMP', T=609.9000, F=18.1520, /
&RAMP ID='CONE-RAMP', T=610.0000, F=18.1532, /
&RAMP ID='CONE-RAMP', T=610.1000, F=18.1544, /
&RAMP ID='CONE-RAMP', T=610.2000, F=18.1556, /
&RAMP ID='CONE-RAMP', T=610.3000, F=18.1568, /
&RAMP ID='CONE-RAMP', T=610.4000, F=18.1579, /
&RAMP ID='CONE-RAMP', T=610.5000, F=18.1590, /
&RAMP ID='CONE-RAMP', T=610.6000, F=18.1600, /
&RAMP ID='CONE-RAMP', T=610.7000, F=18.1611, /
&RAMP ID='CONE-RAMP', T=610.8000, F=18.1621, /
&RAMP ID='CONE-RAMP', T=610.9000, F=18.1631, /
&RAMP ID='CONE-RAMP', T=611.0000, F=18.1640, /
&RAMP ID='CONE-RAMP', T=611.1000, F=18.1649, /
&RAMP ID='CONE-RAMP', T=611.2000, F=18.1658, /
&RAMP ID='CONE-RAMP', T=611.3000, F=18.1667, /
&RAMP ID='CONE-RAMP', T=611.4000, F=18.1675, /
&RAMP ID='CONE-RAMP', T=611.5000, F=18.1684, /
&RAMP ID='CONE-RAMP', T=611.6000, F=18.1691, /
&RAMP ID='CONE-RAMP', T=611.7000, F=18.1699, /
&RAMP ID='CONE-RAMP', T=611.8000, F=18.1706, /
&RAMP ID='CONE-RAMP', T=611.9000, F=18.1713, /
&RAMP ID='CONE-RAMP', T=612.0000, F=18.1720, /
&RAMP ID='CONE-RAMP', T=612.1000, F=18.1727, /
&RAMP ID='CONE-RAMP', T=612.2000, F=18.1735, /
&RAMP ID='CONE-RAMP', T=612.3000, F=18.1744, /
&RAMP ID='CONE-RAMP', T=612.4000, F=18.1752, /
&RAMP ID='CONE-RAMP', T=612.5000, F=18.1762, /
&RAMP ID='CONE-RAMP', T=612.6000, F=18.1772, /
&RAMP ID='CONE-RAMP', T=612.7000, F=18.1782, /
&RAMP ID='CONE-RAMP', T=612.8000, F=18.1793, /
&RAMP ID='CONE-RAMP', T=612.9000, F=18.1805, /
&RAMP ID='CONE-RAMP', T=613.0000, F=18.1817, /
&RAMP ID='CONE-RAMP', T=613.1000, F=18.1829, /
&RAMP ID='CONE-RAMP', T=613.2000, F=18.1842, /
&RAMP ID='CONE-RAMP', T=613.3000, F=18.1855, /
&RAMP ID='CONE-RAMP', T=613.4000, F=18.1868, /
&RAMP ID='CONE-RAMP', T=613.5000, F=18.1881, /
&RAMP ID='CONE-RAMP', T=613.6000, F=18.1894, /
&RAMP ID='CONE-RAMP', T=613.7000, F=18.1907, /
&RAMP ID='CONE-RAMP', T=613.8000, F=18.1920, /
&RAMP ID='CONE-RAMP', T=613.9000, F=18.1933, /
&RAMP ID='CONE-RAMP', T=614.0000, F=18.1946, /
&RAMP ID='CONE-RAMP', T=614.1000, F=18.1959, /
&RAMP ID='CONE-RAMP', T=614.2000, F=18.1972, /
&RAMP ID='CONE-RAMP', T=614.3000, F=18.1985, /
&RAMP ID='CONE-RAMP', T=614.4000, F=18.1998, /
&RAMP ID='CONE-RAMP', T=614.5000, F=18.2011, /
&RAMP ID='CONE-RAMP', T=614.6000, F=18.2024, /
&RAMP ID='CONE-RAMP', T=614.7000, F=18.2037, /
&RAMP ID='CONE-RAMP', T=614.8000, F=18.2050, /
&RAMP ID='CONE-RAMP', T=614.9000, F=18.2062, /
&RAMP ID='CONE-RAMP', T=615.0000, F=18.2075, /
&RAMP ID='CONE-RAMP', T=615.1000, F=18.2088, /
&RAMP ID='CONE-RAMP', T=615.2000, F=18.2101, /
&RAMP ID='CONE-RAMP', T=615.3000, F=18.2114, /
&RAMP ID='CONE-RAMP', T=615.4000, F=18.2127, /
&RAMP ID='CONE-RAMP', T=615.5000, F=18.2140, /
&RAMP ID='CONE-RAMP', T=615.6000, F=18.2153, /
&RAMP ID='CONE-RAMP', T=615.7000, F=18.2166, /
&RAMP ID='CONE-RAMP', T=615.8000, F=18.2178, /
&RAMP ID='CONE-RAMP', T=615.9000, F=18.2191, /
&RAMP ID='CONE-RAMP', T=616.0000, F=18.2202, /
&RAMP ID='CONE-RAMP', T=616.1000, F=18.2214, /
&RAMP ID='CONE-RAMP', T=616.2000, F=18.2224, /
&RAMP ID='CONE-RAMP', T=616.3000, F=18.2235, /
&RAMP ID='CONE-RAMP', T=616.4000, F=18.2244, /
&RAMP ID='CONE-RAMP', T=616.5000, F=18.2253, /
&RAMP ID='CONE-RAMP', T=616.6000, F=18.2262, /
&RAMP ID='CONE-RAMP', T=616.7000, F=18.2270, /
&RAMP ID='CONE-RAMP', T=616.8000, F=18.2277, /
&RAMP ID='CONE-RAMP', T=616.9000, F=18.2284, /
&RAMP ID='CONE-RAMP', T=617.0000, F=18.2290, /
&RAMP ID='CONE-RAMP', T=617.1000, F=18.2294, /
&RAMP ID='CONE-RAMP', T=617.2000, F=18.2296, /
&RAMP ID='CONE-RAMP', T=617.3000, F=18.2296, /
&RAMP ID='CONE-RAMP', T=617.4000, F=18.2296, /
&RAMP ID='CONE-RAMP', T=617.5000, F=18.2293, /
&RAMP ID='CONE-RAMP', T=617.6000, F=18.2289, /
&RAMP ID='CONE-RAMP', T=617.7000, F=18.2283, /
&RAMP ID='CONE-RAMP', T=617.8000, F=18.2276, /
&RAMP ID='CONE-RAMP', T=617.9000, F=18.2268, /
&RAMP ID='CONE-RAMP', T=618.0000, F=18.2257, /
&RAMP ID='CONE-RAMP', T=618.1000, F=18.2245, /
&RAMP ID='CONE-RAMP', T=618.2000, F=18.2232, /
&RAMP ID='CONE-RAMP', T=618.3000, F=18.2217, /
&RAMP ID='CONE-RAMP', T=618.4000, F=18.2200, /
&RAMP ID='CONE-RAMP', T=618.5000, F=18.2182, /
&RAMP ID='CONE-RAMP', T=618.6000, F=18.2162, /
&RAMP ID='CONE-RAMP', T=618.7000, F=18.2141, /
&RAMP ID='CONE-RAMP', T=618.8000, F=18.2118, /
&RAMP ID='CONE-RAMP', T=618.9000, F=18.2094, /
&RAMP ID='CONE-RAMP', T=619.0000, F=18.2068, /
&RAMP ID='CONE-RAMP', T=619.1000, F=18.2040, /
&RAMP ID='CONE-RAMP', T=619.2000, F=18.2011, /
&RAMP ID='CONE-RAMP', T=619.3000, F=18.1980, /
&RAMP ID='CONE-RAMP', T=619.4000, F=18.1948, /
&RAMP ID='CONE-RAMP', T=619.5000, F=18.1914, /
&RAMP ID='CONE-RAMP', T=619.6000, F=18.1879, /
&RAMP ID='CONE-RAMP', T=619.7000, F=18.1842, /
&RAMP ID='CONE-RAMP', T=619.8000, F=18.1803, /
&RAMP ID='CONE-RAMP', T=619.9000, F=18.1763, /
&RAMP ID='CONE-RAMP', T=620.0000, F=18.1721, /
&RAMP ID='CONE-RAMP', T=620.1000, F=18.1678, /
&RAMP ID='CONE-RAMP', T=620.2000, F=18.1633, /
&RAMP ID='CONE-RAMP', T=620.3000, F=18.1587, /
&RAMP ID='CONE-RAMP', T=620.4000, F=18.1539, /
&RAMP ID='CONE-RAMP', T=620.5000, F=18.1489, /
&RAMP ID='CONE-RAMP', T=620.6000, F=18.1438, /
&RAMP ID='CONE-RAMP', T=620.7000, F=18.1386, /
&RAMP ID='CONE-RAMP', T=620.8000, F=18.1331, /
&RAMP ID='CONE-RAMP', T=620.9000, F=18.1276, /
&RAMP ID='CONE-RAMP', T=621.0000, F=18.1218, /
&RAMP ID='CONE-RAMP', T=621.1000, F=18.1159, /
&RAMP ID='CONE-RAMP', T=621.2000, F=18.1098, /
&RAMP ID='CONE-RAMP', T=621.3000, F=18.1036, /
&RAMP ID='CONE-RAMP', T=621.4000, F=18.0972, /
&RAMP ID='CONE-RAMP', T=621.5000, F=18.0907, /
&RAMP ID='CONE-RAMP', T=621.6000, F=18.0840, /
&RAMP ID='CONE-RAMP', T=621.7000, F=18.0771, /
&RAMP ID='CONE-RAMP', T=621.8000, F=18.0701, /
&RAMP ID='CONE-RAMP', T=621.9000, F=18.0629, /
&RAMP ID='CONE-RAMP', T=622.0000, F=18.0556, /
&RAMP ID='CONE-RAMP', T=622.1000, F=18.0481, /
&RAMP ID='CONE-RAMP', T=622.2000, F=18.0404, /
&RAMP ID='CONE-RAMP', T=622.3000, F=18.0326, /
&RAMP ID='CONE-RAMP', T=622.4000, F=18.0246, /
&RAMP ID='CONE-RAMP', T=622.5000, F=18.0165, /
&RAMP ID='CONE-RAMP', T=622.6000, F=18.0082, /
&RAMP ID='CONE-RAMP', T=622.7000, F=17.9997, /
&RAMP ID='CONE-RAMP', T=622.8000, F=17.9911, /
&RAMP ID='CONE-RAMP', T=622.9000, F=17.9823, /
&RAMP ID='CONE-RAMP', T=623.0000, F=17.9734, /
&RAMP ID='CONE-RAMP', T=623.1000, F=17.9643, /
&RAMP ID='CONE-RAMP', T=623.2000, F=17.9550, /
&RAMP ID='CONE-RAMP', T=623.3000, F=17.9456, /
&RAMP ID='CONE-RAMP', T=623.4000, F=17.9361, /
&RAMP ID='CONE-RAMP', T=623.5000, F=17.9265, /
&RAMP ID='CONE-RAMP', T=623.6000, F=17.9167, /
&RAMP ID='CONE-RAMP', T=623.7000, F=17.9069, /
&RAMP ID='CONE-RAMP', T=623.8000, F=17.8969, /
&RAMP ID='CONE-RAMP', T=623.9000, F=17.8868, /
&RAMP ID='CONE-RAMP', T=624.0000, F=17.8767, /
&RAMP ID='CONE-RAMP', T=624.1000, F=17.8664, /
&RAMP ID='CONE-RAMP', T=624.2000, F=17.8560, /
&RAMP ID='CONE-RAMP', T=624.3000, F=17.8455, /
&RAMP ID='CONE-RAMP', T=624.4000, F=17.8349, /
&RAMP ID='CONE-RAMP', T=624.5000, F=17.8242, /
&RAMP ID='CONE-RAMP', T=624.6000, F=17.8134, /
&RAMP ID='CONE-RAMP', T=624.7000, F=17.8025, /
&RAMP ID='CONE-RAMP', T=624.8000, F=17.7915, /
&RAMP ID='CONE-RAMP', T=624.9000, F=17.7804, /
&RAMP ID='CONE-RAMP', T=625.0000, F=17.7692, /
&RAMP ID='CONE-RAMP', T=625.1000, F=17.7579, /
&RAMP ID='CONE-RAMP', T=625.2000, F=17.7464, /
&RAMP ID='CONE-RAMP', T=625.3000, F=17.7349, /
&RAMP ID='CONE-RAMP', T=625.4000, F=17.7233, /
&RAMP ID='CONE-RAMP', T=625.5000, F=17.7115, /
&RAMP ID='CONE-RAMP', T=625.6000, F=17.6997, /
&RAMP ID='CONE-RAMP', T=625.7000, F=17.6878, /
&RAMP ID='CONE-RAMP', T=625.8000, F=17.6757, /
&RAMP ID='CONE-RAMP', T=625.9000, F=17.6636, /
&RAMP ID='CONE-RAMP', T=626.0000, F=17.6513, /
&RAMP ID='CONE-RAMP', T=626.1000, F=17.6390, /
&RAMP ID='CONE-RAMP', T=626.2000, F=17.6265, /
&RAMP ID='CONE-RAMP', T=626.3000, F=17.6139, /
&RAMP ID='CONE-RAMP', T=626.4000, F=17.6013, /
&RAMP ID='CONE-RAMP', T=626.5000, F=17.5885, /
&RAMP ID='CONE-RAMP', T=626.6000, F=17.5756, /
&RAMP ID='CONE-RAMP', T=626.7000, F=17.5626, /
&RAMP ID='CONE-RAMP', T=626.8000, F=17.5496, /
&RAMP ID='CONE-RAMP', T=626.9000, F=17.5364, /
&RAMP ID='CONE-RAMP', T=627.0000, F=17.5231, /
&RAMP ID='CONE-RAMP', T=627.1000, F=17.5098, /
&RAMP ID='CONE-RAMP', T=627.2000, F=17.4965, /
&RAMP ID='CONE-RAMP', T=627.3000, F=17.4832, /
&RAMP ID='CONE-RAMP', T=627.4000, F=17.4699, /
&RAMP ID='CONE-RAMP', T=627.5000, F=17.4566, /
&RAMP ID='CONE-RAMP', T=627.6000, F=17.4434, /
&RAMP ID='CONE-RAMP', T=627.7000, F=17.4301, /
&RAMP ID='CONE-RAMP', T=627.8000, F=17.4168, /
&RAMP ID='CONE-RAMP', T=627.9000, F=17.4035, /
&RAMP ID='CONE-RAMP', T=628.0000, F=17.3902, /
&RAMP ID='CONE-RAMP', T=628.1000, F=17.3769, /
&RAMP ID='CONE-RAMP', T=628.2000, F=17.3636, /
&RAMP ID='CONE-RAMP', T=628.3000, F=17.3504, /
&RAMP ID='CONE-RAMP', T=628.4000, F=17.3371, /
&RAMP ID='CONE-RAMP', T=628.5000, F=17.3239, /
&RAMP ID='CONE-RAMP', T=628.6000, F=17.3107, /
&RAMP ID='CONE-RAMP', T=628.7000, F=17.2975, /
&RAMP ID='CONE-RAMP', T=628.8000, F=17.2844, /
&RAMP ID='CONE-RAMP', T=628.9000, F=17.2713, /
&RAMP ID='CONE-RAMP', T=629.0000, F=17.2582, /
&RAMP ID='CONE-RAMP', T=629.1000, F=17.2451, /
&RAMP ID='CONE-RAMP', T=629.2000, F=17.2320, /
&RAMP ID='CONE-RAMP', T=629.3000, F=17.2190, /
&RAMP ID='CONE-RAMP', T=629.4000, F=17.2060, /
&RAMP ID='CONE-RAMP', T=629.5000, F=17.1930, /
&RAMP ID='CONE-RAMP', T=629.6000, F=17.1800, /
&RAMP ID='CONE-RAMP', T=629.7000, F=17.1671, /
&RAMP ID='CONE-RAMP', T=629.8000, F=17.1542, /
&RAMP ID='CONE-RAMP', T=629.9000, F=17.1413, /
&RAMP ID='CONE-RAMP', T=630.0000, F=17.1284, /
&RAMP ID='CONE-RAMP', T=630.1000, F=17.1156, /
&RAMP ID='CONE-RAMP', T=630.2000, F=17.1027, /
&RAMP ID='CONE-RAMP', T=630.3000, F=17.0899, /
&RAMP ID='CONE-RAMP', T=630.4000, F=17.0772, /
&RAMP ID='CONE-RAMP', T=630.5000, F=17.0644, /
&RAMP ID='CONE-RAMP', T=630.6000, F=17.0517, /
&RAMP ID='CONE-RAMP', T=630.7000, F=17.0390, /
&RAMP ID='CONE-RAMP', T=630.8000, F=17.0263, /
&RAMP ID='CONE-RAMP', T=630.9000, F=17.0136, /
&RAMP ID='CONE-RAMP', T=631.0000, F=17.0010, /
&RAMP ID='CONE-RAMP', T=631.1000, F=16.9884, /
&RAMP ID='CONE-RAMP', T=631.2000, F=16.9758, /
&RAMP ID='CONE-RAMP', T=631.3000, F=16.9633, /
&RAMP ID='CONE-RAMP', T=631.4000, F=16.9507, /
&RAMP ID='CONE-RAMP', T=631.5000, F=16.9383, /
&RAMP ID='CONE-RAMP', T=631.6000, F=16.9258, /
&RAMP ID='CONE-RAMP', T=631.7000, F=16.9133, /
&RAMP ID='CONE-RAMP', T=631.8000, F=16.9009, /
&RAMP ID='CONE-RAMP', T=631.9000, F=16.8885, /
&RAMP ID='CONE-RAMP', T=632.0000, F=16.8763, /
&RAMP ID='CONE-RAMP', T=632.1000, F=16.8641, /
&RAMP ID='CONE-RAMP', T=632.2000, F=16.8520, /
&RAMP ID='CONE-RAMP', T=632.3000, F=16.8401, /
&RAMP ID='CONE-RAMP', T=632.4000, F=16.8282, /
&RAMP ID='CONE-RAMP', T=632.5000, F=16.8165, /
&RAMP ID='CONE-RAMP', T=632.6000, F=16.8048, /
&RAMP ID='CONE-RAMP', T=632.7000, F=16.7933, /
&RAMP ID='CONE-RAMP', T=632.8000, F=16.7819, /
&RAMP ID='CONE-RAMP', T=632.9000, F=16.7706, /
&RAMP ID='CONE-RAMP', T=633.0000, F=16.7594, /
&RAMP ID='CONE-RAMP', T=633.1000, F=16.7483, /
&RAMP ID='CONE-RAMP', T=633.2000, F=16.7373, /
&RAMP ID='CONE-RAMP', T=633.3000, F=16.7264, /
&RAMP ID='CONE-RAMP', T=633.4000, F=16.7156, /
&RAMP ID='CONE-RAMP', T=633.5000, F=16.7050, /
&RAMP ID='CONE-RAMP', T=633.6000, F=16.6944, /
&RAMP ID='CONE-RAMP', T=633.7000, F=16.6839, /
&RAMP ID='CONE-RAMP', T=633.8000, F=16.6736, /
&RAMP ID='CONE-RAMP', T=633.9000, F=16.6634, /
&RAMP ID='CONE-RAMP', T=634.0000, F=16.6532, /
&RAMP ID='CONE-RAMP', T=634.1000, F=16.6432, /
&RAMP ID='CONE-RAMP', T=634.2000, F=16.6333, /
&RAMP ID='CONE-RAMP', T=634.3000, F=16.6235, /
&RAMP ID='CONE-RAMP', T=634.4000, F=16.6138, /
&RAMP ID='CONE-RAMP', T=634.5000, F=16.6042, /
&RAMP ID='CONE-RAMP', T=634.6000, F=16.5947, /
&RAMP ID='CONE-RAMP', T=634.7000, F=16.5854, /
&RAMP ID='CONE-RAMP', T=634.8000, F=16.5761, /
&RAMP ID='CONE-RAMP', T=634.9000, F=16.5669, /
&RAMP ID='CONE-RAMP', T=635.0000, F=16.5578, /
&RAMP ID='CONE-RAMP', T=635.1000, F=16.5489, /
&RAMP ID='CONE-RAMP', T=635.2000, F=16.5400, /
&RAMP ID='CONE-RAMP', T=635.3000, F=16.5313, /
&RAMP ID='CONE-RAMP', T=635.4000, F=16.5226, /
&RAMP ID='CONE-RAMP', T=635.5000, F=16.5141, /
&RAMP ID='CONE-RAMP', T=635.6000, F=16.5056, /
&RAMP ID='CONE-RAMP', T=635.7000, F=16.4973, /
&RAMP ID='CONE-RAMP', T=635.8000, F=16.4892, /
&RAMP ID='CONE-RAMP', T=635.9000, F=16.4814, /
&RAMP ID='CONE-RAMP', T=636.0000, F=16.4739, /
&RAMP ID='CONE-RAMP', T=636.1000, F=16.4666, /
&RAMP ID='CONE-RAMP', T=636.2000, F=16.4596, /
&RAMP ID='CONE-RAMP', T=636.3000, F=16.4528, /
&RAMP ID='CONE-RAMP', T=636.4000, F=16.4463, /
&RAMP ID='CONE-RAMP', T=636.5000, F=16.4401, /
&RAMP ID='CONE-RAMP', T=636.6000, F=16.4341, /
&RAMP ID='CONE-RAMP', T=636.7000, F=16.4284, /
&RAMP ID='CONE-RAMP', T=636.8000, F=16.4230, /
&RAMP ID='CONE-RAMP', T=636.9000, F=16.4178, /
&RAMP ID='CONE-RAMP', T=637.0000, F=16.4129, /
&RAMP ID='CONE-RAMP', T=637.1000, F=16.4083, /
&RAMP ID='CONE-RAMP', T=637.2000, F=16.4039, /
&RAMP ID='CONE-RAMP', T=637.3000, F=16.3998, /
&RAMP ID='CONE-RAMP', T=637.4000, F=16.3960, /
&RAMP ID='CONE-RAMP', T=637.5000, F=16.3924, /
&RAMP ID='CONE-RAMP', T=637.6000, F=16.3890, /
&RAMP ID='CONE-RAMP', T=637.7000, F=16.3860, /
&RAMP ID='CONE-RAMP', T=637.8000, F=16.3832, /
&RAMP ID='CONE-RAMP', T=637.9000, F=16.3807, /
&RAMP ID='CONE-RAMP', T=638.0000, F=16.3784, /
&RAMP ID='CONE-RAMP', T=638.1000, F=16.3764, /
&RAMP ID='CONE-RAMP', T=638.2000, F=16.3747, /
&RAMP ID='CONE-RAMP', T=638.3000, F=16.3732, /
&RAMP ID='CONE-RAMP', T=638.4000, F=16.3720, /
&RAMP ID='CONE-RAMP', T=638.5000, F=16.3710, /
&RAMP ID='CONE-RAMP', T=638.6000, F=16.3702, /
&RAMP ID='CONE-RAMP', T=638.7000, F=16.3697, /
&RAMP ID='CONE-RAMP', T=638.8000, F=16.3695, /
&RAMP ID='CONE-RAMP', T=638.9000, F=16.3694, /
&RAMP ID='CONE-RAMP', T=639.0000, F=16.3696, /
&RAMP ID='CONE-RAMP', T=639.1000, F=16.3701, /
&RAMP ID='CONE-RAMP', T=639.2000, F=16.3708, /
&RAMP ID='CONE-RAMP', T=639.3000, F=16.3717, /
&RAMP ID='CONE-RAMP', T=639.4000, F=16.3729, /
&RAMP ID='CONE-RAMP', T=639.5000, F=16.3743, /
&RAMP ID='CONE-RAMP', T=639.6000, F=16.3761, /
&RAMP ID='CONE-RAMP', T=639.7000, F=16.3780, /
&RAMP ID='CONE-RAMP', T=639.8000, F=16.3802, /
&RAMP ID='CONE-RAMP', T=639.9000, F=16.3827, /
&RAMP ID='CONE-RAMP', T=640.0000, F=16.3855, /
&RAMP ID='CONE-RAMP', T=640.1000, F=16.3885, /
&RAMP ID='CONE-RAMP', T=640.2000, F=16.3918, /
&RAMP ID='CONE-RAMP', T=640.3000, F=16.3954, /
&RAMP ID='CONE-RAMP', T=640.4000, F=16.3992, /
&RAMP ID='CONE-RAMP', T=640.5000, F=16.4032, /
&RAMP ID='CONE-RAMP', T=640.6000, F=16.4076, /
&RAMP ID='CONE-RAMP', T=640.7000, F=16.4122, /
&RAMP ID='CONE-RAMP', T=640.8000, F=16.4170, /
&RAMP ID='CONE-RAMP', T=640.9000, F=16.4222, /
&RAMP ID='CONE-RAMP', T=641.0000, F=16.4276, /
&RAMP ID='CONE-RAMP', T=641.1000, F=16.4332, /
&RAMP ID='CONE-RAMP', T=641.2000, F=16.4391, /
&RAMP ID='CONE-RAMP', T=641.3000, F=16.4453, /
&RAMP ID='CONE-RAMP', T=641.4000, F=16.4518, /
&RAMP ID='CONE-RAMP', T=641.5000, F=16.4585, /
&RAMP ID='CONE-RAMP', T=641.6000, F=16.4654, /
&RAMP ID='CONE-RAMP', T=641.7000, F=16.4727, /
&RAMP ID='CONE-RAMP', T=641.8000, F=16.4802, /
&RAMP ID='CONE-RAMP', T=641.9000, F=16.4879, /
&RAMP ID='CONE-RAMP', T=642.0000, F=16.4960, /
&RAMP ID='CONE-RAMP', T=642.1000, F=16.5042, /
&RAMP ID='CONE-RAMP', T=642.2000, F=16.5126, /
&RAMP ID='CONE-RAMP', T=642.3000, F=16.5211, /
&RAMP ID='CONE-RAMP', T=642.4000, F=16.5299, /
&RAMP ID='CONE-RAMP', T=642.5000, F=16.5388, /
&RAMP ID='CONE-RAMP', T=642.6000, F=16.5479, /
&RAMP ID='CONE-RAMP', T=642.7000, F=16.5572, /
&RAMP ID='CONE-RAMP', T=642.8000, F=16.5667, /
&RAMP ID='CONE-RAMP', T=642.9000, F=16.5764, /
&RAMP ID='CONE-RAMP', T=643.0000, F=16.5862, /
&RAMP ID='CONE-RAMP', T=643.1000, F=16.5963, /
&RAMP ID='CONE-RAMP', T=643.2000, F=16.6065, /
&RAMP ID='CONE-RAMP', T=643.3000, F=16.6168, /
&RAMP ID='CONE-RAMP', T=643.4000, F=16.6273, /
&RAMP ID='CONE-RAMP', T=643.5000, F=16.6379, /
&RAMP ID='CONE-RAMP', T=643.6000, F=16.6487, /
&RAMP ID='CONE-RAMP', T=643.7000, F=16.6596, /
&RAMP ID='CONE-RAMP', T=643.8000, F=16.6706, /
&RAMP ID='CONE-RAMP', T=643.9000, F=16.6817, /
&RAMP ID='CONE-RAMP', T=644.0000, F=16.6930, /
&RAMP ID='CONE-RAMP', T=644.1000, F=16.7044, /
&RAMP ID='CONE-RAMP', T=644.2000, F=16.7159, /
&RAMP ID='CONE-RAMP', T=644.3000, F=16.7276, /
&RAMP ID='CONE-RAMP', T=644.4000, F=16.7394, /
&RAMP ID='CONE-RAMP', T=644.5000, F=16.7514, /
&RAMP ID='CONE-RAMP', T=644.6000, F=16.7635, /
&RAMP ID='CONE-RAMP', T=644.7000, F=16.7757, /
&RAMP ID='CONE-RAMP', T=644.8000, F=16.7880, /
&RAMP ID='CONE-RAMP', T=644.9000, F=16.8005, /
&RAMP ID='CONE-RAMP', T=645.0000, F=16.8131, /
&RAMP ID='CONE-RAMP', T=645.1000, F=16.8258, /
&RAMP ID='CONE-RAMP', T=645.2000, F=16.8387, /
&RAMP ID='CONE-RAMP', T=645.3000, F=16.8517, /
&RAMP ID='CONE-RAMP', T=645.4000, F=16.8649, /
&RAMP ID='CONE-RAMP', T=645.5000, F=16.8781, /
&RAMP ID='CONE-RAMP', T=645.6000, F=16.8915, /
&RAMP ID='CONE-RAMP', T=645.7000, F=16.9051, /
&RAMP ID='CONE-RAMP', T=645.8000, F=16.9188, /
&RAMP ID='CONE-RAMP', T=645.9000, F=16.9324, /
&RAMP ID='CONE-RAMP', T=646.0000, F=16.9460, /
&RAMP ID='CONE-RAMP', T=646.1000, F=16.9596, /
&RAMP ID='CONE-RAMP', T=646.2000, F=16.9732, /
&RAMP ID='CONE-RAMP', T=646.3000, F=16.9867, /
&RAMP ID='CONE-RAMP', T=646.4000, F=17.0002, /
&RAMP ID='CONE-RAMP', T=646.5000, F=17.0137, /
&RAMP ID='CONE-RAMP', T=646.6000, F=17.0272, /
&RAMP ID='CONE-RAMP', T=646.7000, F=17.0406, /
&RAMP ID='CONE-RAMP', T=646.8000, F=17.0540, /
&RAMP ID='CONE-RAMP', T=646.9000, F=17.0674, /
&RAMP ID='CONE-RAMP', T=647.0000, F=17.0806, /
&RAMP ID='CONE-RAMP', T=647.1000, F=17.0936, /
&RAMP ID='CONE-RAMP', T=647.2000, F=17.1064, /
&RAMP ID='CONE-RAMP', T=647.3000, F=17.1191, /
&RAMP ID='CONE-RAMP', T=647.4000, F=17.1315, /
&RAMP ID='CONE-RAMP', T=647.5000, F=17.1438, /
&RAMP ID='CONE-RAMP', T=647.6000, F=17.1559, /
&RAMP ID='CONE-RAMP', T=647.7000, F=17.1678, /
&RAMP ID='CONE-RAMP', T=647.8000, F=17.1795, /
&RAMP ID='CONE-RAMP', T=647.9000, F=17.1910, /
&RAMP ID='CONE-RAMP', T=648.0000, F=17.2023, /
&RAMP ID='CONE-RAMP', T=648.1000, F=17.2135, /
&RAMP ID='CONE-RAMP', T=648.2000, F=17.2244, /
&RAMP ID='CONE-RAMP', T=648.3000, F=17.2352, /
&RAMP ID='CONE-RAMP', T=648.4000, F=17.2458, /
&RAMP ID='CONE-RAMP', T=648.5000, F=17.2562, /
&RAMP ID='CONE-RAMP', T=648.6000, F=17.2664, /
&RAMP ID='CONE-RAMP', T=648.7000, F=17.2765, /
&RAMP ID='CONE-RAMP', T=648.8000, F=17.2863, /
&RAMP ID='CONE-RAMP', T=648.9000, F=17.2960, /
&RAMP ID='CONE-RAMP', T=649.0000, F=17.3054, /
&RAMP ID='CONE-RAMP', T=649.1000, F=17.3147, /
&RAMP ID='CONE-RAMP', T=649.2000, F=17.3238, /
&RAMP ID='CONE-RAMP', T=649.3000, F=17.3327, /
&RAMP ID='CONE-RAMP', T=649.4000, F=17.3415, /
&RAMP ID='CONE-RAMP', T=649.5000, F=17.3500, /
&RAMP ID='CONE-RAMP', T=649.6000, F=17.3584, /
&RAMP ID='CONE-RAMP', T=649.7000, F=17.3665, /
&RAMP ID='CONE-RAMP', T=649.8000, F=17.3744, /
&RAMP ID='CONE-RAMP', T=649.9000, F=17.3821, /
&RAMP ID='CONE-RAMP', T=650.0000, F=17.3896, /
&RAMP ID='CONE-RAMP', T=650.1000, F=17.3969, /
&RAMP ID='CONE-RAMP', T=650.2000, F=17.4040, /
&RAMP ID='CONE-RAMP', T=650.3000, F=17.4109, /
&RAMP ID='CONE-RAMP', T=650.4000, F=17.4176, /
&RAMP ID='CONE-RAMP', T=650.5000, F=17.4240, /
&RAMP ID='CONE-RAMP', T=650.6000, F=17.4303, /
&RAMP ID='CONE-RAMP', T=650.7000, F=17.4363, /
&RAMP ID='CONE-RAMP', T=650.8000, F=17.4423, /
&RAMP ID='CONE-RAMP', T=650.9000, F=17.4483, /
&RAMP ID='CONE-RAMP', T=651.0000, F=17.4543, /
&RAMP ID='CONE-RAMP', T=651.1000, F=17.4603, /
&RAMP ID='CONE-RAMP', T=651.2000, F=17.4662, /
&RAMP ID='CONE-RAMP', T=651.3000, F=17.4721, /
&RAMP ID='CONE-RAMP', T=651.4000, F=17.4780, /
&RAMP ID='CONE-RAMP', T=651.5000, F=17.4839, /
&RAMP ID='CONE-RAMP', T=651.6000, F=17.4897, /
&RAMP ID='CONE-RAMP', T=651.7000, F=17.4955, /
&RAMP ID='CONE-RAMP', T=651.8000, F=17.5013, /
&RAMP ID='CONE-RAMP', T=651.9000, F=17.5071, /
&RAMP ID='CONE-RAMP', T=652.0000, F=17.5129, /
&RAMP ID='CONE-RAMP', T=652.1000, F=17.5186, /
&RAMP ID='CONE-RAMP', T=652.2000, F=17.5243, /
&RAMP ID='CONE-RAMP', T=652.3000, F=17.5300, /
&RAMP ID='CONE-RAMP', T=652.4000, F=17.5356, /
&RAMP ID='CONE-RAMP', T=652.5000, F=17.5413, /
&RAMP ID='CONE-RAMP', T=652.6000, F=17.5469, /
&RAMP ID='CONE-RAMP', T=652.7000, F=17.5525, /
&RAMP ID='CONE-RAMP', T=652.8000, F=17.5581, /
&RAMP ID='CONE-RAMP', T=652.9000, F=17.5636, /
&RAMP ID='CONE-RAMP', T=653.0000, F=17.5691, /
&RAMP ID='CONE-RAMP', T=653.1000, F=17.5746, /
&RAMP ID='CONE-RAMP', T=653.2000, F=17.5801, /
&RAMP ID='CONE-RAMP', T=653.3000, F=17.5856, /
&RAMP ID='CONE-RAMP', T=653.4000, F=17.5911, /
&RAMP ID='CONE-RAMP', T=653.5000, F=17.5966, /
&RAMP ID='CONE-RAMP', T=653.6000, F=17.6021, /
&RAMP ID='CONE-RAMP', T=653.7000, F=17.6077, /
&RAMP ID='CONE-RAMP', T=653.8000, F=17.6133, /
&RAMP ID='CONE-RAMP', T=653.9000, F=17.6189, /
&RAMP ID='CONE-RAMP', T=654.0000, F=17.6245, /
&RAMP ID='CONE-RAMP', T=654.1000, F=17.6302, /
&RAMP ID='CONE-RAMP', T=654.2000, F=17.6359, /
&RAMP ID='CONE-RAMP', T=654.3000, F=17.6416, /
&RAMP ID='CONE-RAMP', T=654.4000, F=17.6474, /
&RAMP ID='CONE-RAMP', T=654.5000, F=17.6532, /
&RAMP ID='CONE-RAMP', T=654.6000, F=17.6591, /
&RAMP ID='CONE-RAMP', T=654.7000, F=17.6651, /
&RAMP ID='CONE-RAMP', T=654.8000, F=17.6712, /
&RAMP ID='CONE-RAMP', T=654.9000, F=17.6773, /
&RAMP ID='CONE-RAMP', T=655.0000, F=17.6835, /
&RAMP ID='CONE-RAMP', T=655.1000, F=17.6898, /
&RAMP ID='CONE-RAMP', T=655.2000, F=17.6961, /
&RAMP ID='CONE-RAMP', T=655.3000, F=17.7026, /
&RAMP ID='CONE-RAMP', T=655.4000, F=17.7091, /
&RAMP ID='CONE-RAMP', T=655.5000, F=17.7157, /
&RAMP ID='CONE-RAMP', T=655.6000, F=17.7223, /
&RAMP ID='CONE-RAMP', T=655.7000, F=17.7290, /
&RAMP ID='CONE-RAMP', T=655.8000, F=17.7358, /
&RAMP ID='CONE-RAMP', T=655.9000, F=17.7427, /
&RAMP ID='CONE-RAMP', T=656.0000, F=17.7497, /
&RAMP ID='CONE-RAMP', T=656.1000, F=17.7567, /
&RAMP ID='CONE-RAMP', T=656.2000, F=17.7638, /
&RAMP ID='CONE-RAMP', T=656.3000, F=17.7710, /
&RAMP ID='CONE-RAMP', T=656.4000, F=17.7783, /
&RAMP ID='CONE-RAMP', T=656.5000, F=17.7856, /
&RAMP ID='CONE-RAMP', T=656.6000, F=17.7930, /
&RAMP ID='CONE-RAMP', T=656.7000, F=17.8005, /
&RAMP ID='CONE-RAMP', T=656.8000, F=17.8081, /
&RAMP ID='CONE-RAMP', T=656.9000, F=17.8157, /
&RAMP ID='CONE-RAMP', T=657.0000, F=17.8234, /
&RAMP ID='CONE-RAMP', T=657.1000, F=17.8314, /
&RAMP ID='CONE-RAMP', T=657.2000, F=17.8396, /
&RAMP ID='CONE-RAMP', T=657.3000, F=17.8480, /
&RAMP ID='CONE-RAMP', T=657.4000, F=17.8566, /
&RAMP ID='CONE-RAMP', T=657.5000, F=17.8655, /
&RAMP ID='CONE-RAMP', T=657.6000, F=17.8746, /
&RAMP ID='CONE-RAMP', T=657.7000, F=17.8840, /
&RAMP ID='CONE-RAMP', T=657.8000, F=17.8936, /
&RAMP ID='CONE-RAMP', T=657.9000, F=17.9034, /
&RAMP ID='CONE-RAMP', T=658.0000, F=17.9134, /
&RAMP ID='CONE-RAMP', T=658.1000, F=17.9237, /
&RAMP ID='CONE-RAMP', T=658.2000, F=17.9343, /
&RAMP ID='CONE-RAMP', T=658.3000, F=17.9449, /
&RAMP ID='CONE-RAMP', T=658.4000, F=17.9556, /
&RAMP ID='CONE-RAMP', T=658.5000, F=17.9663, /
&RAMP ID='CONE-RAMP', T=658.6000, F=17.9772, /
&RAMP ID='CONE-RAMP', T=658.7000, F=17.9881, /
&RAMP ID='CONE-RAMP', T=658.8000, F=17.9991, /
&RAMP ID='CONE-RAMP', T=658.9000, F=18.0102, /
&RAMP ID='CONE-RAMP', T=659.0000, F=18.0213, /
&RAMP ID='CONE-RAMP', T=659.1000, F=18.0325, /
&RAMP ID='CONE-RAMP', T=659.2000, F=18.0439, /
&RAMP ID='CONE-RAMP', T=659.3000, F=18.0553, /
&RAMP ID='CONE-RAMP', T=659.4000, F=18.0667, /
&RAMP ID='CONE-RAMP', T=659.5000, F=18.0783, /
&RAMP ID='CONE-RAMP', T=659.6000, F=18.0899, /
&RAMP ID='CONE-RAMP', T=659.7000, F=18.1016, /
&RAMP ID='CONE-RAMP', T=659.8000, F=18.1134, /
&RAMP ID='CONE-RAMP', T=659.9000, F=18.1253, /
&RAMP ID='CONE-RAMP', T=660.0000, F=18.1372, /
&RAMP ID='CONE-RAMP', T=660.1000, F=18.1492, /
&RAMP ID='CONE-RAMP', T=660.2000, F=18.1614, /
&RAMP ID='CONE-RAMP', T=660.3000, F=18.1735, /
&RAMP ID='CONE-RAMP', T=660.4000, F=18.1858, /
&RAMP ID='CONE-RAMP', T=660.5000, F=18.1981, /
&RAMP ID='CONE-RAMP', T=660.6000, F=18.2106, /
&RAMP ID='CONE-RAMP', T=660.7000, F=18.2231, /
&RAMP ID='CONE-RAMP', T=660.8000, F=18.2356, /
&RAMP ID='CONE-RAMP', T=660.9000, F=18.2481, /
&RAMP ID='CONE-RAMP', T=661.0000, F=18.2605, /
&RAMP ID='CONE-RAMP', T=661.1000, F=18.2727, /
&RAMP ID='CONE-RAMP', T=661.2000, F=18.2849, /
&RAMP ID='CONE-RAMP', T=661.3000, F=18.2969, /
&RAMP ID='CONE-RAMP', T=661.4000, F=18.3088, /
&RAMP ID='CONE-RAMP', T=661.5000, F=18.3207, /
&RAMP ID='CONE-RAMP', T=661.6000, F=18.3324, /
&RAMP ID='CONE-RAMP', T=661.7000, F=18.3440, /
&RAMP ID='CONE-RAMP', T=661.8000, F=18.3555, /
&RAMP ID='CONE-RAMP', T=661.9000, F=18.3669, /
&RAMP ID='CONE-RAMP', T=662.0000, F=18.3781, /
&RAMP ID='CONE-RAMP', T=662.1000, F=18.3891, /
&RAMP ID='CONE-RAMP', T=662.2000, F=18.3998, /
&RAMP ID='CONE-RAMP', T=662.3000, F=18.4104, /
&RAMP ID='CONE-RAMP', T=662.4000, F=18.4207, /
&RAMP ID='CONE-RAMP', T=662.5000, F=18.4309, /
&RAMP ID='CONE-RAMP', T=662.6000, F=18.4408, /
&RAMP ID='CONE-RAMP', T=662.7000, F=18.4505, /
&RAMP ID='CONE-RAMP', T=662.8000, F=18.4600, /
&RAMP ID='CONE-RAMP', T=662.9000, F=18.4692, /
&RAMP ID='CONE-RAMP', T=663.0000, F=18.4783, /
&RAMP ID='CONE-RAMP', T=663.1000, F=18.4872, /
&RAMP ID='CONE-RAMP', T=663.2000, F=18.4958, /
&RAMP ID='CONE-RAMP', T=663.3000, F=18.5042, /
&RAMP ID='CONE-RAMP', T=663.4000, F=18.5125, /
&RAMP ID='CONE-RAMP', T=663.5000, F=18.5205, /
&RAMP ID='CONE-RAMP', T=663.6000, F=18.5283, /
&RAMP ID='CONE-RAMP', T=663.7000, F=18.5359, /
&RAMP ID='CONE-RAMP', T=663.8000, F=18.5432, /
&RAMP ID='CONE-RAMP', T=663.9000, F=18.5504, /
&RAMP ID='CONE-RAMP', T=664.0000, F=18.5573, /
&RAMP ID='CONE-RAMP', T=664.1000, F=18.5641, /
&RAMP ID='CONE-RAMP', T=664.2000, F=18.5706, /
&RAMP ID='CONE-RAMP', T=664.3000, F=18.5769, /
&RAMP ID='CONE-RAMP', T=664.4000, F=18.5830, /
&RAMP ID='CONE-RAMP', T=664.5000, F=18.5889, /
&RAMP ID='CONE-RAMP', T=664.6000, F=18.5945, /
&RAMP ID='CONE-RAMP', T=664.7000, F=18.5999, /
&RAMP ID='CONE-RAMP', T=664.8000, F=18.6050, /
&RAMP ID='CONE-RAMP', T=664.9000, F=18.6098, /
&RAMP ID='CONE-RAMP', T=665.0000, F=18.6144, /
&RAMP ID='CONE-RAMP', T=665.1000, F=18.6188, /
&RAMP ID='CONE-RAMP', T=665.2000, F=18.6228, /
&RAMP ID='CONE-RAMP', T=665.3000, F=18.6266, /
&RAMP ID='CONE-RAMP', T=665.4000, F=18.6302, /
&RAMP ID='CONE-RAMP', T=665.5000, F=18.6335, /
&RAMP ID='CONE-RAMP', T=665.6000, F=18.6365, /
&RAMP ID='CONE-RAMP', T=665.7000, F=18.6392, /
&RAMP ID='CONE-RAMP', T=665.8000, F=18.6418, /
&RAMP ID='CONE-RAMP', T=665.9000, F=18.6441, /
&RAMP ID='CONE-RAMP', T=666.0000, F=18.6463, /
&RAMP ID='CONE-RAMP', T=666.1000, F=18.6482, /
&RAMP ID='CONE-RAMP', T=666.2000, F=18.6499, /
&RAMP ID='CONE-RAMP', T=666.3000, F=18.6514, /
&RAMP ID='CONE-RAMP', T=666.4000, F=18.6527, /
&RAMP ID='CONE-RAMP', T=666.5000, F=18.6538, /
&RAMP ID='CONE-RAMP', T=666.6000, F=18.6547, /
&RAMP ID='CONE-RAMP', T=666.7000, F=18.6554, /
&RAMP ID='CONE-RAMP', T=666.8000, F=18.6558, /
&RAMP ID='CONE-RAMP', T=666.9000, F=18.6561, /
&RAMP ID='CONE-RAMP', T=667.0000, F=18.6561, /
&RAMP ID='CONE-RAMP', T=667.1000, F=18.6559, /
&RAMP ID='CONE-RAMP', T=667.2000, F=18.6556, /
&RAMP ID='CONE-RAMP', T=667.3000, F=18.6550, /
&RAMP ID='CONE-RAMP', T=667.4000, F=18.6542, /
&RAMP ID='CONE-RAMP', T=667.5000, F=18.6532, /
&RAMP ID='CONE-RAMP', T=667.6000, F=18.6520, /
&RAMP ID='CONE-RAMP', T=667.7000, F=18.6506, /
&RAMP ID='CONE-RAMP', T=667.8000, F=18.6489, /
&RAMP ID='CONE-RAMP', T=667.9000, F=18.6471, /
&RAMP ID='CONE-RAMP', T=668.0000, F=18.6450, /
&RAMP ID='CONE-RAMP', T=668.1000, F=18.6428, /
&RAMP ID='CONE-RAMP', T=668.2000, F=18.6403, /
&RAMP ID='CONE-RAMP', T=668.3000, F=18.6376, /
&RAMP ID='CONE-RAMP', T=668.4000, F=18.6349, /
&RAMP ID='CONE-RAMP', T=668.5000, F=18.6321, /
&RAMP ID='CONE-RAMP', T=668.6000, F=18.6293, /
&RAMP ID='CONE-RAMP', T=668.7000, F=18.6264, /
&RAMP ID='CONE-RAMP', T=668.8000, F=18.6235, /
&RAMP ID='CONE-RAMP', T=668.9000, F=18.6205, /
&RAMP ID='CONE-RAMP', T=669.0000, F=18.6174, /
&RAMP ID='CONE-RAMP', T=669.1000, F=18.6143, /
&RAMP ID='CONE-RAMP', T=669.2000, F=18.6111, /
&RAMP ID='CONE-RAMP', T=669.3000, F=18.6079, /
&RAMP ID='CONE-RAMP', T=669.4000, F=18.6047, /
&RAMP ID='CONE-RAMP', T=669.5000, F=18.6014, /
&RAMP ID='CONE-RAMP', T=669.6000, F=18.5981, /
&RAMP ID='CONE-RAMP', T=669.7000, F=18.5949, /
&RAMP ID='CONE-RAMP', T=669.8000, F=18.5916, /
&RAMP ID='CONE-RAMP', T=669.9000, F=18.5883, /
&RAMP ID='CONE-RAMP', T=670.0000, F=18.5851, /
&RAMP ID='CONE-RAMP', T=670.1000, F=18.5818, /
&RAMP ID='CONE-RAMP', T=670.2000, F=18.5785, /
&RAMP ID='CONE-RAMP', T=670.3000, F=18.5753, /
&RAMP ID='CONE-RAMP', T=670.4000, F=18.5720, /
&RAMP ID='CONE-RAMP', T=670.5000, F=18.5687, /
&RAMP ID='CONE-RAMP', T=670.6000, F=18.5654, /
&RAMP ID='CONE-RAMP', T=670.7000, F=18.5622, /
&RAMP ID='CONE-RAMP', T=670.8000, F=18.5589, /
&RAMP ID='CONE-RAMP', T=670.9000, F=18.5556, /
&RAMP ID='CONE-RAMP', T=671.0000, F=18.5523, /
&RAMP ID='CONE-RAMP', T=671.1000, F=18.5491, /
&RAMP ID='CONE-RAMP', T=671.2000, F=18.5458, /
&RAMP ID='CONE-RAMP', T=671.3000, F=18.5425, /
&RAMP ID='CONE-RAMP', T=671.4000, F=18.5392, /
&RAMP ID='CONE-RAMP', T=671.5000, F=18.5359, /
&RAMP ID='CONE-RAMP', T=671.6000, F=18.5327, /
&RAMP ID='CONE-RAMP', T=671.7000, F=18.5294, /
&RAMP ID='CONE-RAMP', T=671.8000, F=18.5261, /
&RAMP ID='CONE-RAMP', T=671.9000, F=18.5228, /
&RAMP ID='CONE-RAMP', T=672.0000, F=18.5195, /
&RAMP ID='CONE-RAMP', T=672.1000, F=18.5164, /
&RAMP ID='CONE-RAMP', T=672.2000, F=18.5133, /
&RAMP ID='CONE-RAMP', T=672.3000, F=18.5103, /
&RAMP ID='CONE-RAMP', T=672.4000, F=18.5075, /
&RAMP ID='CONE-RAMP', T=672.5000, F=18.5047, /
&RAMP ID='CONE-RAMP', T=672.6000, F=18.5020, /
&RAMP ID='CONE-RAMP', T=672.7000, F=18.4995, /
&RAMP ID='CONE-RAMP', T=672.8000, F=18.4970, /
&RAMP ID='CONE-RAMP', T=672.9000, F=18.4947, /
&RAMP ID='CONE-RAMP', T=673.0000, F=18.4924, /
&RAMP ID='CONE-RAMP', T=673.1000, F=18.4903, /
&RAMP ID='CONE-RAMP', T=673.2000, F=18.4883, /
&RAMP ID='CONE-RAMP', T=673.3000, F=18.4863, /
&RAMP ID='CONE-RAMP', T=673.4000, F=18.4844, /
&RAMP ID='CONE-RAMP', T=673.5000, F=18.4826, /
&RAMP ID='CONE-RAMP', T=673.6000, F=18.4809, /
&RAMP ID='CONE-RAMP', T=673.7000, F=18.4793, /
&RAMP ID='CONE-RAMP', T=673.8000, F=18.4777, /
&RAMP ID='CONE-RAMP', T=673.9000, F=18.4762, /
&RAMP ID='CONE-RAMP', T=674.0000, F=18.4748, /
&RAMP ID='CONE-RAMP', T=674.1000, F=18.4735, /
&RAMP ID='CONE-RAMP', T=674.2000, F=18.4723, /
&RAMP ID='CONE-RAMP', T=674.3000, F=18.4711, /
&RAMP ID='CONE-RAMP', T=674.4000, F=18.4700, /
&RAMP ID='CONE-RAMP', T=674.5000, F=18.4690, /
&RAMP ID='CONE-RAMP', T=674.6000, F=18.4680, /
&RAMP ID='CONE-RAMP', T=674.7000, F=18.4672, /
&RAMP ID='CONE-RAMP', T=674.8000, F=18.4664, /
&RAMP ID='CONE-RAMP', T=674.9000, F=18.4657, /
&RAMP ID='CONE-RAMP', T=675.0000, F=18.4651, /
&RAMP ID='CONE-RAMP', T=675.1000, F=18.4645, /
&RAMP ID='CONE-RAMP', T=675.2000, F=18.4640, /
&RAMP ID='CONE-RAMP', T=675.3000, F=18.4637, /
&RAMP ID='CONE-RAMP', T=675.4000, F=18.4633, /
&RAMP ID='CONE-RAMP', T=675.5000, F=18.4631, /
&RAMP ID='CONE-RAMP', T=675.6000, F=18.4629, /
&RAMP ID='CONE-RAMP', T=675.7000, F=18.4629, /
&RAMP ID='CONE-RAMP', T=675.8000, F=18.4629, /
&RAMP ID='CONE-RAMP', T=675.9000, F=18.4629, /
&RAMP ID='CONE-RAMP', T=676.0000, F=18.4630, /
&RAMP ID='CONE-RAMP', T=676.1000, F=18.4630, /
&RAMP ID='CONE-RAMP', T=676.2000, F=18.4631, /
&RAMP ID='CONE-RAMP', T=676.3000, F=18.4633, /
&RAMP ID='CONE-RAMP', T=676.4000, F=18.4634, /
&RAMP ID='CONE-RAMP', T=676.5000, F=18.4636, /
&RAMP ID='CONE-RAMP', T=676.6000, F=18.4638, /
&RAMP ID='CONE-RAMP', T=676.7000, F=18.4641, /
&RAMP ID='CONE-RAMP', T=676.8000, F=18.4643, /
&RAMP ID='CONE-RAMP', T=676.9000, F=18.4646, /
&RAMP ID='CONE-RAMP', T=677.0000, F=18.4648, /
&RAMP ID='CONE-RAMP', T=677.1000, F=18.4648, /
&RAMP ID='CONE-RAMP', T=677.2000, F=18.4646, /
&RAMP ID='CONE-RAMP', T=677.3000, F=18.4643, /
&RAMP ID='CONE-RAMP', T=677.4000, F=18.4638, /
&RAMP ID='CONE-RAMP', T=677.5000, F=18.4631, /
&RAMP ID='CONE-RAMP', T=677.6000, F=18.4623, /
&RAMP ID='CONE-RAMP', T=677.7000, F=18.4614, /
&RAMP ID='CONE-RAMP', T=677.8000, F=18.4603, /
&RAMP ID='CONE-RAMP', T=677.9000, F=18.4590, /
&RAMP ID='CONE-RAMP', T=678.0000, F=18.4576, /
&RAMP ID='CONE-RAMP', T=678.1000, F=18.4560, /
&RAMP ID='CONE-RAMP', T=678.2000, F=18.4543, /
&RAMP ID='CONE-RAMP', T=678.3000, F=18.4524, /
&RAMP ID='CONE-RAMP', T=678.4000, F=18.4504, /
&RAMP ID='CONE-RAMP', T=678.5000, F=18.4482, /
&RAMP ID='CONE-RAMP', T=678.6000, F=18.4458, /
&RAMP ID='CONE-RAMP', T=678.7000, F=18.4433, /
&RAMP ID='CONE-RAMP', T=678.8000, F=18.4407, /
&RAMP ID='CONE-RAMP', T=678.9000, F=18.4378, /
&RAMP ID='CONE-RAMP', T=679.0000, F=18.4349, /
&RAMP ID='CONE-RAMP', T=679.1000, F=18.4317, /
&RAMP ID='CONE-RAMP', T=679.2000, F=18.4285, /
&RAMP ID='CONE-RAMP', T=679.3000, F=18.4250, /
&RAMP ID='CONE-RAMP', T=679.4000, F=18.4214, /
&RAMP ID='CONE-RAMP', T=679.5000, F=18.4177, /
&RAMP ID='CONE-RAMP', T=679.6000, F=18.4137, /
&RAMP ID='CONE-RAMP', T=679.7000, F=18.4095, /
&RAMP ID='CONE-RAMP', T=679.8000, F=18.4052, /
&RAMP ID='CONE-RAMP', T=679.9000, F=18.4006, /
&RAMP ID='CONE-RAMP', T=680.0000, F=18.3958, /
&RAMP ID='CONE-RAMP', T=680.1000, F=18.3908, /
&RAMP ID='CONE-RAMP', T=680.2000, F=18.3856, /
&RAMP ID='CONE-RAMP', T=680.3000, F=18.3801, /
&RAMP ID='CONE-RAMP', T=680.4000, F=18.3745, /
&RAMP ID='CONE-RAMP', T=680.5000, F=18.3687, /
&RAMP ID='CONE-RAMP', T=680.6000, F=18.3626, /
&RAMP ID='CONE-RAMP', T=680.7000, F=18.3564, /
&RAMP ID='CONE-RAMP', T=680.8000, F=18.3499, /
&RAMP ID='CONE-RAMP', T=680.9000, F=18.3432, /
&RAMP ID='CONE-RAMP', T=681.0000, F=18.3363, /
&RAMP ID='CONE-RAMP', T=681.1000, F=18.3292, /
&RAMP ID='CONE-RAMP', T=681.2000, F=18.3219, /
&RAMP ID='CONE-RAMP', T=681.3000, F=18.3144, /
&RAMP ID='CONE-RAMP', T=681.4000, F=18.3066, /
&RAMP ID='CONE-RAMP', T=681.5000, F=18.2987, /
&RAMP ID='CONE-RAMP', T=681.6000, F=18.2905, /
&RAMP ID='CONE-RAMP', T=681.7000, F=18.2821, /
&RAMP ID='CONE-RAMP', T=681.8000, F=18.2735, /
&RAMP ID='CONE-RAMP', T=681.9000, F=18.2647, /
&RAMP ID='CONE-RAMP', T=682.0000, F=18.2557, /
&RAMP ID='CONE-RAMP', T=682.1000, F=18.2464, /
&RAMP ID='CONE-RAMP', T=682.2000, F=18.2370, /
&RAMP ID='CONE-RAMP', T=682.3000, F=18.2273, /
&RAMP ID='CONE-RAMP', T=682.4000, F=18.2174, /
&RAMP ID='CONE-RAMP', T=682.5000, F=18.2073, /
&RAMP ID='CONE-RAMP', T=682.6000, F=18.1970, /
&RAMP ID='CONE-RAMP', T=682.7000, F=18.1865, /
&RAMP ID='CONE-RAMP', T=682.8000, F=18.1758, /
&RAMP ID='CONE-RAMP', T=682.9000, F=18.1648, /
&RAMP ID='CONE-RAMP', T=683.0000, F=18.1537, /
&RAMP ID='CONE-RAMP', T=683.1000, F=18.1423, /
&RAMP ID='CONE-RAMP', T=683.2000, F=18.1307, /
&RAMP ID='CONE-RAMP', T=683.3000, F=18.1189, /
&RAMP ID='CONE-RAMP', T=683.4000, F=18.1069, /
&RAMP ID='CONE-RAMP', T=683.5000, F=18.0947, /
&RAMP ID='CONE-RAMP', T=683.6000, F=18.0824, /
&RAMP ID='CONE-RAMP', T=683.7000, F=18.0698, /
&RAMP ID='CONE-RAMP', T=683.8000, F=18.0571, /
&RAMP ID='CONE-RAMP', T=683.9000, F=18.0442, /
&RAMP ID='CONE-RAMP', T=684.0000, F=18.0311, /
&RAMP ID='CONE-RAMP', T=684.1000, F=18.0178, /
&RAMP ID='CONE-RAMP', T=684.2000, F=18.0043, /
&RAMP ID='CONE-RAMP', T=684.3000, F=17.9906, /
&RAMP ID='CONE-RAMP', T=684.4000, F=17.9767, /
&RAMP ID='CONE-RAMP', T=684.5000, F=17.9629, /
&RAMP ID='CONE-RAMP', T=684.6000, F=17.9491, /
&RAMP ID='CONE-RAMP', T=684.7000, F=17.9353, /
&RAMP ID='CONE-RAMP', T=684.8000, F=17.9215, /
&RAMP ID='CONE-RAMP', T=684.9000, F=17.9078, /
&RAMP ID='CONE-RAMP', T=685.0000, F=17.8941, /
&RAMP ID='CONE-RAMP', T=685.1000, F=17.8804, /
&RAMP ID='CONE-RAMP', T=685.2000, F=17.8668, /
&RAMP ID='CONE-RAMP', T=685.3000, F=17.8532, /
&RAMP ID='CONE-RAMP', T=685.4000, F=17.8396, /
&RAMP ID='CONE-RAMP', T=685.5000, F=17.8260, /
&RAMP ID='CONE-RAMP', T=685.6000, F=17.8124, /
&RAMP ID='CONE-RAMP', T=685.7000, F=17.7989, /
&RAMP ID='CONE-RAMP', T=685.8000, F=17.7854, /
&RAMP ID='CONE-RAMP', T=685.9000, F=17.7719, /
&RAMP ID='CONE-RAMP', T=686.0000, F=17.7585, /
&RAMP ID='CONE-RAMP', T=686.1000, F=17.7451, /
&RAMP ID='CONE-RAMP', T=686.2000, F=17.7317, /
&RAMP ID='CONE-RAMP', T=686.3000, F=17.7183, /
&RAMP ID='CONE-RAMP', T=686.4000, F=17.7050, /
&RAMP ID='CONE-RAMP', T=686.5000, F=17.6917, /
&RAMP ID='CONE-RAMP', T=686.6000, F=17.6784, /
&RAMP ID='CONE-RAMP', T=686.7000, F=17.6651, /
&RAMP ID='CONE-RAMP', T=686.8000, F=17.6519, /
&RAMP ID='CONE-RAMP', T=686.9000, F=17.6387, /
&RAMP ID='CONE-RAMP', T=687.0000, F=17.6255, /
&RAMP ID='CONE-RAMP', T=687.1000, F=17.6125, /
&RAMP ID='CONE-RAMP', T=687.2000, F=17.5997, /
&RAMP ID='CONE-RAMP', T=687.3000, F=17.5872, /
&RAMP ID='CONE-RAMP', T=687.4000, F=17.5748, /
&RAMP ID='CONE-RAMP', T=687.5000, F=17.5627, /
&RAMP ID='CONE-RAMP', T=687.6000, F=17.5508, /
&RAMP ID='CONE-RAMP', T=687.7000, F=17.5390, /
&RAMP ID='CONE-RAMP', T=687.8000, F=17.5275, /
&RAMP ID='CONE-RAMP', T=687.9000, F=17.5162, /
&RAMP ID='CONE-RAMP', T=688.0000, F=17.5051, /
&RAMP ID='CONE-RAMP', T=688.1000, F=17.4942, /
&RAMP ID='CONE-RAMP', T=688.2000, F=17.4835, /
&RAMP ID='CONE-RAMP', T=688.3000, F=17.4730, /
&RAMP ID='CONE-RAMP', T=688.4000, F=17.4625, /
&RAMP ID='CONE-RAMP', T=688.5000, F=17.4521, /
&RAMP ID='CONE-RAMP', T=688.6000, F=17.4418, /
&RAMP ID='CONE-RAMP', T=688.7000, F=17.4317, /
&RAMP ID='CONE-RAMP', T=688.8000, F=17.4216, /
&RAMP ID='CONE-RAMP', T=688.9000, F=17.4116, /
&RAMP ID='CONE-RAMP', T=689.0000, F=17.4017, /
&RAMP ID='CONE-RAMP', T=689.1000, F=17.3920, /
&RAMP ID='CONE-RAMP', T=689.2000, F=17.3823, /
&RAMP ID='CONE-RAMP', T=689.3000, F=17.3728, /
&RAMP ID='CONE-RAMP', T=689.4000, F=17.3633, /
&RAMP ID='CONE-RAMP', T=689.5000, F=17.3540, /
&RAMP ID='CONE-RAMP', T=689.6000, F=17.3447, /
&RAMP ID='CONE-RAMP', T=689.7000, F=17.3355, /
&RAMP ID='CONE-RAMP', T=689.8000, F=17.3265, /
&RAMP ID='CONE-RAMP', T=689.9000, F=17.3176, /
&RAMP ID='CONE-RAMP', T=690.0000, F=17.3087, /
&RAMP ID='CONE-RAMP', T=690.1000, F=17.3000, /
&RAMP ID='CONE-RAMP', T=690.2000, F=17.2913, /
&RAMP ID='CONE-RAMP', T=690.3000, F=17.2828, /
&RAMP ID='CONE-RAMP', T=690.4000, F=17.2743, /
&RAMP ID='CONE-RAMP', T=690.5000, F=17.2660, /
&RAMP ID='CONE-RAMP', T=690.6000, F=17.2578, /
&RAMP ID='CONE-RAMP', T=690.7000, F=17.2497, /
&RAMP ID='CONE-RAMP', T=690.8000, F=17.2416, /
&RAMP ID='CONE-RAMP', T=690.9000, F=17.2337, /
&RAMP ID='CONE-RAMP', T=691.0000, F=17.2259, /
&RAMP ID='CONE-RAMP', T=691.1000, F=17.2182, /
&RAMP ID='CONE-RAMP', T=691.2000, F=17.2106, /
&RAMP ID='CONE-RAMP', T=691.3000, F=17.2031, /
&RAMP ID='CONE-RAMP', T=691.4000, F=17.1957, /
&RAMP ID='CONE-RAMP', T=691.5000, F=17.1884, /
&RAMP ID='CONE-RAMP', T=691.6000, F=17.1813, /
&RAMP ID='CONE-RAMP', T=691.7000, F=17.1742, /
&RAMP ID='CONE-RAMP', T=691.8000, F=17.1672, /
&RAMP ID='CONE-RAMP', T=691.9000, F=17.1604, /
&RAMP ID='CONE-RAMP', T=692.0000, F=17.1537, /
&RAMP ID='CONE-RAMP', T=692.1000, F=17.1471, /
&RAMP ID='CONE-RAMP', T=692.2000, F=17.1406, /
&RAMP ID='CONE-RAMP', T=692.3000, F=17.1343, /
&RAMP ID='CONE-RAMP', T=692.4000, F=17.1282, /
&RAMP ID='CONE-RAMP', T=692.5000, F=17.1221, /
&RAMP ID='CONE-RAMP', T=692.6000, F=17.1162, /
&RAMP ID='CONE-RAMP', T=692.7000, F=17.1104, /
&RAMP ID='CONE-RAMP', T=692.8000, F=17.1048, /
&RAMP ID='CONE-RAMP', T=692.9000, F=17.0993, /
&RAMP ID='CONE-RAMP', T=693.0000, F=17.0940, /
&RAMP ID='CONE-RAMP', T=693.1000, F=17.0887, /
&RAMP ID='CONE-RAMP', T=693.2000, F=17.0836, /
&RAMP ID='CONE-RAMP', T=693.3000, F=17.0787, /
&RAMP ID='CONE-RAMP', T=693.4000, F=17.0739, /
&RAMP ID='CONE-RAMP', T=693.5000, F=17.0692, /
&RAMP ID='CONE-RAMP', T=693.6000, F=17.0646, /
&RAMP ID='CONE-RAMP', T=693.7000, F=17.0602, /
&RAMP ID='CONE-RAMP', T=693.8000, F=17.0559, /
&RAMP ID='CONE-RAMP', T=693.9000, F=17.0518, /
&RAMP ID='CONE-RAMP', T=694.0000, F=17.0478, /
&RAMP ID='CONE-RAMP', T=694.1000, F=17.0439, /
&RAMP ID='CONE-RAMP', T=694.2000, F=17.0401, /
&RAMP ID='CONE-RAMP', T=694.3000, F=17.0365, /
&RAMP ID='CONE-RAMP', T=694.4000, F=17.0331, /
&RAMP ID='CONE-RAMP', T=694.5000, F=17.0297, /
&RAMP ID='CONE-RAMP', T=694.6000, F=17.0263, /
&RAMP ID='CONE-RAMP', T=694.7000, F=17.0228, /
&RAMP ID='CONE-RAMP', T=694.8000, F=17.0193, /
&RAMP ID='CONE-RAMP', T=694.9000, F=17.0156, /
&RAMP ID='CONE-RAMP', T=695.0000, F=17.0119, /
&RAMP ID='CONE-RAMP', T=695.1000, F=17.0081, /
&RAMP ID='CONE-RAMP', T=695.2000, F=17.0042, /
&RAMP ID='CONE-RAMP', T=695.3000, F=17.0002, /
&RAMP ID='CONE-RAMP', T=695.4000, F=16.9962, /
&RAMP ID='CONE-RAMP', T=695.5000, F=16.9921, /
&RAMP ID='CONE-RAMP', T=695.6000, F=16.9879, /
&RAMP ID='CONE-RAMP', T=695.7000, F=16.9836, /
&RAMP ID='CONE-RAMP', T=695.8000, F=16.9793, /
&RAMP ID='CONE-RAMP', T=695.9000, F=16.9748, /
&RAMP ID='CONE-RAMP', T=696.0000, F=16.9703, /
&RAMP ID='CONE-RAMP', T=696.1000, F=16.9657, /
&RAMP ID='CONE-RAMP', T=696.2000, F=16.9611, /
&RAMP ID='CONE-RAMP', T=696.3000, F=16.9563, /
&RAMP ID='CONE-RAMP', T=696.4000, F=16.9515, /
&RAMP ID='CONE-RAMP', T=696.5000, F=16.9466, /
&RAMP ID='CONE-RAMP', T=696.6000, F=16.9416, /
&RAMP ID='CONE-RAMP', T=696.7000, F=16.9365, /
&RAMP ID='CONE-RAMP', T=696.8000, F=16.9314, /
&RAMP ID='CONE-RAMP', T=696.9000, F=16.9261, /
&RAMP ID='CONE-RAMP', T=697.0000, F=16.9208, /
&RAMP ID='CONE-RAMP', T=697.1000, F=16.9154, /
&RAMP ID='CONE-RAMP', T=697.2000, F=16.9100, /
&RAMP ID='CONE-RAMP', T=697.3000, F=16.9044, /
&RAMP ID='CONE-RAMP', T=697.4000, F=16.8988, /
&RAMP ID='CONE-RAMP', T=697.5000, F=16.8931, /
&RAMP ID='CONE-RAMP', T=697.6000, F=16.8873, /
&RAMP ID='CONE-RAMP', T=697.7000, F=16.8814, /
&RAMP ID='CONE-RAMP', T=697.8000, F=16.8755, /
&RAMP ID='CONE-RAMP', T=697.9000, F=16.8695, /
&RAMP ID='CONE-RAMP', T=698.0000, F=16.8634, /
&RAMP ID='CONE-RAMP', T=698.1000, F=16.8572, /
&RAMP ID='CONE-RAMP', T=698.2000, F=16.8509, /
&RAMP ID='CONE-RAMP', T=698.3000, F=16.8446, /
&RAMP ID='CONE-RAMP', T=698.4000, F=16.8383, /
&RAMP ID='CONE-RAMP', T=698.5000, F=16.8320, /
&RAMP ID='CONE-RAMP', T=698.6000, F=16.8257, /
&RAMP ID='CONE-RAMP', T=698.7000, F=16.8195, /
&RAMP ID='CONE-RAMP', T=698.8000, F=16.8133, /
&RAMP ID='CONE-RAMP', T=698.9000, F=16.8071, /
&RAMP ID='CONE-RAMP', T=699.0000, F=16.8009, /
&RAMP ID='CONE-RAMP', T=699.1000, F=16.7948, /
&RAMP ID='CONE-RAMP', T=699.2000, F=16.7887, /
&RAMP ID='CONE-RAMP', T=699.3000, F=16.7826, /
&RAMP ID='CONE-RAMP', T=699.4000, F=16.7766, /
&RAMP ID='CONE-RAMP', T=699.5000, F=16.7706, /
&RAMP ID='CONE-RAMP', T=699.6000, F=16.7646, /
&RAMP ID='CONE-RAMP', T=699.7000, F=16.7586, /
&RAMP ID='CONE-RAMP', T=699.8000, F=16.7527, /
&RAMP ID='CONE-RAMP', T=699.9000, F=16.7468, /
&RAMP ID='CONE-RAMP', T=700.0000, F=16.7409, /
&RAMP ID='CONE-RAMP', T=700.1000, F=16.7350, /
&RAMP ID='CONE-RAMP', T=700.2000, F=16.7292, /
&RAMP ID='CONE-RAMP', T=700.3000, F=16.7234, /
&RAMP ID='CONE-RAMP', T=700.4000, F=16.7177, /
&RAMP ID='CONE-RAMP', T=700.5000, F=16.7119, /
&RAMP ID='CONE-RAMP', T=700.6000, F=16.7062, /
&RAMP ID='CONE-RAMP', T=700.7000, F=16.7005, /
&RAMP ID='CONE-RAMP', T=700.8000, F=16.6949, /
&RAMP ID='CONE-RAMP', T=700.9000, F=16.6893, /
&RAMP ID='CONE-RAMP', T=701.0000, F=16.6837, /
&RAMP ID='CONE-RAMP', T=701.1000, F=16.6781, /
&RAMP ID='CONE-RAMP', T=701.2000, F=16.6725, /
&RAMP ID='CONE-RAMP', T=701.3000, F=16.6670, /
&RAMP ID='CONE-RAMP', T=701.4000, F=16.6615, /
&RAMP ID='CONE-RAMP', T=701.5000, F=16.6561, /
&RAMP ID='CONE-RAMP', T=701.6000, F=16.6507, /
&RAMP ID='CONE-RAMP', T=701.7000, F=16.6453, /
&RAMP ID='CONE-RAMP', T=701.8000, F=16.6399, /
&RAMP ID='CONE-RAMP', T=701.9000, F=16.6345, /
&RAMP ID='CONE-RAMP', T=702.0000, F=16.6292, /
&RAMP ID='CONE-RAMP', T=702.1000, F=16.6239, /
&RAMP ID='CONE-RAMP', T=702.2000, F=16.6186, /
&RAMP ID='CONE-RAMP', T=702.3000, F=16.6133, /
&RAMP ID='CONE-RAMP', T=702.4000, F=16.6080, /
&RAMP ID='CONE-RAMP', T=702.5000, F=16.6027, /
&RAMP ID='CONE-RAMP', T=702.6000, F=16.5973, /
&RAMP ID='CONE-RAMP', T=702.7000, F=16.5920, /
&RAMP ID='CONE-RAMP', T=702.8000, F=16.5867, /
&RAMP ID='CONE-RAMP', T=702.9000, F=16.5814, /
&RAMP ID='CONE-RAMP', T=703.0000, F=16.5761, /
&RAMP ID='CONE-RAMP', T=703.1000, F=16.5708, /
&RAMP ID='CONE-RAMP', T=703.2000, F=16.5655, /
&RAMP ID='CONE-RAMP', T=703.3000, F=16.5603, /
&RAMP ID='CONE-RAMP', T=703.4000, F=16.5554, /
&RAMP ID='CONE-RAMP', T=703.5000, F=16.5506, /
&RAMP ID='CONE-RAMP', T=703.6000, F=16.5460, /
&RAMP ID='CONE-RAMP', T=703.7000, F=16.5417, /
&RAMP ID='CONE-RAMP', T=703.8000, F=16.5375, /
&RAMP ID='CONE-RAMP', T=703.9000, F=16.5334, /
&RAMP ID='CONE-RAMP', T=704.0000, F=16.5296, /
&RAMP ID='CONE-RAMP', T=704.1000, F=16.5260, /
&RAMP ID='CONE-RAMP', T=704.2000, F=16.5225, /
&RAMP ID='CONE-RAMP', T=704.3000, F=16.5193, /
&RAMP ID='CONE-RAMP', T=704.4000, F=16.5162, /
&RAMP ID='CONE-RAMP', T=704.5000, F=16.5133, /
&RAMP ID='CONE-RAMP', T=704.6000, F=16.5106, /
&RAMP ID='CONE-RAMP', T=704.7000, F=16.5080, /
&RAMP ID='CONE-RAMP', T=704.8000, F=16.5057, /
&RAMP ID='CONE-RAMP', T=704.9000, F=16.5035, /
&RAMP ID='CONE-RAMP', T=705.0000, F=16.5016, /
&RAMP ID='CONE-RAMP', T=705.1000, F=16.4998, /
&RAMP ID='CONE-RAMP', T=705.2000, F=16.4982, /
&RAMP ID='CONE-RAMP', T=705.3000, F=16.4968, /
&RAMP ID='CONE-RAMP', T=705.4000, F=16.4955, /
&RAMP ID='CONE-RAMP', T=705.5000, F=16.4945, /
&RAMP ID='CONE-RAMP', T=705.6000, F=16.4937, /
&RAMP ID='CONE-RAMP', T=705.7000, F=16.4930, /
&RAMP ID='CONE-RAMP', T=705.8000, F=16.4925, /
&RAMP ID='CONE-RAMP', T=705.9000, F=16.4922, /
&RAMP ID='CONE-RAMP', T=706.0000, F=16.4921, /
&RAMP ID='CONE-RAMP', T=706.1000, F=16.4922, /
&RAMP ID='CONE-RAMP', T=706.2000, F=16.4925, /
&RAMP ID='CONE-RAMP', T=706.3000, F=16.4929, /
&RAMP ID='CONE-RAMP', T=706.4000, F=16.4936, /
&RAMP ID='CONE-RAMP', T=706.5000, F=16.4944, /
&RAMP ID='CONE-RAMP', T=706.6000, F=16.4954, /
&RAMP ID='CONE-RAMP', T=706.7000, F=16.4966, /
&RAMP ID='CONE-RAMP', T=706.8000, F=16.4980, /
&RAMP ID='CONE-RAMP', T=706.9000, F=16.4996, /
&RAMP ID='CONE-RAMP', T=707.0000, F=16.5015, /
&RAMP ID='CONE-RAMP', T=707.1000, F=16.5037, /
&RAMP ID='CONE-RAMP', T=707.2000, F=16.5063, /
&RAMP ID='CONE-RAMP', T=707.3000, F=16.5093, /
&RAMP ID='CONE-RAMP', T=707.4000, F=16.5126, /
&RAMP ID='CONE-RAMP', T=707.5000, F=16.5162, /
&RAMP ID='CONE-RAMP', T=707.6000, F=16.5201, /
&RAMP ID='CONE-RAMP', T=707.7000, F=16.5244, /
&RAMP ID='CONE-RAMP', T=707.8000, F=16.5291, /
&RAMP ID='CONE-RAMP', T=707.9000, F=16.5341, /
&RAMP ID='CONE-RAMP', T=708.0000, F=16.5394, /
&RAMP ID='CONE-RAMP', T=708.1000, F=16.5450, /
&RAMP ID='CONE-RAMP', T=708.2000, F=16.5510, /
&RAMP ID='CONE-RAMP', T=708.3000, F=16.5574, /
&RAMP ID='CONE-RAMP', T=708.4000, F=16.5641, /
&RAMP ID='CONE-RAMP', T=708.5000, F=16.5711, /
&RAMP ID='CONE-RAMP', T=708.6000, F=16.5785, /
&RAMP ID='CONE-RAMP', T=708.7000, F=16.5862, /
&RAMP ID='CONE-RAMP', T=708.8000, F=16.5942, /
&RAMP ID='CONE-RAMP', T=708.9000, F=16.6026, /
&RAMP ID='CONE-RAMP', T=709.0000, F=16.6113, /
&RAMP ID='CONE-RAMP', T=709.1000, F=16.6204, /
&RAMP ID='CONE-RAMP', T=709.2000, F=16.6298, /
&RAMP ID='CONE-RAMP', T=709.3000, F=16.6395, /
&RAMP ID='CONE-RAMP', T=709.4000, F=16.6496, /
&RAMP ID='CONE-RAMP', T=709.5000, F=16.6600, /
&RAMP ID='CONE-RAMP', T=709.6000, F=16.6708, /
&RAMP ID='CONE-RAMP', T=709.7000, F=16.6819, /
&RAMP ID='CONE-RAMP', T=709.8000, F=16.6933, /
&RAMP ID='CONE-RAMP', T=709.9000, F=16.7051, /
&RAMP ID='CONE-RAMP', T=710.0000, F=16.7172, /
&RAMP ID='CONE-RAMP', T=710.1000, F=16.7297, /
&RAMP ID='CONE-RAMP', T=710.2000, F=16.7424, /
&RAMP ID='CONE-RAMP', T=710.3000, F=16.7556, /
&RAMP ID='CONE-RAMP', T=710.4000, F=16.7690, /
&RAMP ID='CONE-RAMP', T=710.5000, F=16.7829, /
&RAMP ID='CONE-RAMP', T=710.6000, F=16.7970, /
&RAMP ID='CONE-RAMP', T=710.7000, F=16.8115, /
&RAMP ID='CONE-RAMP', T=710.8000, F=16.8263, /
&RAMP ID='CONE-RAMP', T=710.9000, F=16.8415, /
&RAMP ID='CONE-RAMP', T=711.0000, F=16.8570, /
&RAMP ID='CONE-RAMP', T=711.1000, F=16.8729, /
&RAMP ID='CONE-RAMP', T=711.2000, F=16.8891, /
&RAMP ID='CONE-RAMP', T=711.3000, F=16.9057, /
&RAMP ID='CONE-RAMP', T=711.4000, F=16.9226, /
&RAMP ID='CONE-RAMP', T=711.5000, F=16.9399, /
&RAMP ID='CONE-RAMP', T=711.6000, F=16.9575, /
&RAMP ID='CONE-RAMP', T=711.7000, F=16.9754, /
&RAMP ID='CONE-RAMP', T=711.8000, F=16.9937, /
&RAMP ID='CONE-RAMP', T=711.9000, F=17.0124, /
&RAMP ID='CONE-RAMP', T=712.0000, F=17.0313, /
&RAMP ID='CONE-RAMP', T=712.1000, F=17.0507, /
&RAMP ID='CONE-RAMP', T=712.2000, F=17.0704, /
&RAMP ID='CONE-RAMP', T=712.3000, F=17.0904, /
&RAMP ID='CONE-RAMP', T=712.4000, F=17.1108, /
&RAMP ID='CONE-RAMP', T=712.5000, F=17.1315, /
&RAMP ID='CONE-RAMP', T=712.6000, F=17.1526, /
&RAMP ID='CONE-RAMP', T=712.7000, F=17.1740, /
&RAMP ID='CONE-RAMP', T=712.8000, F=17.1957, /
&RAMP ID='CONE-RAMP', T=712.9000, F=17.2179, /
&RAMP ID='CONE-RAMP', T=713.0000, F=17.2403, /
&RAMP ID='CONE-RAMP', T=713.1000, F=17.2631, /
&RAMP ID='CONE-RAMP', T=713.2000, F=17.2863, /
&RAMP ID='CONE-RAMP', T=713.3000, F=17.3098, /
&RAMP ID='CONE-RAMP', T=713.4000, F=17.3334, /
&RAMP ID='CONE-RAMP', T=713.5000, F=17.3572, /
&RAMP ID='CONE-RAMP', T=713.6000, F=17.3812, /
&RAMP ID='CONE-RAMP', T=713.7000, F=17.4053, /
&RAMP ID='CONE-RAMP', T=713.8000, F=17.4296, /
&RAMP ID='CONE-RAMP', T=713.9000, F=17.4541, /
&RAMP ID='CONE-RAMP', T=714.0000, F=17.4787, /
&RAMP ID='CONE-RAMP', T=714.1000, F=17.5035, /
&RAMP ID='CONE-RAMP', T=714.2000, F=17.5284, /
&RAMP ID='CONE-RAMP', T=714.3000, F=17.5535, /
&RAMP ID='CONE-RAMP', T=714.4000, F=17.5788, /
&RAMP ID='CONE-RAMP', T=714.5000, F=17.6041, /
&RAMP ID='CONE-RAMP', T=714.6000, F=17.6295, /
&RAMP ID='CONE-RAMP', T=714.7000, F=17.6549, /
&RAMP ID='CONE-RAMP', T=714.8000, F=17.6803, /
&RAMP ID='CONE-RAMP', T=714.9000, F=17.7058, /
&RAMP ID='CONE-RAMP', T=715.0000, F=17.7314, /
&RAMP ID='CONE-RAMP', T=715.1000, F=17.7570, /
&RAMP ID='CONE-RAMP', T=715.2000, F=17.7826, /
&RAMP ID='CONE-RAMP', T=715.3000, F=17.8083, /
&RAMP ID='CONE-RAMP', T=715.4000, F=17.8341, /
&RAMP ID='CONE-RAMP', T=715.5000, F=17.8599, /
&RAMP ID='CONE-RAMP', T=715.6000, F=17.8857, /
&RAMP ID='CONE-RAMP', T=715.7000, F=17.9116, /
&RAMP ID='CONE-RAMP', T=715.8000, F=17.9375, /
&RAMP ID='CONE-RAMP', T=715.9000, F=17.9635, /
&RAMP ID='CONE-RAMP', T=716.0000, F=17.9896, /
&RAMP ID='CONE-RAMP', T=716.1000, F=18.0157, /
&RAMP ID='CONE-RAMP', T=716.2000, F=18.0418, /
&RAMP ID='CONE-RAMP', T=716.3000, F=18.0680, /
&RAMP ID='CONE-RAMP', T=716.4000, F=18.0942, /
&RAMP ID='CONE-RAMP', T=716.5000, F=18.1205, /
&RAMP ID='CONE-RAMP', T=716.6000, F=18.1468, /
&RAMP ID='CONE-RAMP', T=716.7000, F=18.1732, /
&RAMP ID='CONE-RAMP', T=716.8000, F=18.1996, /
&RAMP ID='CONE-RAMP', T=716.9000, F=18.2261, /
&RAMP ID='CONE-RAMP', T=717.0000, F=18.2526, /
&RAMP ID='CONE-RAMP', T=717.1000, F=18.2791, /
&RAMP ID='CONE-RAMP', T=717.2000, F=18.3054, /
&RAMP ID='CONE-RAMP', T=717.3000, F=18.3316, /
&RAMP ID='CONE-RAMP', T=717.4000, F=18.3577, /
&RAMP ID='CONE-RAMP', T=717.5000, F=18.3837, /
&RAMP ID='CONE-RAMP', T=717.6000, F=18.4096, /
&RAMP ID='CONE-RAMP', T=717.7000, F=18.4354, /
&RAMP ID='CONE-RAMP', T=717.8000, F=18.4611, /
&RAMP ID='CONE-RAMP', T=717.9000, F=18.4867, /
&RAMP ID='CONE-RAMP', T=718.0000, F=18.5121, /
&RAMP ID='CONE-RAMP', T=718.1000, F=18.5375, /
&RAMP ID='CONE-RAMP', T=718.2000, F=18.5628, /
&RAMP ID='CONE-RAMP', T=718.3000, F=18.5878, /
&RAMP ID='CONE-RAMP', T=718.4000, F=18.6124, /
&RAMP ID='CONE-RAMP', T=718.5000, F=18.6367, /
&RAMP ID='CONE-RAMP', T=718.6000, F=18.6608, /
&RAMP ID='CONE-RAMP', T=718.7000, F=18.6845, /
&RAMP ID='CONE-RAMP', T=718.8000, F=18.7079, /
&RAMP ID='CONE-RAMP', T=718.9000, F=18.7309, /
&RAMP ID='CONE-RAMP', T=719.0000, F=18.7537, /
&RAMP ID='CONE-RAMP', T=719.1000, F=18.7762, /
&RAMP ID='CONE-RAMP', T=719.2000, F=18.7983, /
&RAMP ID='CONE-RAMP', T=719.3000, F=18.8201, /
&RAMP ID='CONE-RAMP', T=719.4000, F=18.8416, /
&RAMP ID='CONE-RAMP', T=719.5000, F=18.8628, /
&RAMP ID='CONE-RAMP', T=719.6000, F=18.8837, /
&RAMP ID='CONE-RAMP', T=719.7000, F=18.9043, /
&RAMP ID='CONE-RAMP', T=719.8000, F=18.9246, /
&RAMP ID='CONE-RAMP', T=719.9000, F=18.9445, /
&RAMP ID='CONE-RAMP', T=720.0000, F=18.9641, /
&RAMP ID='CONE-RAMP', T=720.1000, F=18.9835, /
&RAMP ID='CONE-RAMP', T=720.2000, F=19.0025, /
&RAMP ID='CONE-RAMP', T=720.3000, F=19.0212, /
&RAMP ID='CONE-RAMP', T=720.4000, F=19.0395, /
&RAMP ID='CONE-RAMP', T=720.5000, F=19.0576, /
&RAMP ID='CONE-RAMP', T=720.6000, F=19.0753, /
&RAMP ID='CONE-RAMP', T=720.7000, F=19.0928, /
&RAMP ID='CONE-RAMP', T=720.8000, F=19.1099, /
&RAMP ID='CONE-RAMP', T=720.9000, F=19.1267, /
&RAMP ID='CONE-RAMP', T=721.0000, F=19.1432, /
&RAMP ID='CONE-RAMP', T=721.1000, F=19.1594, /
&RAMP ID='CONE-RAMP', T=721.2000, F=19.1752, /
&RAMP ID='CONE-RAMP', T=721.3000, F=19.1907, /
&RAMP ID='CONE-RAMP', T=721.4000, F=19.2059, /
&RAMP ID='CONE-RAMP', T=721.5000, F=19.2208, /
&RAMP ID='CONE-RAMP', T=721.6000, F=19.2354, /
&RAMP ID='CONE-RAMP', T=721.7000, F=19.2496, /
&RAMP ID='CONE-RAMP', T=721.8000, F=19.2635, /
&RAMP ID='CONE-RAMP', T=721.9000, F=19.2771, /
&RAMP ID='CONE-RAMP', T=722.0000, F=19.2904, /
&RAMP ID='CONE-RAMP', T=722.1000, F=19.3034, /
&RAMP ID='CONE-RAMP', T=722.2000, F=19.3161, /
&RAMP ID='CONE-RAMP', T=722.3000, F=19.3285, /
&RAMP ID='CONE-RAMP', T=722.4000, F=19.3407, /
&RAMP ID='CONE-RAMP', T=722.5000, F=19.3525, /
&RAMP ID='CONE-RAMP', T=722.6000, F=19.3640, /
&RAMP ID='CONE-RAMP', T=722.7000, F=19.3753, /
&RAMP ID='CONE-RAMP', T=722.8000, F=19.3862, /
&RAMP ID='CONE-RAMP', T=722.9000, F=19.3969, /
&RAMP ID='CONE-RAMP', T=723.0000, F=19.4072, /
&RAMP ID='CONE-RAMP', T=723.1000, F=19.4173, /
&RAMP ID='CONE-RAMP', T=723.2000, F=19.4270, /
&RAMP ID='CONE-RAMP', T=723.3000, F=19.4365, /
&RAMP ID='CONE-RAMP', T=723.4000, F=19.4457, /
&RAMP ID='CONE-RAMP', T=723.5000, F=19.4546, /
&RAMP ID='CONE-RAMP', T=723.6000, F=19.4632, /
&RAMP ID='CONE-RAMP', T=723.7000, F=19.4715, /
&RAMP ID='CONE-RAMP', T=723.8000, F=19.4795, /
&RAMP ID='CONE-RAMP', T=723.9000, F=19.4872, /
&RAMP ID='CONE-RAMP', T=724.0000, F=19.4946, /
&RAMP ID='CONE-RAMP', T=724.1000, F=19.5017, /
&RAMP ID='CONE-RAMP', T=724.2000, F=19.5085, /
&RAMP ID='CONE-RAMP', T=724.3000, F=19.5151, /
&RAMP ID='CONE-RAMP', T=724.4000, F=19.5213, /
&RAMP ID='CONE-RAMP', T=724.5000, F=19.5272, /
&RAMP ID='CONE-RAMP', T=724.6000, F=19.5330, /
&RAMP ID='CONE-RAMP', T=724.7000, F=19.5386, /
&RAMP ID='CONE-RAMP', T=724.8000, F=19.5440, /
&RAMP ID='CONE-RAMP', T=724.9000, F=19.5492, /
&RAMP ID='CONE-RAMP', T=725.0000, F=19.5542, /
&RAMP ID='CONE-RAMP', T=725.1000, F=19.5590, /
&RAMP ID='CONE-RAMP', T=725.2000, F=19.5637, /
&RAMP ID='CONE-RAMP', T=725.3000, F=19.5682, /
&RAMP ID='CONE-RAMP', T=725.4000, F=19.5725, /
&RAMP ID='CONE-RAMP', T=725.5000, F=19.5766, /
&RAMP ID='CONE-RAMP', T=725.6000, F=19.5805, /
&RAMP ID='CONE-RAMP', T=725.7000, F=19.5843, /
&RAMP ID='CONE-RAMP', T=725.8000, F=19.5878, /
&RAMP ID='CONE-RAMP', T=725.9000, F=19.5909, /
&RAMP ID='CONE-RAMP', T=726.0000, F=19.5938, /
&RAMP ID='CONE-RAMP', T=726.1000, F=19.5964, /
&RAMP ID='CONE-RAMP', T=726.2000, F=19.5987, /
&RAMP ID='CONE-RAMP', T=726.3000, F=19.6007, /
&RAMP ID='CONE-RAMP', T=726.4000, F=19.6024, /
&RAMP ID='CONE-RAMP', T=726.5000, F=19.6039, /
&RAMP ID='CONE-RAMP', T=726.6000, F=19.6050, /
&RAMP ID='CONE-RAMP', T=726.7000, F=19.6059, /
&RAMP ID='CONE-RAMP', T=726.8000, F=19.6065, /
&RAMP ID='CONE-RAMP', T=726.9000, F=19.6067, /
&RAMP ID='CONE-RAMP', T=727.0000, F=19.6067, /
&RAMP ID='CONE-RAMP', T=727.1000, F=19.6064, /
&RAMP ID='CONE-RAMP', T=727.2000, F=19.6058, /
&RAMP ID='CONE-RAMP', T=727.3000, F=19.6050, /
&RAMP ID='CONE-RAMP', T=727.4000, F=19.6038, /
&RAMP ID='CONE-RAMP', T=727.5000, F=19.6023, /
&RAMP ID='CONE-RAMP', T=727.6000, F=19.6006, /
&RAMP ID='CONE-RAMP', T=727.7000, F=19.5985, /
&RAMP ID='CONE-RAMP', T=727.8000, F=19.5962, /
&RAMP ID='CONE-RAMP', T=727.9000, F=19.5936, /
&RAMP ID='CONE-RAMP', T=728.0000, F=19.5907, /
&RAMP ID='CONE-RAMP', T=728.1000, F=19.5875, /
&RAMP ID='CONE-RAMP', T=728.2000, F=19.5840, /
&RAMP ID='CONE-RAMP', T=728.3000, F=19.5803, /
&RAMP ID='CONE-RAMP', T=728.4000, F=19.5764, /
&RAMP ID='CONE-RAMP', T=728.5000, F=19.5725, /
&RAMP ID='CONE-RAMP', T=728.6000, F=19.5685, /
&RAMP ID='CONE-RAMP', T=728.7000, F=19.5644, /
&RAMP ID='CONE-RAMP', T=728.8000, F=19.5602, /
&RAMP ID='CONE-RAMP', T=728.9000, F=19.5559, /
&RAMP ID='CONE-RAMP', T=729.0000, F=19.5516, /
&RAMP ID='CONE-RAMP', T=729.1000, F=19.5472, /
&RAMP ID='CONE-RAMP', T=729.2000, F=19.5427, /
&RAMP ID='CONE-RAMP', T=729.3000, F=19.5381, /
&RAMP ID='CONE-RAMP', T=729.4000, F=19.5334, /
&RAMP ID='CONE-RAMP', T=729.5000, F=19.5286, /
&RAMP ID='CONE-RAMP', T=729.6000, F=19.5236, /
&RAMP ID='CONE-RAMP', T=729.7000, F=19.5184, /
&RAMP ID='CONE-RAMP', T=729.8000, F=19.5130, /
&RAMP ID='CONE-RAMP', T=729.9000, F=19.5074, /
&RAMP ID='CONE-RAMP', T=730.0000, F=19.5017, /
&RAMP ID='CONE-RAMP', T=730.1000, F=19.4958, /
&RAMP ID='CONE-RAMP', T=730.2000, F=19.4897, /
&RAMP ID='CONE-RAMP', T=730.3000, F=19.4834, /
&RAMP ID='CONE-RAMP', T=730.4000, F=19.4769, /
&RAMP ID='CONE-RAMP', T=730.5000, F=19.4702, /
&RAMP ID='CONE-RAMP', T=730.6000, F=19.4634, /
&RAMP ID='CONE-RAMP', T=730.7000, F=19.4564, /
&RAMP ID='CONE-RAMP', T=730.8000, F=19.4492, /
&RAMP ID='CONE-RAMP', T=730.9000, F=19.4418, /
&RAMP ID='CONE-RAMP', T=731.0000, F=19.4342, /
&RAMP ID='CONE-RAMP', T=731.1000, F=19.4265, /
&RAMP ID='CONE-RAMP', T=731.2000, F=19.4186, /
&RAMP ID='CONE-RAMP', T=731.3000, F=19.4105, /
&RAMP ID='CONE-RAMP', T=731.4000, F=19.4022, /
&RAMP ID='CONE-RAMP', T=731.5000, F=19.3937, /
&RAMP ID='CONE-RAMP', T=731.6000, F=19.3850, /
&RAMP ID='CONE-RAMP', T=731.7000, F=19.3762, /
&RAMP ID='CONE-RAMP', T=731.8000, F=19.3672, /
&RAMP ID='CONE-RAMP', T=731.9000, F=19.3580, /
&RAMP ID='CONE-RAMP', T=732.0000, F=19.3486, /
&RAMP ID='CONE-RAMP', T=732.1000, F=19.3390, /
&RAMP ID='CONE-RAMP', T=732.2000, F=19.3292, /
&RAMP ID='CONE-RAMP', T=732.3000, F=19.3192, /
&RAMP ID='CONE-RAMP', T=732.4000, F=19.3090, /
&RAMP ID='CONE-RAMP', T=732.5000, F=19.2986, /
&RAMP ID='CONE-RAMP', T=732.6000, F=19.2880, /
&RAMP ID='CONE-RAMP', T=732.7000, F=19.2771, /
&RAMP ID='CONE-RAMP', T=732.8000, F=19.2661, /
&RAMP ID='CONE-RAMP', T=732.9000, F=19.2548, /
&RAMP ID='CONE-RAMP', T=733.0000, F=19.2434, /
&RAMP ID='CONE-RAMP', T=733.1000, F=19.2317, /
&RAMP ID='CONE-RAMP', T=733.2000, F=19.2198, /
&RAMP ID='CONE-RAMP', T=733.3000, F=19.2079, /
&RAMP ID='CONE-RAMP', T=733.4000, F=19.1959, /
&RAMP ID='CONE-RAMP', T=733.5000, F=19.1838, /
&RAMP ID='CONE-RAMP', T=733.6000, F=19.1717, /
&RAMP ID='CONE-RAMP', T=733.7000, F=19.1596, /
&RAMP ID='CONE-RAMP', T=733.8000, F=19.1474, /
&RAMP ID='CONE-RAMP', T=733.9000, F=19.1351, /
&RAMP ID='CONE-RAMP', T=734.0000, F=19.1228, /
&RAMP ID='CONE-RAMP', T=734.1000, F=19.1105, /
&RAMP ID='CONE-RAMP', T=734.2000, F=19.0980, /
&RAMP ID='CONE-RAMP', T=734.3000, F=19.0856, /
&RAMP ID='CONE-RAMP', T=734.4000, F=19.0731, /
&RAMP ID='CONE-RAMP', T=734.5000, F=19.0605, /
&RAMP ID='CONE-RAMP', T=734.6000, F=19.0478, /
&RAMP ID='CONE-RAMP', T=734.7000, F=19.0352, /
&RAMP ID='CONE-RAMP', T=734.8000, F=19.0224, /
&RAMP ID='CONE-RAMP', T=734.9000, F=19.0096, /
&RAMP ID='CONE-RAMP', T=735.0000, F=18.9968, /
&RAMP ID='CONE-RAMP', T=735.1000, F=18.9839, /
&RAMP ID='CONE-RAMP', T=735.2000, F=18.9709, /
&RAMP ID='CONE-RAMP', T=735.3000, F=18.9579, /
&RAMP ID='CONE-RAMP', T=735.4000, F=18.9449, /
&RAMP ID='CONE-RAMP', T=735.5000, F=18.9318, /
&RAMP ID='CONE-RAMP', T=735.6000, F=18.9186, /
&RAMP ID='CONE-RAMP', T=735.7000, F=18.9054, /
&RAMP ID='CONE-RAMP', T=735.8000, F=18.8921, /
&RAMP ID='CONE-RAMP', T=735.9000, F=18.8789, /
&RAMP ID='CONE-RAMP', T=736.0000, F=18.8657, /
&RAMP ID='CONE-RAMP', T=736.1000, F=18.8526, /
&RAMP ID='CONE-RAMP', T=736.2000, F=18.8396, /
&RAMP ID='CONE-RAMP', T=736.3000, F=18.8265, /
&RAMP ID='CONE-RAMP', T=736.4000, F=18.8136, /
&RAMP ID='CONE-RAMP', T=736.5000, F=18.8007, /
&RAMP ID='CONE-RAMP', T=736.6000, F=18.7879, /
&RAMP ID='CONE-RAMP', T=736.7000, F=18.7751, /
&RAMP ID='CONE-RAMP', T=736.8000, F=18.7623, /
&RAMP ID='CONE-RAMP', T=736.9000, F=18.7496, /
&RAMP ID='CONE-RAMP', T=737.0000, F=18.7369, /
&RAMP ID='CONE-RAMP', T=737.1000, F=18.7242, /
&RAMP ID='CONE-RAMP', T=737.2000, F=18.7114, /
&RAMP ID='CONE-RAMP', T=737.3000, F=18.6987, /
&RAMP ID='CONE-RAMP', T=737.4000, F=18.6859, /
&RAMP ID='CONE-RAMP', T=737.5000, F=18.6730, /
&RAMP ID='CONE-RAMP', T=737.6000, F=18.6602, /
&RAMP ID='CONE-RAMP', T=737.7000, F=18.6473, /
&RAMP ID='CONE-RAMP', T=737.8000, F=18.6344, /
&RAMP ID='CONE-RAMP', T=737.9000, F=18.6215, /
&RAMP ID='CONE-RAMP', T=738.0000, F=18.6086, /
&RAMP ID='CONE-RAMP', T=738.1000, F=18.5956, /
&RAMP ID='CONE-RAMP', T=738.2000, F=18.5826, /
&RAMP ID='CONE-RAMP', T=738.3000, F=18.5696, /
&RAMP ID='CONE-RAMP', T=738.4000, F=18.5566, /
&RAMP ID='CONE-RAMP', T=738.5000, F=18.5435, /
&RAMP ID='CONE-RAMP', T=738.6000, F=18.5305, /
&RAMP ID='CONE-RAMP', T=738.7000, F=18.5174, /
&RAMP ID='CONE-RAMP', T=738.8000, F=18.5042, /
&RAMP ID='CONE-RAMP', T=738.9000, F=18.4911, /
&RAMP ID='CONE-RAMP', T=739.0000, F=18.4779, /
&RAMP ID='CONE-RAMP', T=739.1000, F=18.4647, /
&RAMP ID='CONE-RAMP', T=739.2000, F=18.4515, /
&RAMP ID='CONE-RAMP', T=739.3000, F=18.4383, /
&RAMP ID='CONE-RAMP', T=739.4000, F=18.4250, /
&RAMP ID='CONE-RAMP', T=739.5000, F=18.4117, /
&RAMP ID='CONE-RAMP', T=739.6000, F=18.3985, /
&RAMP ID='CONE-RAMP', T=739.7000, F=18.3854, /
&RAMP ID='CONE-RAMP', T=739.8000, F=18.3723, /
&RAMP ID='CONE-RAMP', T=739.9000, F=18.3593, /
&RAMP ID='CONE-RAMP', T=740.0000, F=18.3464, /
&RAMP ID='CONE-RAMP', T=740.1000, F=18.3336, /
&RAMP ID='CONE-RAMP', T=740.2000, F=18.3209, /
&RAMP ID='CONE-RAMP', T=740.3000, F=18.3082, /
&RAMP ID='CONE-RAMP', T=740.4000, F=18.2956, /
&RAMP ID='CONE-RAMP', T=740.5000, F=18.2831, /
&RAMP ID='CONE-RAMP', T=740.6000, F=18.2707, /
&RAMP ID='CONE-RAMP', T=740.7000, F=18.2583, /
&RAMP ID='CONE-RAMP', T=740.8000, F=18.2459, /
&RAMP ID='CONE-RAMP', T=740.9000, F=18.2333, /
&RAMP ID='CONE-RAMP', T=741.0000, F=18.2206, /
&RAMP ID='CONE-RAMP', T=741.1000, F=18.2078, /
&RAMP ID='CONE-RAMP', T=741.2000, F=18.1949, /
&RAMP ID='CONE-RAMP', T=741.3000, F=18.1819, /
&RAMP ID='CONE-RAMP', T=741.4000, F=18.1687, /
&RAMP ID='CONE-RAMP', T=741.5000, F=18.1555, /
&RAMP ID='CONE-RAMP', T=741.6000, F=18.1421, /
&RAMP ID='CONE-RAMP', T=741.7000, F=18.1286, /
&RAMP ID='CONE-RAMP', T=741.8000, F=18.1150, /
&RAMP ID='CONE-RAMP', T=741.9000, F=18.1013, /
&RAMP ID='CONE-RAMP', T=742.0000, F=18.0875, /
&RAMP ID='CONE-RAMP', T=742.1000, F=18.0736, /
&RAMP ID='CONE-RAMP', T=742.2000, F=18.0596, /
&RAMP ID='CONE-RAMP', T=742.3000, F=18.0454, /
&RAMP ID='CONE-RAMP', T=742.4000, F=18.0311, /
&RAMP ID='CONE-RAMP', T=742.5000, F=18.0168, /
&RAMP ID='CONE-RAMP', T=742.6000, F=18.0023, /
&RAMP ID='CONE-RAMP', T=742.7000, F=17.9877, /
&RAMP ID='CONE-RAMP', T=742.8000, F=17.9730, /
&RAMP ID='CONE-RAMP', T=742.9000, F=17.9581, /
&RAMP ID='CONE-RAMP', T=743.0000, F=17.9432, /
&RAMP ID='CONE-RAMP', T=743.1000, F=17.9281, /
&RAMP ID='CONE-RAMP', T=743.2000, F=17.9130, /
&RAMP ID='CONE-RAMP', T=743.3000, F=17.8977, /
&RAMP ID='CONE-RAMP', T=743.4000, F=17.8821, /
&RAMP ID='CONE-RAMP', T=743.5000, F=17.8663, /
&RAMP ID='CONE-RAMP', T=743.6000, F=17.8502, /
&RAMP ID='CONE-RAMP', T=743.7000, F=17.8339, /
&RAMP ID='CONE-RAMP', T=743.8000, F=17.8173, /
&RAMP ID='CONE-RAMP', T=743.9000, F=17.8004, /
&RAMP ID='CONE-RAMP', T=744.0000, F=17.7832, /
&RAMP ID='CONE-RAMP', T=744.1000, F=17.7658, /
&RAMP ID='CONE-RAMP', T=744.2000, F=17.7481, /
&RAMP ID='CONE-RAMP', T=744.3000, F=17.7302, /
&RAMP ID='CONE-RAMP', T=744.4000, F=17.7119, /
&RAMP ID='CONE-RAMP', T=744.5000, F=17.6935, /
&RAMP ID='CONE-RAMP', T=744.6000, F=17.6748, /
&RAMP ID='CONE-RAMP', T=744.7000, F=17.6559, /
&RAMP ID='CONE-RAMP', T=744.8000, F=17.6367, /
&RAMP ID='CONE-RAMP', T=744.9000, F=17.6173, /
&RAMP ID='CONE-RAMP', T=745.0000, F=17.5977, /
&RAMP ID='CONE-RAMP', T=745.1000, F=17.5779, /
&RAMP ID='CONE-RAMP', T=745.2000, F=17.5578, /
&RAMP ID='CONE-RAMP', T=745.3000, F=17.5375, /
&RAMP ID='CONE-RAMP', T=745.4000, F=17.5169, /
&RAMP ID='CONE-RAMP', T=745.5000, F=17.4961, /
&RAMP ID='CONE-RAMP', T=745.6000, F=17.4751, /
&RAMP ID='CONE-RAMP', T=745.7000, F=17.4538, /
&RAMP ID='CONE-RAMP', T=745.8000, F=17.4323, /
&RAMP ID='CONE-RAMP', T=745.9000, F=17.4106, /
&RAMP ID='CONE-RAMP', T=746.0000, F=17.3887, /
&RAMP ID='CONE-RAMP', T=746.1000, F=17.3665, /
&RAMP ID='CONE-RAMP', T=746.2000, F=17.3441, /
&RAMP ID='CONE-RAMP', T=746.3000, F=17.3214, /
&RAMP ID='CONE-RAMP', T=746.4000, F=17.2985, /
&RAMP ID='CONE-RAMP', T=746.5000, F=17.2754, /
&RAMP ID='CONE-RAMP', T=746.6000, F=17.2521, /
&RAMP ID='CONE-RAMP', T=746.7000, F=17.2285, /
&RAMP ID='CONE-RAMP', T=746.8000, F=17.2047, /
&RAMP ID='CONE-RAMP', T=746.9000, F=17.1806, /
&RAMP ID='CONE-RAMP', T=747.0000, F=17.1563, /
&RAMP ID='CONE-RAMP', T=747.1000, F=17.1319, /
&RAMP ID='CONE-RAMP', T=747.2000, F=17.1073, /
&RAMP ID='CONE-RAMP', T=747.3000, F=17.0825, /
&RAMP ID='CONE-RAMP', T=747.4000, F=17.0576, /
&RAMP ID='CONE-RAMP', T=747.5000, F=17.0326, /
&RAMP ID='CONE-RAMP', T=747.6000, F=17.0073, /
&RAMP ID='CONE-RAMP', T=747.7000, F=16.9820, /
&RAMP ID='CONE-RAMP', T=747.8000, F=16.9564, /
&RAMP ID='CONE-RAMP', T=747.9000, F=16.9307, /
&RAMP ID='CONE-RAMP', T=748.0000, F=16.9049, /
&RAMP ID='CONE-RAMP', T=748.1000, F=16.8789, /
&RAMP ID='CONE-RAMP', T=748.2000, F=16.8527, /
&RAMP ID='CONE-RAMP', T=748.3000, F=16.8266, /
&RAMP ID='CONE-RAMP', T=748.4000, F=16.8006, /
&RAMP ID='CONE-RAMP', T=748.5000, F=16.7746, /
&RAMP ID='CONE-RAMP', T=748.6000, F=16.7486, /
&RAMP ID='CONE-RAMP', T=748.7000, F=16.7227, /
&RAMP ID='CONE-RAMP', T=748.8000, F=16.6968, /
&RAMP ID='CONE-RAMP', T=748.9000, F=16.6710, /
&RAMP ID='CONE-RAMP', T=749.0000, F=16.6453, /
&RAMP ID='CONE-RAMP', T=749.1000, F=16.6196, /
&RAMP ID='CONE-RAMP', T=749.2000, F=16.5939, /
&RAMP ID='CONE-RAMP', T=749.3000, F=16.5683, /
&RAMP ID='CONE-RAMP', T=749.4000, F=16.5427, /
&RAMP ID='CONE-RAMP', T=749.5000, F=16.5172, /
&RAMP ID='CONE-RAMP', T=749.6000, F=16.4918, /
&RAMP ID='CONE-RAMP', T=749.7000, F=16.4663, /
&RAMP ID='CONE-RAMP', T=749.8000, F=16.4410, /
&RAMP ID='CONE-RAMP', T=749.9000, F=16.4157, /
&RAMP ID='CONE-RAMP', T=750.0000, F=16.3904, /
&RAMP ID='CONE-RAMP', T=750.1000, F=16.3652, /
&RAMP ID='CONE-RAMP', T=750.2000, F=16.3400, /
&RAMP ID='CONE-RAMP', T=750.3000, F=16.3149, /
&RAMP ID='CONE-RAMP', T=750.4000, F=16.2899, /
&RAMP ID='CONE-RAMP', T=750.5000, F=16.2649, /
&RAMP ID='CONE-RAMP', T=750.6000, F=16.2399, /
&RAMP ID='CONE-RAMP', T=750.7000, F=16.2150, /
&RAMP ID='CONE-RAMP', T=750.8000, F=16.1901, /
&RAMP ID='CONE-RAMP', T=750.9000, F=16.1655, /
&RAMP ID='CONE-RAMP', T=751.0000, F=16.1411, /
&RAMP ID='CONE-RAMP', T=751.1000, F=16.1170, /
&RAMP ID='CONE-RAMP', T=751.2000, F=16.0931, /
&RAMP ID='CONE-RAMP', T=751.3000, F=16.0695, /
&RAMP ID='CONE-RAMP', T=751.4000, F=16.0460, /
&RAMP ID='CONE-RAMP', T=751.5000, F=16.0229, /
&RAMP ID='CONE-RAMP', T=751.6000, F=15.9999, /
&RAMP ID='CONE-RAMP', T=751.7000, F=15.9772, /
&RAMP ID='CONE-RAMP', T=751.8000, F=15.9548, /
&RAMP ID='CONE-RAMP', T=751.9000, F=15.9326, /
&RAMP ID='CONE-RAMP', T=752.0000, F=15.9107, /
&RAMP ID='CONE-RAMP', T=752.1000, F=15.8890, /
&RAMP ID='CONE-RAMP', T=752.2000, F=15.8677, /
&RAMP ID='CONE-RAMP', T=752.3000, F=15.8467, /
&RAMP ID='CONE-RAMP', T=752.4000, F=15.8260, /
&RAMP ID='CONE-RAMP', T=752.5000, F=15.8055, /
&RAMP ID='CONE-RAMP', T=752.6000, F=15.7854, /
&RAMP ID='CONE-RAMP', T=752.7000, F=15.7655, /
&RAMP ID='CONE-RAMP', T=752.8000, F=15.7460, /
&RAMP ID='CONE-RAMP', T=752.9000, F=15.7267, /
&RAMP ID='CONE-RAMP', T=753.0000, F=15.7077, /
&RAMP ID='CONE-RAMP', T=753.1000, F=15.6891, /
&RAMP ID='CONE-RAMP', T=753.2000, F=15.6707, /
&RAMP ID='CONE-RAMP', T=753.3000, F=15.6526, /
&RAMP ID='CONE-RAMP', T=753.4000, F=15.6348, /
&RAMP ID='CONE-RAMP', T=753.5000, F=15.6173, /
&RAMP ID='CONE-RAMP', T=753.6000, F=15.6001, /
&RAMP ID='CONE-RAMP', T=753.7000, F=15.5832, /
&RAMP ID='CONE-RAMP', T=753.8000, F=15.5666, /
&RAMP ID='CONE-RAMP', T=753.9000, F=15.5503, /
&RAMP ID='CONE-RAMP', T=754.0000, F=15.5343, /
&RAMP ID='CONE-RAMP', T=754.1000, F=15.5186, /
&RAMP ID='CONE-RAMP', T=754.2000, F=15.5032, /
&RAMP ID='CONE-RAMP', T=754.3000, F=15.4880, /
&RAMP ID='CONE-RAMP', T=754.4000, F=15.4732, /
&RAMP ID='CONE-RAMP', T=754.5000, F=15.4587, /
&RAMP ID='CONE-RAMP', T=754.6000, F=15.4444, /
&RAMP ID='CONE-RAMP', T=754.7000, F=15.4304, /
&RAMP ID='CONE-RAMP', T=754.8000, F=15.4166, /
&RAMP ID='CONE-RAMP', T=754.9000, F=15.4031, /
&RAMP ID='CONE-RAMP', T=755.0000, F=15.3899, /
&RAMP ID='CONE-RAMP', T=755.1000, F=15.3769, /
&RAMP ID='CONE-RAMP', T=755.2000, F=15.3642, /
&RAMP ID='CONE-RAMP', T=755.3000, F=15.3517, /
&RAMP ID='CONE-RAMP', T=755.4000, F=15.3396, /
&RAMP ID='CONE-RAMP', T=755.5000, F=15.3276, /
&RAMP ID='CONE-RAMP', T=755.6000, F=15.3159, /
&RAMP ID='CONE-RAMP', T=755.7000, F=15.3045, /
&RAMP ID='CONE-RAMP', T=755.8000, F=15.2894, /
&RAMP ID='CONE-RAMP', T=755.9000, F=15.2705, /
&RAMP ID='CONE-RAMP', T=756.0000, F=15.2479, /
&RAMP ID='CONE-RAMP', T=756.1000, F=15.2216, /
&RAMP ID='CONE-RAMP', T=756.2000, F=15.1916, /
&RAMP ID='CONE-RAMP', T=756.3000, F=15.1578, /
&RAMP ID='CONE-RAMP', T=756.4000, F=15.1203, /
&RAMP ID='CONE-RAMP', T=756.5000, F=15.0791, /
&RAMP ID='CONE-RAMP', T=756.6000, F=15.0341, /
&RAMP ID='CONE-RAMP', T=756.7000, F=14.9854, /
&RAMP ID='CONE-RAMP', T=756.8000, F=14.9330, /
&RAMP ID='CONE-RAMP', T=756.9000, F=14.8769, /
&RAMP ID='CONE-RAMP', T=757.0000, F=14.8170, /
&RAMP ID='CONE-RAMP', T=757.1000, F=14.7534, /
&RAMP ID='CONE-RAMP', T=757.2000, F=14.6861, /
&RAMP ID='CONE-RAMP', T=757.3000, F=14.6150, /
&RAMP ID='CONE-RAMP', T=757.4000, F=14.5402, /
&RAMP ID='CONE-RAMP', T=757.5000, F=14.4617, /
&RAMP ID='CONE-RAMP', T=757.6000, F=14.3795, /
&RAMP ID='CONE-RAMP', T=757.7000, F=14.2936, /
&RAMP ID='CONE-RAMP', T=757.8000, F=14.2039, /
&RAMP ID='CONE-RAMP', T=757.9000, F=14.1105, /
&RAMP ID='CONE-RAMP', T=758.0000, F=14.0133, /
&RAMP ID='CONE-RAMP', T=758.1000, F=13.9124, /
&RAMP ID='CONE-RAMP', T=758.2000, F=13.8079, /
&RAMP ID='CONE-RAMP', T=758.3000, F=13.6995, /
&RAMP ID='CONE-RAMP', T=758.4000, F=13.5873, /
&RAMP ID='CONE-RAMP', T=758.5000, F=13.4711, /
&RAMP ID='CONE-RAMP', T=758.6000, F=13.3510, /
&RAMP ID='CONE-RAMP', T=758.7000, F=13.2269, /
&RAMP ID='CONE-RAMP', T=758.8000, F=13.0989, /
&RAMP ID='CONE-RAMP', T=758.9000, F=12.9670, /
&RAMP ID='CONE-RAMP', T=759.0000, F=12.8311, /
&RAMP ID='CONE-RAMP', T=759.1000, F=12.6913, /
&RAMP ID='CONE-RAMP', T=759.2000, F=12.5476, /
&RAMP ID='CONE-RAMP', T=759.3000, F=12.4000, /
&RAMP ID='CONE-RAMP', T=759.4000, F=12.2484, /
&RAMP ID='CONE-RAMP', T=759.5000, F=12.0969, /
&RAMP ID='CONE-RAMP', T=759.6000, F=11.9454, /
&RAMP ID='CONE-RAMP', T=759.7000, F=11.7941, /
&RAMP ID='CONE-RAMP', T=759.8000, F=11.6428, /
&RAMP ID='CONE-RAMP', T=759.9000, F=11.4916, /
&RAMP ID='CONE-RAMP', T=760.0000, F=11.3405, /
&RAMP ID='CONE-RAMP', T=760.1000, F=11.1895, /
&RAMP ID='CONE-RAMP', T=760.2000, F=11.0385, /
&RAMP ID='CONE-RAMP', T=760.3000, F=10.8877, /
&RAMP ID='CONE-RAMP', T=760.4000, F=10.7369, /
&RAMP ID='CONE-RAMP', T=760.5000, F=10.5862, /
&RAMP ID='CONE-RAMP', T=760.6000, F=10.4355, /
&RAMP ID='CONE-RAMP', T=760.7000, F=10.2850, /
&RAMP ID='CONE-RAMP', T=760.8000, F=10.1345, /
&RAMP ID='CONE-RAMP', T=760.9000, F=9.9841, /
&RAMP ID='CONE-RAMP', T=761.0000, F=9.8338, /
&RAMP ID='CONE-RAMP', T=761.1000, F=9.6836, /
&RAMP ID='CONE-RAMP', T=761.2000, F=9.5334, /
&RAMP ID='CONE-RAMP', T=761.3000, F=9.3834, /
&RAMP ID='CONE-RAMP', T=761.4000, F=9.2334, /
&RAMP ID='CONE-RAMP', T=761.5000, F=9.0835, /
&RAMP ID='CONE-RAMP', T=761.6000, F=8.9336, /
&RAMP ID='CONE-RAMP', T=761.7000, F=8.7839, /
&RAMP ID='CONE-RAMP', T=761.8000, F=8.6342, /
&RAMP ID='CONE-RAMP', T=761.9000, F=8.4847, /
&RAMP ID='CONE-RAMP', T=762.0000, F=8.3351, /
&RAMP ID='CONE-RAMP', T=762.1000, F=8.1857, /
&RAMP ID='CONE-RAMP', T=762.2000, F=8.0362, /
&RAMP ID='CONE-RAMP', T=762.3000, F=7.8868, /
&RAMP ID='CONE-RAMP', T=762.4000, F=7.7374, /
&RAMP ID='CONE-RAMP', T=762.5000, F=7.5880, /
&RAMP ID='CONE-RAMP', T=762.6000, F=7.4387, /
&RAMP ID='CONE-RAMP', T=762.7000, F=7.2893, /
&RAMP ID='CONE-RAMP', T=762.8000, F=7.1400, /
&RAMP ID='CONE-RAMP', T=762.9000, F=6.9908, /
&RAMP ID='CONE-RAMP', T=763.0000, F=6.8415, /
&RAMP ID='CONE-RAMP', T=763.1000, F=6.6923, /
&RAMP ID='CONE-RAMP', T=763.2000, F=6.5431, /
&RAMP ID='CONE-RAMP', T=763.3000, F=6.3940, /
&RAMP ID='CONE-RAMP', T=763.4000, F=6.2448, /
&RAMP ID='CONE-RAMP', T=763.5000, F=6.0957, /
&RAMP ID='CONE-RAMP', T=763.6000, F=5.9466, /
&RAMP ID='CONE-RAMP', T=763.7000, F=5.7976, /
&RAMP ID='CONE-RAMP', T=763.8000, F=5.6485, /
&RAMP ID='CONE-RAMP', T=763.9000, F=5.4995, /
&RAMP ID='CONE-RAMP', T=764.0000, F=5.3505, /
&RAMP ID='CONE-RAMP', T=764.1000, F=5.2016, /
&RAMP ID='CONE-RAMP', T=764.2000, F=5.0526, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9468, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00327000,0.01270000, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=56.7681, /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=56.7681, /
&OBST ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-35', /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='TIGN-35', XYZ=0,0,0, SETPOINT=592.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9468, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00327000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=72.9468, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=72.9468, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=127.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9468, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00327000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=99.4301, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=99.4301, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=37.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
