&HEAD CHID='JH_FRA_Plywood_cone', /
&TIME DT=1., T_END=1800.0 /
&DUMP DT_CTRL=1.5, DT_DEVC=1.5, DT_HRR=1.5, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2950, DENSITY=625.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=3.1310, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=129.3, /
&RAMP ID='CONE-RAMP', T=1.9000, F=148.7, /
&RAMP ID='CONE-RAMP', T=3.8000, F=166.5, /
&RAMP ID='CONE-RAMP', T=6.0000, F=183.4, /
&RAMP ID='CONE-RAMP', T=8.3000, F=197.0, /
&RAMP ID='CONE-RAMP', T=14.6000, F=225.5, /
&RAMP ID='CONE-RAMP', T=17.9000, F=237.2, /
&RAMP ID='CONE-RAMP', T=20.2000, F=242.7, /
&RAMP ID='CONE-RAMP', T=22.6000, F=246.2, /
&RAMP ID='CONE-RAMP', T=33.8000, F=252.9, /
&RAMP ID='CONE-RAMP', T=47.3000, F=267.7, /
&RAMP ID='CONE-RAMP', T=51.4000, F=270.3, /
&RAMP ID='CONE-RAMP', T=56.8000, F=267.4, /
&RAMP ID='CONE-RAMP', T=63.8000, F=256.7, /
&RAMP ID='CONE-RAMP', T=75.0000, F=232.8, /
&RAMP ID='CONE-RAMP', T=79.3000, F=227.3, /
&RAMP ID='CONE-RAMP', T=82.8000, F=226.7, /
&RAMP ID='CONE-RAMP', T=88.8000, F=230.3, /
&RAMP ID='CONE-RAMP', T=93.8000, F=236.4, /
&RAMP ID='CONE-RAMP', T=98.1000, F=246.3, /
&RAMP ID='CONE-RAMP', T=106.9000, F=273.3, /
&RAMP ID='CONE-RAMP', T=111.8000, F=291.7, /
&RAMP ID='CONE-RAMP', T=120.0000, F=327.1, /
&RAMP ID='CONE-RAMP', T=123.8000, F=339.0, /
&RAMP ID='CONE-RAMP', T=127.7000, F=345.5, /
&RAMP ID='CONE-RAMP', T=134.6000, F=348.6, /
&RAMP ID='CONE-RAMP', T=138.5000, F=344.6, /
&RAMP ID='CONE-RAMP', T=142.3000, F=333.2, /
&RAMP ID='CONE-RAMP', T=149.8000, F=297.6, /
&RAMP ID='CONE-RAMP', T=151.8000, F=285.8, /
&RAMP ID='CONE-RAMP', T=153.8000, F=271.6, /
&RAMP ID='CONE-RAMP', T=155.7000, F=256.1, /
&RAMP ID='CONE-RAMP', T=157.6000, F=238.6, /
&RAMP ID='CONE-RAMP', T=165.4000, F=158.3, /
&RAMP ID='CONE-RAMP', T=167.3000, F=141.8, /
&RAMP ID='CONE-RAMP', T=169.3000, F=127.1, /
&RAMP ID='CONE-RAMP', T=171.4000, F=114.6, /
&RAMP ID='CONE-RAMP', T=173.5000, F=105.1, /
&RAMP ID='CONE-RAMP', T=180.0000, F=82.2, /
&RAMP ID='CONE-RAMP', T=183.8000, F=72.2, /
&RAMP ID='CONE-RAMP', T=187.7000, F=66.3, /
&RAMP ID='CONE-RAMP', T=194.7000, F=61.8, /
&RAMP ID='CONE-RAMP', T=213.8000, F=54.4, /
&RAMP ID='CONE-RAMP', T=243.8000, F=50.0, /
&RAMP ID='CONE-RAMP', T=273.8000, F=47.6, /
&RAMP ID='CONE-RAMP', T=303.8000, F=46.4, /
&RAMP ID='CONE-RAMP', T=333.8000, F=45.1, /
&RAMP ID='CONE-RAMP', T=363.8000, F=43.5, /
&RAMP ID='CONE-RAMP', T=393.8000, F=42.2, /
&RAMP ID='CONE-RAMP', T=423.8000, F=41.2, /
&RAMP ID='CONE-RAMP', T=453.8000, F=39.2, /
&RAMP ID='CONE-RAMP', T=483.8000, F=38.3, /
&RAMP ID='CONE-RAMP', T=513.8000, F=36.4, /
&RAMP ID='CONE-RAMP', T=543.8000, F=34.5, /
&RAMP ID='CONE-RAMP', T=573.8000, F=33.3, /
&RAMP ID='CONE-RAMP', T=603.8000, F=32.9, /
&RAMP ID='CONE-RAMP', T=633.8000, F=30.8, /
&RAMP ID='CONE-RAMP', T=663.8000, F=28.1, /
&RAMP ID='CONE-RAMP', T=693.8000, F=26.3, /
&RAMP ID='CONE-RAMP', T=723.8000, F=23.2, /
&RAMP ID='CONE-RAMP', T=753.8000, F=21.2, /
&RAMP ID='CONE-RAMP', T=783.8000, F=19.9, /
&RAMP ID='CONE-RAMP', T=813.8000, F=18.3, /
&RAMP ID='CONE-RAMP', T=843.8000, F=16.9, /
&RAMP ID='CONE-RAMP', T=873.8000, F=14.9, /
&RAMP ID='CONE-RAMP', T=903.8000, F=12.2, /
&RAMP ID='CONE-RAMP', T=933.8000, F=11.0, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.0631, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00635000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=51.9325, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=51.9325, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=80.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.0631, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00635000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=79.0631, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=79.0631, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=16.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=79.0631, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00635000,0.01270000, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=105.5625, /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=105.5625, /
&OBST ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-75', /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='TIGN-75', XYZ=0,0,0, SETPOINT=5.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
