&HEAD CHID='JH_FRA_materials_acrylic_cone', /
&TIME DT=1., T_END=1001.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2405, DENSITY=1178.0, EMISSIVITY=0.8812, SPECIFIC_HEAT=0.6232, /
&RAMP ID='CONE-RAMP', T=0.0, F=7.1000, /
&RAMP ID='CONE-RAMP', T=7.5, F=14.2000, /
&RAMP ID='CONE-RAMP', T=15.0, F=145.8000, /
&RAMP ID='CONE-RAMP', T=22.5, F=282.3000, /
&RAMP ID='CONE-RAMP', T=30.0, F=356.3000, /
&RAMP ID='CONE-RAMP', T=37.5, F=426.4000, /
&RAMP ID='CONE-RAMP', T=45.0, F=454.5000, /
&RAMP ID='CONE-RAMP', T=52.5, F=479.0000, /
&RAMP ID='CONE-RAMP', T=60.0, F=502.9000, /
&RAMP ID='CONE-RAMP', T=67.5, F=526.8000, /
&RAMP ID='CONE-RAMP', T=75.0, F=551.3000, /
&RAMP ID='CONE-RAMP', T=82.5, F=575.9000, /
&RAMP ID='CONE-RAMP', T=90.0, F=599.7000, /
&RAMP ID='CONE-RAMP', T=97.5, F=623.5000, /
&RAMP ID='CONE-RAMP', T=105.0, F=653.7000, /
&RAMP ID='CONE-RAMP', T=112.5, F=684.9000, /
&RAMP ID='CONE-RAMP', T=120.0, F=725.1000, /
&RAMP ID='CONE-RAMP', T=127.5, F=767.1000, /
&RAMP ID='CONE-RAMP', T=135.0, F=790.8000, /
&RAMP ID='CONE-RAMP', T=142.5, F=810.2000, /
&RAMP ID='CONE-RAMP', T=150.0, F=814.0000, /
&RAMP ID='CONE-RAMP', T=157.5, F=813.6000, /
&RAMP ID='CONE-RAMP', T=165.0, F=790.0000, /
&RAMP ID='CONE-RAMP', T=172.5, F=759.4000, /
&RAMP ID='CONE-RAMP', T=180.0, F=652.7000, /
&RAMP ID='CONE-RAMP', T=187.5, F=520.5000, /
&RAMP ID='CONE-RAMP', T=195.0, F=400.8000, /
&RAMP ID='CONE-RAMP', T=202.5, F=285.8000, /
&RAMP ID='CONE-RAMP', T=210.0, F=221.8000, /
&RAMP ID='CONE-RAMP', T=217.5, F=178.6000, /
&RAMP ID='CONE-RAMP', T=225.0, F=158.3000, /
&RAMP ID='CONE-RAMP', T=232.5, F=148.4000, /
&RAMP ID='CONE-RAMP', T=240.0, F=131.1000, /
&RAMP ID='CONE-RAMP', T=247.5, F=110.2000, /
&RAMP ID='CONE-RAMP', T=255.0, F=91.8000, /
&RAMP ID='CONE-RAMP', T=262.5, F=74.8000, /
&RAMP ID='CONE-RAMP', T=270.0, F=57.6000, /
&RAMP ID='CONE-RAMP', T=277.5, F=40.3000, /
&RAMP ID='CONE-RAMP', T=285.0, F=26.6000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=390.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.7406, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=56.6392, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=390.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=390.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.7406, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=83.7406, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=390.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=390.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=83.7406, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=110.2509, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=390.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
