&HEAD CHID='JH_FRA_materials_cps_balsa_facesheet_cone', /
&TIME DT=1., T_END=1800.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3918, DENSITY=630.0, EMISSIVITY=0.7000, SPECIFIC_HEAT=0.6233, /
&RAMP ID='CONE-RAMP', T=0.0, F=10.0000, /
&RAMP ID='CONE-RAMP', T=1.0, F=14.8000, /
&RAMP ID='CONE-RAMP', T=2.0, F=20.5000, /
&RAMP ID='CONE-RAMP', T=3.0, F=27.1000, /
&RAMP ID='CONE-RAMP', T=4.0, F=34.2000, /
&RAMP ID='CONE-RAMP', T=5.0, F=42.0000, /
&RAMP ID='CONE-RAMP', T=6.0, F=50.0000, /
&RAMP ID='CONE-RAMP', T=7.0, F=58.0000, /
&RAMP ID='CONE-RAMP', T=8.0, F=65.6000, /
&RAMP ID='CONE-RAMP', T=9.0, F=72.9000, /
&RAMP ID='CONE-RAMP', T=10.0, F=80.0000, /
&RAMP ID='CONE-RAMP', T=11.0, F=86.2000, /
&RAMP ID='CONE-RAMP', T=12.0, F=91.0000, /
&RAMP ID='CONE-RAMP', T=13.0, F=94.7000, /
&RAMP ID='CONE-RAMP', T=14.0, F=97.7000, /
&RAMP ID='CONE-RAMP', T=15.0, F=100.2000, /
&RAMP ID='CONE-RAMP', T=16.0, F=102.0000, /
&RAMP ID='CONE-RAMP', T=17.0, F=103.4000, /
&RAMP ID='CONE-RAMP', T=18.0, F=104.4000, /
&RAMP ID='CONE-RAMP', T=19.0, F=105.3000, /
&RAMP ID='CONE-RAMP', T=20.0, F=106.1000, /
&RAMP ID='CONE-RAMP', T=21.0, F=106.4000, /
&RAMP ID='CONE-RAMP', T=22.0, F=107.0000, /
&RAMP ID='CONE-RAMP', T=23.0, F=107.4000, /
&RAMP ID='CONE-RAMP', T=24.0, F=108.1000, /
&RAMP ID='CONE-RAMP', T=25.0, F=108.7000, /
&RAMP ID='CONE-RAMP', T=26.0, F=109.4000, /
&RAMP ID='CONE-RAMP', T=27.0, F=110.2000, /
&RAMP ID='CONE-RAMP', T=28.0, F=111.5000, /
&RAMP ID='CONE-RAMP', T=29.0, F=113.1000, /
&RAMP ID='CONE-RAMP', T=30.0, F=114.8000, /
&RAMP ID='CONE-RAMP', T=31.0, F=116.8000, /
&RAMP ID='CONE-RAMP', T=32.0, F=119.0000, /
&RAMP ID='CONE-RAMP', T=33.0, F=121.2000, /
&RAMP ID='CONE-RAMP', T=34.0, F=123.7000, /
&RAMP ID='CONE-RAMP', T=35.0, F=126.2000, /
&RAMP ID='CONE-RAMP', T=36.0, F=129.1000, /
&RAMP ID='CONE-RAMP', T=37.0, F=131.7000, /
&RAMP ID='CONE-RAMP', T=38.0, F=134.2000, /
&RAMP ID='CONE-RAMP', T=39.0, F=136.3000, /
&RAMP ID='CONE-RAMP', T=40.0, F=138.1000, /
&RAMP ID='CONE-RAMP', T=41.0, F=139.7000, /
&RAMP ID='CONE-RAMP', T=42.0, F=140.8000, /
&RAMP ID='CONE-RAMP', T=43.0, F=141.8000, /
&RAMP ID='CONE-RAMP', T=44.0, F=142.4000, /
&RAMP ID='CONE-RAMP', T=45.0, F=142.4000, /
&RAMP ID='CONE-RAMP', T=46.0, F=142.1000, /
&RAMP ID='CONE-RAMP', T=47.0, F=141.4000, /
&RAMP ID='CONE-RAMP', T=48.0, F=140.6000, /
&RAMP ID='CONE-RAMP', T=49.0, F=139.7000, /
&RAMP ID='CONE-RAMP', T=50.0, F=138.1000, /
&RAMP ID='CONE-RAMP', T=51.0, F=136.3000, /
&RAMP ID='CONE-RAMP', T=52.0, F=134.3000, /
&RAMP ID='CONE-RAMP', T=53.0, F=132.2000, /
&RAMP ID='CONE-RAMP', T=54.0, F=129.7000, /
&RAMP ID='CONE-RAMP', T=55.0, F=127.1000, /
&RAMP ID='CONE-RAMP', T=56.0, F=123.9000, /
&RAMP ID='CONE-RAMP', T=57.0, F=120.8000, /
&RAMP ID='CONE-RAMP', T=58.0, F=117.4000, /
&RAMP ID='CONE-RAMP', T=59.0, F=113.8000, /
&RAMP ID='CONE-RAMP', T=60.0, F=110.2000, /
&RAMP ID='CONE-RAMP', T=61.0, F=107.0000, /
&RAMP ID='CONE-RAMP', T=62.0, F=103.5000, /
&RAMP ID='CONE-RAMP', T=63.0, F=100.2000, /
&RAMP ID='CONE-RAMP', T=64.0, F=97.2000, /
&RAMP ID='CONE-RAMP', T=65.0, F=94.6000, /
&RAMP ID='CONE-RAMP', T=66.0, F=92.2000, /
&RAMP ID='CONE-RAMP', T=67.0, F=90.4000, /
&RAMP ID='CONE-RAMP', T=68.0, F=88.6000, /
&RAMP ID='CONE-RAMP', T=69.0, F=87.3000, /
&RAMP ID='CONE-RAMP', T=70.0, F=86.3000, /
&RAMP ID='CONE-RAMP', T=71.0, F=85.3000, /
&RAMP ID='CONE-RAMP', T=72.0, F=84.6000, /
&RAMP ID='CONE-RAMP', T=73.0, F=84.2000, /
&RAMP ID='CONE-RAMP', T=74.0, F=84.1000, /
&RAMP ID='CONE-RAMP', T=75.0, F=83.9000, /
&RAMP ID='CONE-RAMP', T=76.0, F=84.1000, /
&RAMP ID='CONE-RAMP', T=77.0, F=84.2000, /
&RAMP ID='CONE-RAMP', T=78.0, F=84.4000, /
&RAMP ID='CONE-RAMP', T=79.0, F=84.7000, /
&RAMP ID='CONE-RAMP', T=80.0, F=84.7000, /
&RAMP ID='CONE-RAMP', T=81.0, F=84.9000, /
&RAMP ID='CONE-RAMP', T=82.0, F=85.4000, /
&RAMP ID='CONE-RAMP', T=83.0, F=85.6000, /
&RAMP ID='CONE-RAMP', T=84.0, F=85.8000, /
&RAMP ID='CONE-RAMP', T=85.0, F=85.7000, /
&RAMP ID='CONE-RAMP', T=86.0, F=85.7000, /
&RAMP ID='CONE-RAMP', T=87.0, F=85.3000, /
&RAMP ID='CONE-RAMP', T=88.0, F=85.1000, /
&RAMP ID='CONE-RAMP', T=89.0, F=84.5000, /
&RAMP ID='CONE-RAMP', T=90.0, F=84.1000, /
&RAMP ID='CONE-RAMP', T=91.0, F=83.6000, /
&RAMP ID='CONE-RAMP', T=92.0, F=83.1000, /
&RAMP ID='CONE-RAMP', T=93.0, F=82.3000, /
&RAMP ID='CONE-RAMP', T=94.0, F=81.8000, /
&RAMP ID='CONE-RAMP', T=95.0, F=80.9000, /
&RAMP ID='CONE-RAMP', T=96.0, F=80.2000, /
&RAMP ID='CONE-RAMP', T=97.0, F=79.4000, /
&RAMP ID='CONE-RAMP', T=98.0, F=78.8000, /
&RAMP ID='CONE-RAMP', T=99.0, F=78.2000, /
&RAMP ID='CONE-RAMP', T=100.0, F=77.9000, /
&RAMP ID='CONE-RAMP', T=101.0, F=77.2000, /
&RAMP ID='CONE-RAMP', T=102.0, F=76.5000, /
&RAMP ID='CONE-RAMP', T=103.0, F=75.7000, /
&RAMP ID='CONE-RAMP', T=104.0, F=74.9000, /
&RAMP ID='CONE-RAMP', T=105.0, F=74.0000, /
&RAMP ID='CONE-RAMP', T=106.0, F=73.3000, /
&RAMP ID='CONE-RAMP', T=107.0, F=72.6000, /
&RAMP ID='CONE-RAMP', T=108.0, F=71.8000, /
&RAMP ID='CONE-RAMP', T=109.0, F=70.8000, /
&RAMP ID='CONE-RAMP', T=110.0, F=69.7000, /
&RAMP ID='CONE-RAMP', T=111.0, F=68.2000, /
&RAMP ID='CONE-RAMP', T=112.0, F=67.0000, /
&RAMP ID='CONE-RAMP', T=113.0, F=65.9000, /
&RAMP ID='CONE-RAMP', T=114.0, F=64.6000, /
&RAMP ID='CONE-RAMP', T=115.0, F=63.4000, /
&RAMP ID='CONE-RAMP', T=116.0, F=62.3000, /
&RAMP ID='CONE-RAMP', T=117.0, F=61.3000, /
&RAMP ID='CONE-RAMP', T=118.0, F=60.4000, /
&RAMP ID='CONE-RAMP', T=119.0, F=59.5000, /
&RAMP ID='CONE-RAMP', T=120.0, F=58.5000, /
&RAMP ID='CONE-RAMP', T=121.0, F=57.6000, /
&RAMP ID='CONE-RAMP', T=122.0, F=57.1000, /
&RAMP ID='CONE-RAMP', T=123.0, F=56.4000, /
&RAMP ID='CONE-RAMP', T=124.0, F=55.9000, /
&RAMP ID='CONE-RAMP', T=125.0, F=55.4000, /
&RAMP ID='CONE-RAMP', T=126.0, F=55.0000, /
&RAMP ID='CONE-RAMP', T=127.0, F=54.4000, /
&RAMP ID='CONE-RAMP', T=128.0, F=53.8000, /
&RAMP ID='CONE-RAMP', T=129.0, F=53.5000, /
&RAMP ID='CONE-RAMP', T=130.0, F=52.9000, /
&RAMP ID='CONE-RAMP', T=131.0, F=52.7000, /
&RAMP ID='CONE-RAMP', T=132.0, F=52.3000, /
&RAMP ID='CONE-RAMP', T=133.0, F=52.0000, /
&RAMP ID='CONE-RAMP', T=134.0, F=51.6000, /
&RAMP ID='CONE-RAMP', T=135.0, F=51.3000, /
&RAMP ID='CONE-RAMP', T=136.0, F=51.1000, /
&RAMP ID='CONE-RAMP', T=137.0, F=50.6000, /
&RAMP ID='CONE-RAMP', T=138.0, F=50.3000, /
&RAMP ID='CONE-RAMP', T=139.0, F=50.1000, /
&RAMP ID='CONE-RAMP', T=140.0, F=49.8000, /
&RAMP ID='CONE-RAMP', T=141.0, F=49.7000, /
&RAMP ID='CONE-RAMP', T=142.0, F=49.5000, /
&RAMP ID='CONE-RAMP', T=143.0, F=49.2000, /
&RAMP ID='CONE-RAMP', T=144.0, F=48.9000, /
&RAMP ID='CONE-RAMP', T=145.0, F=48.7000, /
&RAMP ID='CONE-RAMP', T=146.0, F=48.4000, /
&RAMP ID='CONE-RAMP', T=147.0, F=48.2000, /
&RAMP ID='CONE-RAMP', T=148.0, F=48.2000, /
&RAMP ID='CONE-RAMP', T=149.0, F=48.1000, /
&RAMP ID='CONE-RAMP', T=150.0, F=47.7000, /
&RAMP ID='CONE-RAMP', T=151.0, F=47.5000, /
&RAMP ID='CONE-RAMP', T=152.0, F=47.6000, /
&RAMP ID='CONE-RAMP', T=153.0, F=47.4000, /
&RAMP ID='CONE-RAMP', T=154.0, F=47.3000, /
&RAMP ID='CONE-RAMP', T=155.0, F=47.1000, /
&RAMP ID='CONE-RAMP', T=156.0, F=47.0000, /
&RAMP ID='CONE-RAMP', T=157.0, F=46.8000, /
&RAMP ID='CONE-RAMP', T=158.0, F=46.9000, /
&RAMP ID='CONE-RAMP', T=159.0, F=47.0000, /
&RAMP ID='CONE-RAMP', T=160.0, F=46.9000, /
&RAMP ID='CONE-RAMP', T=161.0, F=46.8000, /
&RAMP ID='CONE-RAMP', T=162.0, F=46.8000, /
&RAMP ID='CONE-RAMP', T=163.0, F=46.5000, /
&RAMP ID='CONE-RAMP', T=164.0, F=46.4000, /
&RAMP ID='CONE-RAMP', T=165.0, F=46.4000, /
&RAMP ID='CONE-RAMP', T=166.0, F=46.5000, /
&RAMP ID='CONE-RAMP', T=167.0, F=46.3000, /
&RAMP ID='CONE-RAMP', T=168.0, F=46.3000, /
&RAMP ID='CONE-RAMP', T=169.0, F=46.2000, /
&RAMP ID='CONE-RAMP', T=170.0, F=46.0000, /
&RAMP ID='CONE-RAMP', T=171.0, F=45.9000, /
&RAMP ID='CONE-RAMP', T=172.0, F=45.9000, /
&RAMP ID='CONE-RAMP', T=173.0, F=45.8000, /
&RAMP ID='CONE-RAMP', T=174.0, F=45.9000, /
&RAMP ID='CONE-RAMP', T=175.0, F=45.8000, /
&RAMP ID='CONE-RAMP', T=176.0, F=45.8000, /
&RAMP ID='CONE-RAMP', T=177.0, F=45.8000, /
&RAMP ID='CONE-RAMP', T=178.0, F=46.0000, /
&RAMP ID='CONE-RAMP', T=179.0, F=46.0000, /
&RAMP ID='CONE-RAMP', T=180.0, F=45.9000, /
&RAMP ID='CONE-RAMP', T=181.0, F=45.9000, /
&RAMP ID='CONE-RAMP', T=182.0, F=46.1000, /
&RAMP ID='CONE-RAMP', T=183.0, F=46.2000, /
&RAMP ID='CONE-RAMP', T=184.0, F=46.1000, /
&RAMP ID='CONE-RAMP', T=185.0, F=45.9000, /
&RAMP ID='CONE-RAMP', T=186.0, F=46.1000, /
&RAMP ID='CONE-RAMP', T=187.0, F=46.1000, /
&RAMP ID='CONE-RAMP', T=188.0, F=46.2000, /
&RAMP ID='CONE-RAMP', T=189.0, F=46.2000, /
&RAMP ID='CONE-RAMP', T=190.0, F=46.2000, /
&RAMP ID='CONE-RAMP', T=191.0, F=46.2000, /
&RAMP ID='CONE-RAMP', T=192.0, F=46.3000, /
&RAMP ID='CONE-RAMP', T=193.0, F=46.3000, /
&RAMP ID='CONE-RAMP', T=194.0, F=46.2000, /
&RAMP ID='CONE-RAMP', T=195.0, F=46.5000, /
&RAMP ID='CONE-RAMP', T=196.0, F=46.4000, /
&RAMP ID='CONE-RAMP', T=197.0, F=46.0000, /
&RAMP ID='CONE-RAMP', T=198.0, F=45.9000, /
&RAMP ID='CONE-RAMP', T=199.0, F=45.7000, /
&RAMP ID='CONE-RAMP', T=200.0, F=45.5000, /
&RAMP ID='CONE-RAMP', T=201.0, F=45.6000, /
&RAMP ID='CONE-RAMP', T=202.0, F=45.3000, /
&RAMP ID='CONE-RAMP', T=203.0, F=45.0000, /
&RAMP ID='CONE-RAMP', T=204.0, F=44.9000, /
&RAMP ID='CONE-RAMP', T=205.0, F=44.6000, /
&RAMP ID='CONE-RAMP', T=206.0, F=44.0000, /
&RAMP ID='CONE-RAMP', T=207.0, F=43.9000, /
&RAMP ID='CONE-RAMP', T=208.0, F=43.7000, /
&RAMP ID='CONE-RAMP', T=209.0, F=43.5000, /
&RAMP ID='CONE-RAMP', T=210.0, F=43.2000, /
&RAMP ID='CONE-RAMP', T=211.0, F=43.0000, /
&RAMP ID='CONE-RAMP', T=212.0, F=42.5000, /
&RAMP ID='CONE-RAMP', T=213.0, F=42.3000, /
&RAMP ID='CONE-RAMP', T=214.0, F=42.0000, /
&RAMP ID='CONE-RAMP', T=215.0, F=41.6000, /
&RAMP ID='CONE-RAMP', T=216.0, F=41.4000, /
&RAMP ID='CONE-RAMP', T=217.0, F=41.4000, /
&RAMP ID='CONE-RAMP', T=218.0, F=41.2000, /
&RAMP ID='CONE-RAMP', T=219.0, F=40.9000, /
&RAMP ID='CONE-RAMP', T=220.0, F=40.5000, /
&RAMP ID='CONE-RAMP', T=221.0, F=40.4000, /
&RAMP ID='CONE-RAMP', T=222.0, F=40.2000, /
&RAMP ID='CONE-RAMP', T=223.0, F=40.0000, /
&RAMP ID='CONE-RAMP', T=224.0, F=40.0000, /
&RAMP ID='CONE-RAMP', T=225.0, F=40.0000, /
&RAMP ID='CONE-RAMP', T=226.0, F=39.8000, /
&RAMP ID='CONE-RAMP', T=227.0, F=39.9000, /
&RAMP ID='CONE-RAMP', T=228.0, F=39.9000, /
&RAMP ID='CONE-RAMP', T=229.0, F=40.0000, /
&RAMP ID='CONE-RAMP', T=230.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=231.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=232.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=233.0, F=40.2000, /
&RAMP ID='CONE-RAMP', T=234.0, F=40.3000, /
&RAMP ID='CONE-RAMP', T=235.0, F=40.3000, /
&RAMP ID='CONE-RAMP', T=236.0, F=40.3000, /
&RAMP ID='CONE-RAMP', T=237.0, F=40.3000, /
&RAMP ID='CONE-RAMP', T=238.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=239.0, F=40.2000, /
&RAMP ID='CONE-RAMP', T=240.0, F=40.0000, /
&RAMP ID='CONE-RAMP', T=241.0, F=40.2000, /
&RAMP ID='CONE-RAMP', T=242.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=243.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=244.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=245.0, F=40.1000, /
&RAMP ID='CONE-RAMP', T=246.0, F=39.9000, /
&RAMP ID='CONE-RAMP', T=247.0, F=39.8000, /
&RAMP ID='CONE-RAMP', T=248.0, F=39.7000, /
&RAMP ID='CONE-RAMP', T=249.0, F=39.7000, /
&RAMP ID='CONE-RAMP', T=250.0, F=39.6000, /
&RAMP ID='CONE-RAMP', T=251.0, F=39.6000, /
&RAMP ID='CONE-RAMP', T=252.0, F=39.3000, /
&RAMP ID='CONE-RAMP', T=253.0, F=39.3000, /
&RAMP ID='CONE-RAMP', T=254.0, F=39.1000, /
&RAMP ID='CONE-RAMP', T=255.0, F=38.9000, /
&RAMP ID='CONE-RAMP', T=256.0, F=38.7000, /
&RAMP ID='CONE-RAMP', T=257.0, F=38.5000, /
&RAMP ID='CONE-RAMP', T=258.0, F=38.3000, /
&RAMP ID='CONE-RAMP', T=259.0, F=38.1000, /
&RAMP ID='CONE-RAMP', T=260.0, F=37.6000, /
&RAMP ID='CONE-RAMP', T=261.0, F=37.2000, /
&RAMP ID='CONE-RAMP', T=262.0, F=36.9000, /
&RAMP ID='CONE-RAMP', T=263.0, F=36.8000, /
&RAMP ID='CONE-RAMP', T=264.0, F=36.6000, /
&RAMP ID='CONE-RAMP', T=265.0, F=36.3000, /
&RAMP ID='CONE-RAMP', T=266.0, F=36.1000, /
&RAMP ID='CONE-RAMP', T=267.0, F=35.9000, /
&RAMP ID='CONE-RAMP', T=268.0, F=36.0000, /
&RAMP ID='CONE-RAMP', T=269.0, F=35.8000, /
&RAMP ID='CONE-RAMP', T=270.0, F=35.7000, /
&RAMP ID='CONE-RAMP', T=271.0, F=35.8000, /
&RAMP ID='CONE-RAMP', T=272.0, F=35.6000, /
&RAMP ID='CONE-RAMP', T=273.0, F=35.7000, /
&RAMP ID='CONE-RAMP', T=274.0, F=35.5000, /
&RAMP ID='CONE-RAMP', T=275.0, F=35.5000, /
&RAMP ID='CONE-RAMP', T=276.0, F=35.3000, /
&RAMP ID='CONE-RAMP', T=277.0, F=35.2000, /
&RAMP ID='CONE-RAMP', T=278.0, F=35.1000, /
&RAMP ID='CONE-RAMP', T=279.0, F=34.9000, /
&RAMP ID='CONE-RAMP', T=280.0, F=34.8000, /
&RAMP ID='CONE-RAMP', T=281.0, F=34.9000, /
&RAMP ID='CONE-RAMP', T=282.0, F=34.6000, /
&RAMP ID='CONE-RAMP', T=283.0, F=34.6000, /
&RAMP ID='CONE-RAMP', T=284.0, F=34.2000, /
&RAMP ID='CONE-RAMP', T=285.0, F=34.1000, /
&RAMP ID='CONE-RAMP', T=286.0, F=34.0000, /
&RAMP ID='CONE-RAMP', T=287.0, F=34.0000, /
&RAMP ID='CONE-RAMP', T=288.0, F=34.0000, /
&RAMP ID='CONE-RAMP', T=289.0, F=33.8000, /
&RAMP ID='CONE-RAMP', T=290.0, F=33.5000, /
&RAMP ID='CONE-RAMP', T=291.0, F=33.5000, /
&RAMP ID='CONE-RAMP', T=292.0, F=33.1000, /
&RAMP ID='CONE-RAMP', T=293.0, F=33.2000, /
&RAMP ID='CONE-RAMP', T=294.0, F=33.0000, /
&RAMP ID='CONE-RAMP', T=295.0, F=32.9000, /
&RAMP ID='CONE-RAMP', T=296.0, F=32.6000, /
&RAMP ID='CONE-RAMP', T=297.0, F=32.5000, /
&RAMP ID='CONE-RAMP', T=298.0, F=32.3000, /
&RAMP ID='CONE-RAMP', T=299.0, F=32.0000, /
&RAMP ID='CONE-RAMP', T=300.0, F=32.0000, /
&RAMP ID='CONE-RAMP', T=301.0, F=31.9000, /
&RAMP ID='CONE-RAMP', T=302.0, F=31.8000, /
&RAMP ID='CONE-RAMP', T=303.0, F=31.5000, /
&RAMP ID='CONE-RAMP', T=304.0, F=31.3000, /
&RAMP ID='CONE-RAMP', T=305.0, F=31.1000, /
&RAMP ID='CONE-RAMP', T=306.0, F=30.8000, /
&RAMP ID='CONE-RAMP', T=307.0, F=30.6000, /
&RAMP ID='CONE-RAMP', T=308.0, F=30.4000, /
&RAMP ID='CONE-RAMP', T=309.0, F=30.2000, /
&RAMP ID='CONE-RAMP', T=310.0, F=30.1000, /
&RAMP ID='CONE-RAMP', T=311.0, F=29.6000, /
&RAMP ID='CONE-RAMP', T=312.0, F=29.4000, /
&RAMP ID='CONE-RAMP', T=313.0, F=28.9000, /
&RAMP ID='CONE-RAMP', T=314.0, F=28.7000, /
&RAMP ID='CONE-RAMP', T=315.0, F=28.4000, /
&RAMP ID='CONE-RAMP', T=316.0, F=28.3000, /
&RAMP ID='CONE-RAMP', T=317.0, F=28.2000, /
&RAMP ID='CONE-RAMP', T=318.0, F=27.9000, /
&RAMP ID='CONE-RAMP', T=319.0, F=27.6000, /
&RAMP ID='CONE-RAMP', T=320.0, F=27.2000, /
&RAMP ID='CONE-RAMP', T=321.0, F=27.1000, /
&RAMP ID='CONE-RAMP', T=322.0, F=27.2000, /
&RAMP ID='CONE-RAMP', T=323.0, F=27.0000, /
&RAMP ID='CONE-RAMP', T=324.0, F=27.1000, /
&RAMP ID='CONE-RAMP', T=325.0, F=26.9000, /
&RAMP ID='CONE-RAMP', T=326.0, F=26.6000, /
&RAMP ID='CONE-RAMP', T=327.0, F=26.5000, /
&RAMP ID='CONE-RAMP', T=328.0, F=26.2000, /
&RAMP ID='CONE-RAMP', T=329.0, F=26.2000, /
&RAMP ID='CONE-RAMP', T=330.0, F=26.0000, /
&RAMP ID='CONE-RAMP', T=331.0, F=26.1000, /
&RAMP ID='CONE-RAMP', T=332.0, F=25.6000, /
&RAMP ID='CONE-RAMP', T=333.0, F=25.5000, /
&RAMP ID='CONE-RAMP', T=334.0, F=25.0000, /
&RAMP ID='CONE-RAMP', T=335.0, F=24.6000, /
&RAMP ID='CONE-RAMP', T=336.0, F=24.3000, /
&RAMP ID='CONE-RAMP', T=337.0, F=24.0000, /
&RAMP ID='CONE-RAMP', T=338.0, F=23.9000, /
&RAMP ID='CONE-RAMP', T=339.0, F=23.6000, /
&RAMP ID='CONE-RAMP', T=340.0, F=23.4000, /
&RAMP ID='CONE-RAMP', T=341.0, F=23.2000, /
&RAMP ID='CONE-RAMP', T=342.0, F=22.8000, /
&RAMP ID='CONE-RAMP', T=343.0, F=22.8000, /
&RAMP ID='CONE-RAMP', T=344.0, F=22.7000, /
&RAMP ID='CONE-RAMP', T=345.0, F=22.7000, /
&RAMP ID='CONE-RAMP', T=346.0, F=22.6000, /
&RAMP ID='CONE-RAMP', T=347.0, F=22.7000, /
&RAMP ID='CONE-RAMP', T=348.0, F=22.6000, /
&RAMP ID='CONE-RAMP', T=349.0, F=22.5000, /
&RAMP ID='CONE-RAMP', T=350.0, F=22.5000, /
&RAMP ID='CONE-RAMP', T=351.0, F=22.3000, /
&RAMP ID='CONE-RAMP', T=352.0, F=22.3000, /
&RAMP ID='CONE-RAMP', T=353.0, F=22.3000, /
&RAMP ID='CONE-RAMP', T=354.0, F=22.3000, /
&RAMP ID='CONE-RAMP', T=355.0, F=22.2000, /
&RAMP ID='CONE-RAMP', T=356.0, F=22.2000, /
&RAMP ID='CONE-RAMP', T=357.0, F=22.4000, /
&RAMP ID='CONE-RAMP', T=358.0, F=22.5000, /
&RAMP ID='CONE-RAMP', T=359.0, F=22.4000, /
&RAMP ID='CONE-RAMP', T=360.0, F=22.4000, /
&RAMP ID='CONE-RAMP', T=361.0, F=22.5000, /
&RAMP ID='CONE-RAMP', T=362.0, F=22.3000, /
&RAMP ID='CONE-RAMP', T=363.0, F=22.4000, /
&RAMP ID='CONE-RAMP', T=364.0, F=22.4000, /
&RAMP ID='CONE-RAMP', T=365.0, F=22.1000, /
&RAMP ID='CONE-RAMP', T=366.0, F=22.0000, /
&RAMP ID='CONE-RAMP', T=367.0, F=21.9000, /
&RAMP ID='CONE-RAMP', T=368.0, F=21.8000, /
&RAMP ID='CONE-RAMP', T=369.0, F=21.6000, /
&RAMP ID='CONE-RAMP', T=370.0, F=21.5000, /
&RAMP ID='CONE-RAMP', T=371.0, F=21.3000, /
&RAMP ID='CONE-RAMP', T=372.0, F=21.0000, /
&RAMP ID='CONE-RAMP', T=373.0, F=21.1000, /
&RAMP ID='CONE-RAMP', T=374.0, F=20.9000, /
&RAMP ID='CONE-RAMP', T=375.0, F=20.9000, /
&RAMP ID='CONE-RAMP', T=376.0, F=21.1000, /
&RAMP ID='CONE-RAMP', T=377.0, F=20.9000, /
&RAMP ID='CONE-RAMP', T=378.0, F=20.9000, /
&RAMP ID='CONE-RAMP', T=379.0, F=20.7000, /
&RAMP ID='CONE-RAMP', T=380.0, F=20.7000, /
&RAMP ID='CONE-RAMP', T=381.0, F=20.8000, /
&RAMP ID='CONE-RAMP', T=382.0, F=20.8000, /
&RAMP ID='CONE-RAMP', T=383.0, F=20.8000, /
&RAMP ID='CONE-RAMP', T=384.0, F=20.6000, /
&RAMP ID='CONE-RAMP', T=385.0, F=20.7000, /
&RAMP ID='CONE-RAMP', T=386.0, F=20.5000, /
&RAMP ID='CONE-RAMP', T=387.0, F=20.5000, /
&RAMP ID='CONE-RAMP', T=388.0, F=20.6000, /
&RAMP ID='CONE-RAMP', T=389.0, F=20.6000, /
&RAMP ID='CONE-RAMP', T=390.0, F=20.6000, /
&RAMP ID='CONE-RAMP', T=391.0, F=20.5000, /
&RAMP ID='CONE-RAMP', T=392.0, F=20.5000, /
&RAMP ID='CONE-RAMP', T=393.0, F=20.5000, /
&RAMP ID='CONE-RAMP', T=394.0, F=20.5000, /
&RAMP ID='CONE-RAMP', T=395.0, F=20.4000, /
&RAMP ID='CONE-RAMP', T=396.0, F=20.3000, /
&RAMP ID='CONE-RAMP', T=397.0, F=20.3000, /
&RAMP ID='CONE-RAMP', T=398.0, F=20.1000, /
&RAMP ID='CONE-RAMP', T=399.0, F=20.1000, /
&RAMP ID='CONE-RAMP', T=400.0, F=20.0000, /
&RAMP ID='CONE-RAMP', T=401.0, F=19.9000, /
&RAMP ID='CONE-RAMP', T=402.0, F=19.9000, /
&RAMP ID='CONE-RAMP', T=403.0, F=19.8000, /
&RAMP ID='CONE-RAMP', T=404.0, F=19.8000, /
&RAMP ID='CONE-RAMP', T=405.0, F=19.7000, /
&RAMP ID='CONE-RAMP', T=406.0, F=19.8000, /
&RAMP ID='CONE-RAMP', T=407.0, F=19.8000, /
&RAMP ID='CONE-RAMP', T=408.0, F=19.8000, /
&RAMP ID='CONE-RAMP', T=409.0, F=19.8000, /
&RAMP ID='CONE-RAMP', T=410.0, F=19.7000, /
&RAMP ID='CONE-RAMP', T=411.0, F=19.6000, /
&RAMP ID='CONE-RAMP', T=412.0, F=19.6000, /
&RAMP ID='CONE-RAMP', T=413.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=414.0, F=19.6000, /
&RAMP ID='CONE-RAMP', T=415.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=416.0, F=19.6000, /
&RAMP ID='CONE-RAMP', T=417.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=418.0, F=19.4000, /
&RAMP ID='CONE-RAMP', T=419.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=420.0, F=19.4000, /
&RAMP ID='CONE-RAMP', T=421.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=422.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=423.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=424.0, F=19.6000, /
&RAMP ID='CONE-RAMP', T=425.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=426.0, F=19.7000, /
&RAMP ID='CONE-RAMP', T=427.0, F=19.9000, /
&RAMP ID='CONE-RAMP', T=428.0, F=20.0000, /
&RAMP ID='CONE-RAMP', T=429.0, F=20.0000, /
&RAMP ID='CONE-RAMP', T=430.0, F=20.2000, /
&RAMP ID='CONE-RAMP', T=431.0, F=20.2000, /
&RAMP ID='CONE-RAMP', T=432.0, F=20.2000, /
&RAMP ID='CONE-RAMP', T=433.0, F=20.3000, /
&RAMP ID='CONE-RAMP', T=434.0, F=20.3000, /
&RAMP ID='CONE-RAMP', T=435.0, F=20.3000, /
&RAMP ID='CONE-RAMP', T=436.0, F=20.2000, /
&RAMP ID='CONE-RAMP', T=437.0, F=20.2000, /
&RAMP ID='CONE-RAMP', T=438.0, F=20.1000, /
&RAMP ID='CONE-RAMP', T=439.0, F=19.8000, /
&RAMP ID='CONE-RAMP', T=440.0, F=19.8000, /
&RAMP ID='CONE-RAMP', T=441.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=442.0, F=19.4000, /
&RAMP ID='CONE-RAMP', T=443.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=444.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=445.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=446.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=447.0, F=19.2000, /
&RAMP ID='CONE-RAMP', T=448.0, F=19.0000, /
&RAMP ID='CONE-RAMP', T=449.0, F=19.0000, /
&RAMP ID='CONE-RAMP', T=450.0, F=19.1000, /
&RAMP ID='CONE-RAMP', T=451.0, F=19.2000, /
&RAMP ID='CONE-RAMP', T=452.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=453.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=454.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=455.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=456.0, F=19.3000, /
&RAMP ID='CONE-RAMP', T=457.0, F=19.4000, /
&RAMP ID='CONE-RAMP', T=458.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=459.0, F=19.6000, /
&RAMP ID='CONE-RAMP', T=460.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=461.0, F=19.4000, /
&RAMP ID='CONE-RAMP', T=462.0, F=19.2000, /
&RAMP ID='CONE-RAMP', T=463.0, F=19.2000, /
&RAMP ID='CONE-RAMP', T=464.0, F=19.2000, /
&RAMP ID='CONE-RAMP', T=465.0, F=19.2000, /
&RAMP ID='CONE-RAMP', T=466.0, F=19.1000, /
&RAMP ID='CONE-RAMP', T=467.0, F=18.8000, /
&RAMP ID='CONE-RAMP', T=468.0, F=18.6000, /
&RAMP ID='CONE-RAMP', T=469.0, F=18.5000, /
&RAMP ID='CONE-RAMP', T=470.0, F=18.3000, /
&RAMP ID='CONE-RAMP', T=471.0, F=18.3000, /
&RAMP ID='CONE-RAMP', T=472.0, F=18.2000, /
&RAMP ID='CONE-RAMP', T=473.0, F=18.2000, /
&RAMP ID='CONE-RAMP', T=474.0, F=18.1000, /
&RAMP ID='CONE-RAMP', T=475.0, F=18.0000, /
&RAMP ID='CONE-RAMP', T=476.0, F=17.8000, /
&RAMP ID='CONE-RAMP', T=477.0, F=17.5000, /
&RAMP ID='CONE-RAMP', T=478.0, F=17.6000, /
&RAMP ID='CONE-RAMP', T=479.0, F=17.6000, /
&RAMP ID='CONE-RAMP', T=480.0, F=17.6000, /
&RAMP ID='CONE-RAMP', T=481.0, F=17.5000, /
&RAMP ID='CONE-RAMP', T=482.0, F=17.3000, /
&RAMP ID='CONE-RAMP', T=483.0, F=17.3000, /
&RAMP ID='CONE-RAMP', T=484.0, F=17.3000, /
&RAMP ID='CONE-RAMP', T=485.0, F=17.1000, /
&RAMP ID='CONE-RAMP', T=486.0, F=17.0000, /
&RAMP ID='CONE-RAMP', T=487.0, F=17.0000, /
&RAMP ID='CONE-RAMP', T=488.0, F=16.9000, /
&RAMP ID='CONE-RAMP', T=489.0, F=16.9000, /
&RAMP ID='CONE-RAMP', T=490.0, F=16.8000, /
&RAMP ID='CONE-RAMP', T=491.0, F=16.5000, /
&RAMP ID='CONE-RAMP', T=492.0, F=16.5000, /
&RAMP ID='CONE-RAMP', T=493.0, F=16.4000, /
&RAMP ID='CONE-RAMP', T=494.0, F=16.2000, /
&RAMP ID='CONE-RAMP', T=495.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=496.0, F=16.0000, /
&RAMP ID='CONE-RAMP', T=497.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=498.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=499.0, F=16.3000, /
&RAMP ID='CONE-RAMP', T=500.0, F=16.2000, /
&RAMP ID='CONE-RAMP', T=501.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=502.0, F=16.3000, /
&RAMP ID='CONE-RAMP', T=503.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=504.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=505.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=506.0, F=15.9000, /
&RAMP ID='CONE-RAMP', T=507.0, F=16.0000, /
&RAMP ID='CONE-RAMP', T=508.0, F=16.0000, /
&RAMP ID='CONE-RAMP', T=509.0, F=16.0000, /
&RAMP ID='CONE-RAMP', T=510.0, F=15.9000, /
&RAMP ID='CONE-RAMP', T=511.0, F=16.0000, /
&RAMP ID='CONE-RAMP', T=512.0, F=15.9000, /
&RAMP ID='CONE-RAMP', T=513.0, F=16.0000, /
&RAMP ID='CONE-RAMP', T=514.0, F=16.2000, /
&RAMP ID='CONE-RAMP', T=515.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=516.0, F=16.3000, /
&RAMP ID='CONE-RAMP', T=517.0, F=16.2000, /
&RAMP ID='CONE-RAMP', T=518.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=519.0, F=16.2000, /
&RAMP ID='CONE-RAMP', T=520.0, F=16.1000, /
&RAMP ID='CONE-RAMP', T=521.0, F=15.9000, /
&RAMP ID='CONE-RAMP', T=522.0, F=15.8000, /
&RAMP ID='CONE-RAMP', T=523.0, F=15.9000, /
&RAMP ID='CONE-RAMP', T=524.0, F=15.6000, /
&RAMP ID='CONE-RAMP', T=525.0, F=15.4000, /
&RAMP ID='CONE-RAMP', T=526.0, F=15.3000, /
&RAMP ID='CONE-RAMP', T=527.0, F=15.1000, /
&RAMP ID='CONE-RAMP', T=528.0, F=15.1000, /
&RAMP ID='CONE-RAMP', T=529.0, F=14.9000, /
&RAMP ID='CONE-RAMP', T=530.0, F=14.9000, /
&RAMP ID='CONE-RAMP', T=531.0, F=14.9000, /
&RAMP ID='CONE-RAMP', T=532.0, F=14.9000, /
&RAMP ID='CONE-RAMP', T=533.0, F=14.8000, /
&RAMP ID='CONE-RAMP', T=534.0, F=14.6000, /
&RAMP ID='CONE-RAMP', T=535.0, F=14.6000, /
&RAMP ID='CONE-RAMP', T=536.0, F=14.7000, /
&RAMP ID='CONE-RAMP', T=537.0, F=14.7000, /
&RAMP ID='CONE-RAMP', T=538.0, F=14.6000, /
&RAMP ID='CONE-RAMP', T=539.0, F=14.6000, /
&RAMP ID='CONE-RAMP', T=540.0, F=14.4000, /
&RAMP ID='CONE-RAMP', T=541.0, F=14.0000, /
&RAMP ID='CONE-RAMP', T=542.0, F=14.1000, /
&RAMP ID='CONE-RAMP', T=543.0, F=13.9000, /
&RAMP ID='CONE-RAMP', T=544.0, F=13.9000, /
&RAMP ID='CONE-RAMP', T=545.0, F=13.7000, /
&RAMP ID='CONE-RAMP', T=546.0, F=13.6000, /
&RAMP ID='CONE-RAMP', T=547.0, F=13.5000, /
&RAMP ID='CONE-RAMP', T=548.0, F=13.4000, /
&RAMP ID='CONE-RAMP', T=549.0, F=13.4000, /
&RAMP ID='CONE-RAMP', T=550.0, F=13.2000, /
&RAMP ID='CONE-RAMP', T=551.0, F=13.3000, /
&RAMP ID='CONE-RAMP', T=552.0, F=13.3000, /
&RAMP ID='CONE-RAMP', T=553.0, F=12.9000, /
&RAMP ID='CONE-RAMP', T=554.0, F=12.9000, /
&RAMP ID='CONE-RAMP', T=555.0, F=12.7000, /
&RAMP ID='CONE-RAMP', T=556.0, F=12.7000, /
&RAMP ID='CONE-RAMP', T=557.0, F=12.7000, /
&RAMP ID='CONE-RAMP', T=558.0, F=12.6000, /
&RAMP ID='CONE-RAMP', T=559.0, F=12.3000, /
&RAMP ID='CONE-RAMP', T=560.0, F=12.3000, /
&RAMP ID='CONE-RAMP', T=561.0, F=12.2000, /
&RAMP ID='CONE-RAMP', T=562.0, F=12.1000, /
&RAMP ID='CONE-RAMP', T=563.0, F=11.9000, /
&RAMP ID='CONE-RAMP', T=564.0, F=11.9000, /
&RAMP ID='CONE-RAMP', T=565.0, F=11.9000, /
&RAMP ID='CONE-RAMP', T=566.0, F=11.9000, /
&RAMP ID='CONE-RAMP', T=567.0, F=11.7000, /
&RAMP ID='CONE-RAMP', T=568.0, F=11.6000, /
&RAMP ID='CONE-RAMP', T=569.0, F=11.4000, /
&RAMP ID='CONE-RAMP', T=570.0, F=11.4000, /
&RAMP ID='CONE-RAMP', T=571.0, F=11.3000, /
&RAMP ID='CONE-RAMP', T=572.0, F=11.6000, /
&RAMP ID='CONE-RAMP', T=573.0, F=11.6000, /
&RAMP ID='CONE-RAMP', T=574.0, F=11.6000, /
&RAMP ID='CONE-RAMP', T=575.0, F=11.7000, /
&RAMP ID='CONE-RAMP', T=576.0, F=11.6000, /
&RAMP ID='CONE-RAMP', T=577.0, F=11.5000, /
&RAMP ID='CONE-RAMP', T=578.0, F=11.7000, /
&RAMP ID='CONE-RAMP', T=579.0, F=11.7000, /
&RAMP ID='CONE-RAMP', T=580.0, F=11.7000, /
&RAMP ID='CONE-RAMP', T=581.0, F=11.6000, /
&RAMP ID='CONE-RAMP', T=582.0, F=11.5000, /
&RAMP ID='CONE-RAMP', T=583.0, F=11.3000, /
&RAMP ID='CONE-RAMP', T=584.0, F=11.3000, /
&RAMP ID='CONE-RAMP', T=585.0, F=11.1000, /
&RAMP ID='CONE-RAMP', T=586.0, F=10.9000, /
&RAMP ID='CONE-RAMP', T=587.0, F=10.7000, /
&RAMP ID='CONE-RAMP', T=588.0, F=10.6000, /
&RAMP ID='CONE-RAMP', T=589.0, F=10.5000, /
&RAMP ID='CONE-RAMP', T=590.0, F=10.5000, /
&RAMP ID='CONE-RAMP', T=591.0, F=10.6000, /
&RAMP ID='CONE-RAMP', T=592.0, F=10.6000, /
&RAMP ID='CONE-RAMP', T=593.0, F=10.6000, /
&RAMP ID='CONE-RAMP', T=594.0, F=10.5000, /
&RAMP ID='CONE-RAMP', T=595.0, F=10.4000, /
&RAMP ID='CONE-RAMP', T=596.0, F=10.6000, /
&RAMP ID='CONE-RAMP', T=597.0, F=10.7000, /
&RAMP ID='CONE-RAMP', T=598.0, F=10.6000, /
&RAMP ID='CONE-RAMP', T=599.0, F=10.6000, /
&RAMP ID='CONE-RAMP', T=600.0, F=10.5000, /
&RAMP ID='CONE-RAMP', T=601.0, F=10.3000, /
&RAMP ID='CONE-RAMP', T=602.0, F=10.2000, /
&RAMP ID='CONE-RAMP', T=603.0, F=10.2000, /
&RAMP ID='CONE-RAMP', T=604.0, F=10.1000, /
&RAMP ID='CONE-RAMP', T=605.0, F=10.1000, /
&RAMP ID='CONE-RAMP', T=606.0, F=10.2000, /
&RAMP ID='CONE-RAMP', T=607.0, F=10.0000, /
&RAMP ID='CONE-RAMP', T=608.0, F=9.9000, /
&RAMP ID='CONE-RAMP', T=609.0, F=9.9000, /
&RAMP ID='CONE-RAMP', T=610.0, F=9.9000, /
&RAMP ID='CONE-RAMP', T=611.0, F=9.9000, /
&RAMP ID='CONE-RAMP', T=612.0, F=10.0000, /
&RAMP ID='CONE-RAMP', T=613.0, F=10.1000, /
&RAMP ID='CONE-RAMP', T=614.0, F=10.1000, /
&RAMP ID='CONE-RAMP', T=615.0, F=10.0000, /
&RAMP ID='CONE-RAMP', T=616.0, F=9.9000, /
&RAMP ID='CONE-RAMP', T=617.0, F=9.9000, /
&RAMP ID='CONE-RAMP', T=618.0, F=9.8000, /
&RAMP ID='CONE-RAMP', T=619.0, F=9.8000, /
&RAMP ID='CONE-RAMP', T=620.0, F=9.8000, /
&RAMP ID='CONE-RAMP', T=621.0, F=9.8000, /
&RAMP ID='CONE-RAMP', T=622.0, F=9.7000, /
&RAMP ID='CONE-RAMP', T=623.0, F=9.6000, /
&RAMP ID='CONE-RAMP', T=624.0, F=9.4000, /
&RAMP ID='CONE-RAMP', T=625.0, F=9.4000, /
&RAMP ID='CONE-RAMP', T=626.0, F=9.3000, /
&RAMP ID='CONE-RAMP', T=627.0, F=9.3000, /
&RAMP ID='CONE-RAMP', T=628.0, F=9.2000, /
&RAMP ID='CONE-RAMP', T=629.0, F=9.2000, /
&RAMP ID='CONE-RAMP', T=630.0, F=9.1000, /
&RAMP ID='CONE-RAMP', T=631.0, F=9.1000, /
&RAMP ID='CONE-RAMP', T=632.0, F=9.1000, /
&RAMP ID='CONE-RAMP', T=633.0, F=9.0000, /
&RAMP ID='CONE-RAMP', T=634.0, F=9.0000, /
&RAMP ID='CONE-RAMP', T=635.0, F=9.0000, /
&RAMP ID='CONE-RAMP', T=636.0, F=8.9000, /
&RAMP ID='CONE-RAMP', T=637.0, F=8.9000, /
&RAMP ID='CONE-RAMP', T=638.0, F=8.8000, /
&RAMP ID='CONE-RAMP', T=639.0, F=8.7000, /
&RAMP ID='CONE-RAMP', T=640.0, F=8.6000, /
&RAMP ID='CONE-RAMP', T=641.0, F=8.6000, /
&RAMP ID='CONE-RAMP', T=642.0, F=8.5000, /
&RAMP ID='CONE-RAMP', T=643.0, F=8.4000, /
&RAMP ID='CONE-RAMP', T=644.0, F=8.3000, /
&RAMP ID='CONE-RAMP', T=645.0, F=8.2000, /
&RAMP ID='CONE-RAMP', T=646.0, F=8.0000, /
&RAMP ID='CONE-RAMP', T=647.0, F=7.9000, /
&RAMP ID='CONE-RAMP', T=648.0, F=8.0000, /
&RAMP ID='CONE-RAMP', T=649.0, F=7.9000, /
&RAMP ID='CONE-RAMP', T=650.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=651.0, F=7.6000, /
&RAMP ID='CONE-RAMP', T=652.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=653.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=654.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=655.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=656.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=657.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=658.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=659.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=660.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=661.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=662.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=663.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=664.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=665.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=666.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=667.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=668.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=669.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=670.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=671.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=672.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=673.0, F=7.1000, /
&RAMP ID='CONE-RAMP', T=674.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=675.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=676.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=677.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=678.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=679.0, F=7.6000, /
&RAMP ID='CONE-RAMP', T=680.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=681.0, F=7.6000, /
&RAMP ID='CONE-RAMP', T=682.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=683.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=684.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=685.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=686.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=687.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=688.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=689.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=690.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=691.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=692.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=693.0, F=7.4000, /
&RAMP ID='CONE-RAMP', T=694.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=695.0, F=7.6000, /
&RAMP ID='CONE-RAMP', T=696.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=697.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=698.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=699.0, F=7.8000, /
&RAMP ID='CONE-RAMP', T=700.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=701.0, F=7.9000, /
&RAMP ID='CONE-RAMP', T=702.0, F=7.8000, /
&RAMP ID='CONE-RAMP', T=703.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=704.0, F=7.7000, /
&RAMP ID='CONE-RAMP', T=705.0, F=7.6000, /
&RAMP ID='CONE-RAMP', T=706.0, F=7.6000, /
&RAMP ID='CONE-RAMP', T=707.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=708.0, F=7.5000, /
&RAMP ID='CONE-RAMP', T=709.0, F=7.3000, /
&RAMP ID='CONE-RAMP', T=710.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=711.0, F=7.2000, /
&RAMP ID='CONE-RAMP', T=712.0, F=7.0000, /
&RAMP ID='CONE-RAMP', T=713.0, F=7.1000, /
&RAMP ID='CONE-RAMP', T=714.0, F=7.0000, /
&RAMP ID='CONE-RAMP', T=715.0, F=6.8000, /
&RAMP ID='CONE-RAMP', T=716.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=717.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=718.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=719.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=720.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=721.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=722.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=723.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=724.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=725.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=726.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=727.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=728.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=729.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=730.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=731.0, F=6.8000, /
&RAMP ID='CONE-RAMP', T=732.0, F=7.0000, /
&RAMP ID='CONE-RAMP', T=733.0, F=6.9000, /
&RAMP ID='CONE-RAMP', T=734.0, F=6.9000, /
&RAMP ID='CONE-RAMP', T=735.0, F=6.9000, /
&RAMP ID='CONE-RAMP', T=736.0, F=6.8000, /
&RAMP ID='CONE-RAMP', T=737.0, F=6.8000, /
&RAMP ID='CONE-RAMP', T=738.0, F=6.8000, /
&RAMP ID='CONE-RAMP', T=739.0, F=6.8000, /
&RAMP ID='CONE-RAMP', T=740.0, F=6.9000, /
&RAMP ID='CONE-RAMP', T=741.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=742.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=743.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=744.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=745.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=746.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=747.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=748.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=749.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=750.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=751.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=752.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=753.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=754.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=755.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=756.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=757.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=758.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=759.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=760.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=761.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=762.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=763.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=764.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=765.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=766.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=767.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=768.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=769.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=770.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=771.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=772.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=773.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=774.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=775.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=776.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=777.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=778.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=779.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=780.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=781.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=782.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=783.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=784.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=785.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=786.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=787.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=788.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=789.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=790.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=791.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=792.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=793.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=794.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=795.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=796.0, F=6.7000, /
&RAMP ID='CONE-RAMP', T=797.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=798.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=799.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=800.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=801.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=802.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=803.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=804.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=805.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=806.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=807.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=808.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=809.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=810.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=811.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=812.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=813.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=814.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=815.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=816.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=817.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=818.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=819.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=820.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=821.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=822.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=823.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=824.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=825.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=826.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=827.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=828.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=829.0, F=5.7000, /
&RAMP ID='CONE-RAMP', T=830.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=831.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=832.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=833.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=834.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=835.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=836.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=837.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=838.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=839.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=840.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=841.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=842.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=843.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=844.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=845.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=846.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=847.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=848.0, F=6.6000, /
&RAMP ID='CONE-RAMP', T=849.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=850.0, F=6.5000, /
&RAMP ID='CONE-RAMP', T=851.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=852.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=853.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=854.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=855.0, F=6.4000, /
&RAMP ID='CONE-RAMP', T=856.0, F=6.3000, /
&RAMP ID='CONE-RAMP', T=857.0, F=6.2000, /
&RAMP ID='CONE-RAMP', T=858.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=859.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=860.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=861.0, F=6.1000, /
&RAMP ID='CONE-RAMP', T=862.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=863.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=864.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=865.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=866.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=867.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=868.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=869.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=870.0, F=6.0000, /
&RAMP ID='CONE-RAMP', T=871.0, F=5.9000, /
&RAMP ID='CONE-RAMP', T=872.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=873.0, F=5.8000, /
&RAMP ID='CONE-RAMP', T=874.0, F=5.7000, /
&RAMP ID='CONE-RAMP', T=875.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=876.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=877.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=878.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=879.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=880.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=881.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=882.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=883.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=884.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=885.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=886.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=887.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=888.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=889.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=890.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=891.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=892.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=893.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=894.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=895.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=896.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=897.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=898.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=899.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=900.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=901.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=902.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=903.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=904.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=905.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=906.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=907.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=908.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=909.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=910.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=911.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=912.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=913.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=914.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=915.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=916.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=917.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=918.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=919.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=920.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=921.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=922.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=923.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=924.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=925.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=926.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=927.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=928.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=929.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=930.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=931.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=932.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=933.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=934.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=935.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=936.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=937.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=938.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=939.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=940.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=941.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=942.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=943.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=944.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=945.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=946.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=947.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=948.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=949.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=950.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=951.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=952.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=953.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=954.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=955.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=956.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=957.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=958.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=959.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=960.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=961.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=962.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=963.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=964.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=965.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=966.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=967.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=968.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=969.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=970.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=971.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=972.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=973.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=974.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=975.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=976.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=977.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=978.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=979.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=980.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=981.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=982.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=983.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=984.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=985.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=986.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=987.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=988.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=989.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=990.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=991.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=992.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=993.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=994.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=995.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=996.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=997.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=998.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=999.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=1000.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=1001.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1002.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=1003.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=1004.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1005.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1006.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1007.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1008.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1009.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1010.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1011.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1012.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1013.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1014.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1015.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1016.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1017.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1018.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=1019.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=4.7000, /
&RAMP ID='CONE-RAMP', T=1021.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1022.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1023.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1024.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1025.0, F=4.8000, /
&RAMP ID='CONE-RAMP', T=1026.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1027.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=1028.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=1029.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=1030.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=1031.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=1032.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=1033.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=1034.0, F=5.1000, /
&RAMP ID='CONE-RAMP', T=1035.0, F=5.2000, /
&RAMP ID='CONE-RAMP', T=1036.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=1037.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=1038.0, F=5.3000, /
&RAMP ID='CONE-RAMP', T=1039.0, F=5.4000, /
&RAMP ID='CONE-RAMP', T=1040.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=1041.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=1042.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1043.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1044.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1045.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1046.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1047.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1048.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1049.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1050.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1051.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1052.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1053.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1054.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1055.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1056.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1057.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1058.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1059.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1060.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1061.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1062.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1063.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1064.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1065.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1066.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1067.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1068.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1069.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1070.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1071.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1072.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1073.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1074.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1075.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1076.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1077.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1078.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1079.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1080.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1081.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1082.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1083.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1084.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1085.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1086.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1087.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1088.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1089.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1090.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1091.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1092.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1093.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1094.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1095.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1096.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1097.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1098.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1099.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1100.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1101.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1102.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1103.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1104.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1105.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1106.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1107.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1108.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1109.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1110.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1111.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1112.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1113.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1114.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1115.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1116.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1117.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1118.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1119.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1120.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1121.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1122.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1123.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1124.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1125.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1126.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1127.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1128.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1129.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1130.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1131.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1132.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1133.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1134.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1135.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1136.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1137.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1138.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1139.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1140.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1141.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1142.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1143.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1144.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1145.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1146.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1147.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1148.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1149.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1150.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1151.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1152.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1153.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1154.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1155.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1156.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1157.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1158.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1159.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1160.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1161.0, F=5.6000, /
&RAMP ID='CONE-RAMP', T=1162.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=1163.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=1164.0, F=5.5000, /
&RAMP ID='CONE-RAMP', T=1165.0, F=5.0000, /
&RAMP ID='CONE-RAMP', T=1166.0, F=4.5000, /
&RAMP ID='CONE-RAMP', T=1167.0, F=3.9000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=436.1, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.2967, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0159,0.0127, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=35.0000, DEVC_ID='IGNITION_DEVC-35', /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=58.1209, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=436.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=436.1, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.2967, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0159,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.2967, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=436.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=436.1, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.2967, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0159,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=100.7837, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=436.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
