&HEAD CHID='JH_FRA_materials_pc_blend_cone', /
&TIME DT=1., T_END=1721.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.8948, DENSITY=1320.0, EMISSIVITY=0.9253, SPECIFIC_HEAT=0.6658, /
&RAMP ID='CONE-RAMP', T=0.0, F=0.0000, /
&RAMP ID='CONE-RAMP', T=7.5, F=23.7000, /
&RAMP ID='CONE-RAMP', T=15.0, F=61.3000, /
&RAMP ID='CONE-RAMP', T=22.5, F=82.8000, /
&RAMP ID='CONE-RAMP', T=30.0, F=98.1000, /
&RAMP ID='CONE-RAMP', T=37.5, F=115.0000, /
&RAMP ID='CONE-RAMP', T=45.0, F=141.0000, /
&RAMP ID='CONE-RAMP', T=52.5, F=166.0000, /
&RAMP ID='CONE-RAMP', T=60.0, F=172.5000, /
&RAMP ID='CONE-RAMP', T=67.5, F=162.1000, /
&RAMP ID='CONE-RAMP', T=75.0, F=151.2000, /
&RAMP ID='CONE-RAMP', T=82.5, F=147.2000, /
&RAMP ID='CONE-RAMP', T=90.0, F=148.2000, /
&RAMP ID='CONE-RAMP', T=97.5, F=149.2000, /
&RAMP ID='CONE-RAMP', T=105.0, F=150.4000, /
&RAMP ID='CONE-RAMP', T=112.5, F=152.3000, /
&RAMP ID='CONE-RAMP', T=120.0, F=151.9000, /
&RAMP ID='CONE-RAMP', T=127.5, F=152.3000, /
&RAMP ID='CONE-RAMP', T=135.0, F=153.8000, /
&RAMP ID='CONE-RAMP', T=142.5, F=154.1000, /
&RAMP ID='CONE-RAMP', T=150.0, F=151.5000, /
&RAMP ID='CONE-RAMP', T=157.5, F=147.1000, /
&RAMP ID='CONE-RAMP', T=165.0, F=143.0000, /
&RAMP ID='CONE-RAMP', T=172.5, F=137.0000, /
&RAMP ID='CONE-RAMP', T=180.0, F=131.2000, /
&RAMP ID='CONE-RAMP', T=187.5, F=123.5000, /
&RAMP ID='CONE-RAMP', T=195.0, F=119.5000, /
&RAMP ID='CONE-RAMP', T=202.5, F=117.3000, /
&RAMP ID='CONE-RAMP', T=210.0, F=113.5000, /
&RAMP ID='CONE-RAMP', T=217.5, F=109.7000, /
&RAMP ID='CONE-RAMP', T=225.0, F=105.0000, /
&RAMP ID='CONE-RAMP', T=232.5, F=101.6000, /
&RAMP ID='CONE-RAMP', T=240.0, F=100.5000, /
&RAMP ID='CONE-RAMP', T=247.5, F=101.1000, /
&RAMP ID='CONE-RAMP', T=255.0, F=102.3000, /
&RAMP ID='CONE-RAMP', T=262.5, F=103.9000, /
&RAMP ID='CONE-RAMP', T=270.0, F=106.5000, /
&RAMP ID='CONE-RAMP', T=277.5, F=108.6000, /
&RAMP ID='CONE-RAMP', T=285.0, F=109.5000, /
&RAMP ID='CONE-RAMP', T=292.5, F=108.7000, /
&RAMP ID='CONE-RAMP', T=300.0, F=105.6000, /
&RAMP ID='CONE-RAMP', T=307.5, F=100.9000, /
&RAMP ID='CONE-RAMP', T=315.0, F=98.4000, /
&RAMP ID='CONE-RAMP', T=322.5, F=95.7000, /
&RAMP ID='CONE-RAMP', T=330.0, F=94.0000, /
&RAMP ID='CONE-RAMP', T=337.5, F=93.0000, /
&RAMP ID='CONE-RAMP', T=345.0, F=92.6000, /
&RAMP ID='CONE-RAMP', T=352.5, F=92.5000, /
&RAMP ID='CONE-RAMP', T=360.0, F=92.7000, /
&RAMP ID='CONE-RAMP', T=367.5, F=92.8000, /
&RAMP ID='CONE-RAMP', T=375.0, F=93.0000, /
&RAMP ID='CONE-RAMP', T=382.5, F=94.5000, /
&RAMP ID='CONE-RAMP', T=390.0, F=95.2000, /
&RAMP ID='CONE-RAMP', T=397.5, F=96.8000, /
&RAMP ID='CONE-RAMP', T=405.0, F=97.2000, /
&RAMP ID='CONE-RAMP', T=412.5, F=98.9000, /
&RAMP ID='CONE-RAMP', T=420.0, F=105.5000, /
&RAMP ID='CONE-RAMP', T=427.5, F=116.5000, /
&RAMP ID='CONE-RAMP', T=435.0, F=127.0000, /
&RAMP ID='CONE-RAMP', T=442.5, F=132.0000, /
&RAMP ID='CONE-RAMP', T=450.0, F=134.4000, /
&RAMP ID='CONE-RAMP', T=457.5, F=135.9000, /
&RAMP ID='CONE-RAMP', T=465.0, F=136.1000, /
&RAMP ID='CONE-RAMP', T=472.5, F=136.2000, /
&RAMP ID='CONE-RAMP', T=480.0, F=137.0000, /
&RAMP ID='CONE-RAMP', T=487.5, F=137.4000, /
&RAMP ID='CONE-RAMP', T=495.0, F=136.1000, /
&RAMP ID='CONE-RAMP', T=502.5, F=130.4000, /
&RAMP ID='CONE-RAMP', T=510.0, F=120.3000, /
&RAMP ID='CONE-RAMP', T=517.5, F=103.2000, /
&RAMP ID='CONE-RAMP', T=525.0, F=84.6000, /
&RAMP ID='CONE-RAMP', T=532.5, F=69.7000, /
&RAMP ID='CONE-RAMP', T=540.0, F=58.5000, /
&RAMP ID='CONE-RAMP', T=547.5, F=50.0000, /
&RAMP ID='CONE-RAMP', T=555.0, F=45.2000, /
&RAMP ID='CONE-RAMP', T=562.5, F=42.6000, /
&RAMP ID='CONE-RAMP', T=570.0, F=38.8000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=425.6, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1436, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=47.9847, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=425.6, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=425.6, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1436, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=35.0000, DEVC_ID='IGNITION_DEVC-35', /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=58.9696, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=425.6, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=425.6, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1436, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=75.1436, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=425.6, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=425.6, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=75.1436, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=101.6329, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=425.6, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
