&HEAD CHID='JH_FRA_materials_phenolic_resin_fiberglass_composi', /
&TIME DT=1., T_END=1361.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3460, DENSITY=1846.0, EMISSIVITY=0.8883, SPECIFIC_HEAT=1.2900, /
&RAMP ID='CONE-RAMP', T=0.0, F=3.7000, /
&RAMP ID='CONE-RAMP', T=3.7, F=7.7000, /
&RAMP ID='CONE-RAMP', T=7.5, F=13.1000, /
&RAMP ID='CONE-RAMP', T=11.2, F=19.0000, /
&RAMP ID='CONE-RAMP', T=15.0, F=24.9000, /
&RAMP ID='CONE-RAMP', T=18.7, F=30.1000, /
&RAMP ID='CONE-RAMP', T=22.5, F=33.6000, /
&RAMP ID='CONE-RAMP', T=26.2, F=35.8000, /
&RAMP ID='CONE-RAMP', T=30.0, F=37.9000, /
&RAMP ID='CONE-RAMP', T=33.7, F=38.6000, /
&RAMP ID='CONE-RAMP', T=37.5, F=38.3000, /
&RAMP ID='CONE-RAMP', T=41.2, F=38.3000, /
&RAMP ID='CONE-RAMP', T=45.0, F=38.7000, /
&RAMP ID='CONE-RAMP', T=48.7, F=38.1000, /
&RAMP ID='CONE-RAMP', T=52.5, F=37.8000, /
&RAMP ID='CONE-RAMP', T=56.2, F=37.6000, /
&RAMP ID='CONE-RAMP', T=60.0, F=38.2000, /
&RAMP ID='CONE-RAMP', T=63.7, F=38.6000, /
&RAMP ID='CONE-RAMP', T=67.5, F=39.1000, /
&RAMP ID='CONE-RAMP', T=71.2, F=40.3000, /
&RAMP ID='CONE-RAMP', T=75.0, F=41.9000, /
&RAMP ID='CONE-RAMP', T=78.7, F=43.8000, /
&RAMP ID='CONE-RAMP', T=82.5, F=45.2000, /
&RAMP ID='CONE-RAMP', T=86.2, F=46.7000, /
&RAMP ID='CONE-RAMP', T=90.0, F=47.6000, /
&RAMP ID='CONE-RAMP', T=93.7, F=49.3000, /
&RAMP ID='CONE-RAMP', T=97.5, F=51.5000, /
&RAMP ID='CONE-RAMP', T=101.2, F=53.0000, /
&RAMP ID='CONE-RAMP', T=105.0, F=53.8000, /
&RAMP ID='CONE-RAMP', T=108.7, F=54.5000, /
&RAMP ID='CONE-RAMP', T=112.5, F=55.3000, /
&RAMP ID='CONE-RAMP', T=116.2, F=56.7000, /
&RAMP ID='CONE-RAMP', T=120.0, F=58.5000, /
&RAMP ID='CONE-RAMP', T=123.7, F=60.6000, /
&RAMP ID='CONE-RAMP', T=127.5, F=63.9000, /
&RAMP ID='CONE-RAMP', T=131.2, F=66.2000, /
&RAMP ID='CONE-RAMP', T=135.0, F=68.6000, /
&RAMP ID='CONE-RAMP', T=138.7, F=70.4000, /
&RAMP ID='CONE-RAMP', T=142.5, F=72.1000, /
&RAMP ID='CONE-RAMP', T=146.2, F=74.6000, /
&RAMP ID='CONE-RAMP', T=150.0, F=80.0000, /
&RAMP ID='CONE-RAMP', T=153.7, F=85.2000, /
&RAMP ID='CONE-RAMP', T=157.5, F=89.2000, /
&RAMP ID='CONE-RAMP', T=161.2, F=91.5000, /
&RAMP ID='CONE-RAMP', T=165.0, F=93.7000, /
&RAMP ID='CONE-RAMP', T=168.7, F=96.0000, /
&RAMP ID='CONE-RAMP', T=172.5, F=97.9000, /
&RAMP ID='CONE-RAMP', T=176.2, F=99.5000, /
&RAMP ID='CONE-RAMP', T=180.0, F=100.9000, /
&RAMP ID='CONE-RAMP', T=183.7, F=100.7000, /
&RAMP ID='CONE-RAMP', T=187.5, F=99.9000, /
&RAMP ID='CONE-RAMP', T=191.2, F=99.5000, /
&RAMP ID='CONE-RAMP', T=195.0, F=99.1000, /
&RAMP ID='CONE-RAMP', T=198.7, F=98.9000, /
&RAMP ID='CONE-RAMP', T=202.5, F=97.8000, /
&RAMP ID='CONE-RAMP', T=206.2, F=94.8000, /
&RAMP ID='CONE-RAMP', T=210.0, F=89.9000, /
&RAMP ID='CONE-RAMP', T=213.7, F=86.0000, /
&RAMP ID='CONE-RAMP', T=217.5, F=80.9000, /
&RAMP ID='CONE-RAMP', T=221.2, F=75.6000, /
&RAMP ID='CONE-RAMP', T=225.0, F=69.2000, /
&RAMP ID='CONE-RAMP', T=228.7, F=63.2000, /
&RAMP ID='CONE-RAMP', T=232.5, F=58.1000, /
&RAMP ID='CONE-RAMP', T=236.2, F=54.3000, /
&RAMP ID='CONE-RAMP', T=240.0, F=51.8000, /
&RAMP ID='CONE-RAMP', T=243.7, F=49.3000, /
&RAMP ID='CONE-RAMP', T=247.5, F=47.3000, /
&RAMP ID='CONE-RAMP', T=251.2, F=45.0000, /
&RAMP ID='CONE-RAMP', T=255.0, F=43.3000, /
&RAMP ID='CONE-RAMP', T=258.7, F=41.9000, /
&RAMP ID='CONE-RAMP', T=262.5, F=41.4000, /
&RAMP ID='CONE-RAMP', T=266.2, F=40.6000, /
&RAMP ID='CONE-RAMP', T=270.0, F=39.8000, /
&RAMP ID='CONE-RAMP', T=273.7, F=39.4000, /
&RAMP ID='CONE-RAMP', T=277.5, F=38.9000, /
&RAMP ID='CONE-RAMP', T=281.2, F=37.5000, /
&RAMP ID='CONE-RAMP', T=285.0, F=35.9000, /
&RAMP ID='CONE-RAMP', T=288.7, F=34.2000, /
&RAMP ID='CONE-RAMP', T=292.5, F=32.7000, /
&RAMP ID='CONE-RAMP', T=296.2, F=31.2000, /
&RAMP ID='CONE-RAMP', T=300.0, F=30.4000, /
&RAMP ID='CONE-RAMP', T=303.7, F=30.1000, /
&RAMP ID='CONE-RAMP', T=307.5, F=29.9000, /
&RAMP ID='CONE-RAMP', T=311.2, F=29.5000, /
&RAMP ID='CONE-RAMP', T=315.0, F=28.5000, /
&RAMP ID='CONE-RAMP', T=318.7, F=28.0000, /
&RAMP ID='CONE-RAMP', T=322.5, F=27.4000, /
&RAMP ID='CONE-RAMP', T=326.2, F=27.3000, /
&RAMP ID='CONE-RAMP', T=330.0, F=27.0000, /
&RAMP ID='CONE-RAMP', T=333.7, F=26.2000, /
&RAMP ID='CONE-RAMP', T=337.5, F=26.1000, /
&RAMP ID='CONE-RAMP', T=341.2, F=26.5000, /
&RAMP ID='CONE-RAMP', T=345.0, F=26.8000, /
&RAMP ID='CONE-RAMP', T=348.7, F=27.0000, /
&RAMP ID='CONE-RAMP', T=352.5, F=26.6000, /
&RAMP ID='CONE-RAMP', T=356.2, F=25.9000, /
&RAMP ID='CONE-RAMP', T=360.0, F=25.3000, /
&RAMP ID='CONE-RAMP', T=363.7, F=24.3000, /
&RAMP ID='CONE-RAMP', T=367.5, F=23.4000, /
&RAMP ID='CONE-RAMP', T=371.2, F=23.4000, /
&RAMP ID='CONE-RAMP', T=375.0, F=23.4000, /
&RAMP ID='CONE-RAMP', T=378.7, F=23.4000, /
&RAMP ID='CONE-RAMP', T=382.5, F=23.2000, /
&RAMP ID='CONE-RAMP', T=386.2, F=22.8000, /
&RAMP ID='CONE-RAMP', T=390.0, F=22.5000, /
&RAMP ID='CONE-RAMP', T=393.7, F=22.7000, /
&RAMP ID='CONE-RAMP', T=397.5, F=23.1000, /
&RAMP ID='CONE-RAMP', T=401.2, F=23.4000, /
&RAMP ID='CONE-RAMP', T=405.0, F=23.2000, /
&RAMP ID='CONE-RAMP', T=408.7, F=22.8000, /
&RAMP ID='CONE-RAMP', T=412.5, F=22.7000, /
&RAMP ID='CONE-RAMP', T=416.2, F=22.8000, /
&RAMP ID='CONE-RAMP', T=420.0, F=23.3000, /
&RAMP ID='CONE-RAMP', T=423.7, F=24.1000, /
&RAMP ID='CONE-RAMP', T=427.5, F=24.2000, /
&RAMP ID='CONE-RAMP', T=431.2, F=23.8000, /
&RAMP ID='CONE-RAMP', T=435.0, F=23.6000, /
&RAMP ID='CONE-RAMP', T=438.7, F=23.7000, /
&RAMP ID='CONE-RAMP', T=442.5, F=24.4000, /
&RAMP ID='CONE-RAMP', T=446.2, F=24.9000, /
&RAMP ID='CONE-RAMP', T=450.0, F=24.4000, /
&RAMP ID='CONE-RAMP', T=453.7, F=23.5000, /
&RAMP ID='CONE-RAMP', T=457.5, F=22.9000, /
&RAMP ID='CONE-RAMP', T=461.2, F=22.5000, /
&RAMP ID='CONE-RAMP', T=465.0, F=22.4000, /
&RAMP ID='CONE-RAMP', T=468.7, F=22.2000, /
&RAMP ID='CONE-RAMP', T=472.5, F=21.8000, /
&RAMP ID='CONE-RAMP', T=476.2, F=21.3000, /
&RAMP ID='CONE-RAMP', T=480.0, F=21.1000, /
&RAMP ID='CONE-RAMP', T=483.7, F=20.8000, /
&RAMP ID='CONE-RAMP', T=487.5, F=20.6000, /
&RAMP ID='CONE-RAMP', T=491.2, F=20.3000, /
&RAMP ID='CONE-RAMP', T=495.0, F=20.3000, /
&RAMP ID='CONE-RAMP', T=498.7, F=20.4000, /
&RAMP ID='CONE-RAMP', T=502.5, F=20.4000, /
&RAMP ID='CONE-RAMP', T=506.2, F=20.3000, /
&RAMP ID='CONE-RAMP', T=510.0, F=20.2000, /
&RAMP ID='CONE-RAMP', T=513.7, F=20.2000, /
&RAMP ID='CONE-RAMP', T=517.5, F=20.2000, /
&RAMP ID='CONE-RAMP', T=521.2, F=19.9000, /
&RAMP ID='CONE-RAMP', T=525.0, F=19.7000, /
&RAMP ID='CONE-RAMP', T=528.7, F=19.9000, /
&RAMP ID='CONE-RAMP', T=532.5, F=20.2000, /
&RAMP ID='CONE-RAMP', T=536.2, F=20.4000, /
&RAMP ID='CONE-RAMP', T=540.0, F=21.1000, /
&RAMP ID='CONE-RAMP', T=543.7, F=21.6000, /
&RAMP ID='CONE-RAMP', T=547.5, F=21.5000, /
&RAMP ID='CONE-RAMP', T=551.2, F=21.2000, /
&RAMP ID='CONE-RAMP', T=555.0, F=21.2000, /
&RAMP ID='CONE-RAMP', T=558.7, F=21.3000, /
&RAMP ID='CONE-RAMP', T=562.5, F=21.2000, /
&RAMP ID='CONE-RAMP', T=566.2, F=20.6000, /
&RAMP ID='CONE-RAMP', T=570.0, F=19.5000, /
&RAMP ID='CONE-RAMP', T=573.7, F=18.5000, /
&RAMP ID='CONE-RAMP', T=577.5, F=17.8000, /
&RAMP ID='CONE-RAMP', T=581.2, F=17.8000, /
&RAMP ID='CONE-RAMP', T=585.0, F=18.3000, /
&RAMP ID='CONE-RAMP', T=588.7, F=18.5000, /
&RAMP ID='CONE-RAMP', T=592.5, F=18.8000, /
&RAMP ID='CONE-RAMP', T=596.2, F=18.9000, /
&RAMP ID='CONE-RAMP', T=600.0, F=18.8000, /
&RAMP ID='CONE-RAMP', T=603.7, F=18.7000, /
&RAMP ID='CONE-RAMP', T=607.5, F=18.5000, /
&RAMP ID='CONE-RAMP', T=611.2, F=17.9000, /
&RAMP ID='CONE-RAMP', T=615.0, F=17.5000, /
&RAMP ID='CONE-RAMP', T=618.7, F=17.6000, /
&RAMP ID='CONE-RAMP', T=622.5, F=18.0000, /
&RAMP ID='CONE-RAMP', T=626.2, F=18.2000, /
&RAMP ID='CONE-RAMP', T=630.0, F=18.1000, /
&RAMP ID='CONE-RAMP', T=633.7, F=18.2000, /
&RAMP ID='CONE-RAMP', T=637.5, F=18.3000, /
&RAMP ID='CONE-RAMP', T=641.2, F=18.2000, /
&RAMP ID='CONE-RAMP', T=645.0, F=17.7000, /
&RAMP ID='CONE-RAMP', T=648.7, F=17.2000, /
&RAMP ID='CONE-RAMP', T=652.5, F=16.7000, /
&RAMP ID='CONE-RAMP', T=656.2, F=16.3000, /
&RAMP ID='CONE-RAMP', T=660.0, F=16.2000, /
&RAMP ID='CONE-RAMP', T=663.7, F=16.7000, /
&RAMP ID='CONE-RAMP', T=667.5, F=17.3000, /
&RAMP ID='CONE-RAMP', T=671.2, F=17.7000, /
&RAMP ID='CONE-RAMP', T=675.0, F=17.5000, /
&RAMP ID='CONE-RAMP', T=678.7, F=18.0000, /
&RAMP ID='CONE-RAMP', T=682.5, F=18.7000, /
&RAMP ID='CONE-RAMP', T=686.2, F=18.8000, /
&RAMP ID='CONE-RAMP', T=690.0, F=18.5000, /
&RAMP ID='CONE-RAMP', T=693.7, F=18.4000, /
&RAMP ID='CONE-RAMP', T=697.5, F=18.5000, /
&RAMP ID='CONE-RAMP', T=701.2, F=18.5000, /
&RAMP ID='CONE-RAMP', T=705.0, F=17.8000, /
&RAMP ID='CONE-RAMP', T=708.7, F=17.1000, /
&RAMP ID='CONE-RAMP', T=712.5, F=17.2000, /
&RAMP ID='CONE-RAMP', T=716.2, F=16.9000, /
&RAMP ID='CONE-RAMP', T=720.0, F=16.7000, /
&RAMP ID='CONE-RAMP', T=723.7, F=16.5000, /
&RAMP ID='CONE-RAMP', T=727.5, F=16.3000, /
&RAMP ID='CONE-RAMP', T=731.2, F=16.8000, /
&RAMP ID='CONE-RAMP', T=735.0, F=17.9000, /
&RAMP ID='CONE-RAMP', T=738.7, F=19.0000, /
&RAMP ID='CONE-RAMP', T=742.5, F=19.7000, /
&RAMP ID='CONE-RAMP', T=746.2, F=19.6000, /
&RAMP ID='CONE-RAMP', T=750.0, F=19.6000, /
&RAMP ID='CONE-RAMP', T=753.7, F=19.2000, /
&RAMP ID='CONE-RAMP', T=757.5, F=18.4000, /
&RAMP ID='CONE-RAMP', T=761.2, F=18.2000, /
&RAMP ID='CONE-RAMP', T=765.0, F=17.7000, /
&RAMP ID='CONE-RAMP', T=768.7, F=16.5000, /
&RAMP ID='CONE-RAMP', T=772.5, F=15.4000, /
&RAMP ID='CONE-RAMP', T=776.2, F=15.1000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=534.9, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9594, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0033,0.0127, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=35.0000, DEVC_ID='IGNITION_DEVC-35', /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=56.7807, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=534.9, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=534.9, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9594, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0033,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=72.9594, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=534.9, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=534.9, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=72.9594, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0033,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=99.4427, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=534.9, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
