&HEAD CHID='JH_FRA_materials_pvc_blend_cone', /
&TIME DT=1., T_END=1653.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2896, DENSITY=1314.0, EMISSIVITY=0.8804, SPECIFIC_HEAT=0.4243, /
&RAMP ID='CONE-RAMP', T=0.0, F=4.9000, /
&RAMP ID='CONE-RAMP', T=3.8, F=23.3000, /
&RAMP ID='CONE-RAMP', T=7.5, F=53.7000, /
&RAMP ID='CONE-RAMP', T=11.3, F=86.8000, /
&RAMP ID='CONE-RAMP', T=15.0, F=109.8000, /
&RAMP ID='CONE-RAMP', T=18.8, F=121.7000, /
&RAMP ID='CONE-RAMP', T=22.5, F=122.0000, /
&RAMP ID='CONE-RAMP', T=26.3, F=115.2000, /
&RAMP ID='CONE-RAMP', T=30.0, F=106.0000, /
&RAMP ID='CONE-RAMP', T=33.8, F=99.7000, /
&RAMP ID='CONE-RAMP', T=37.5, F=98.8000, /
&RAMP ID='CONE-RAMP', T=41.3, F=100.6000, /
&RAMP ID='CONE-RAMP', T=45.0, F=104.6000, /
&RAMP ID='CONE-RAMP', T=48.8, F=109.3000, /
&RAMP ID='CONE-RAMP', T=52.5, F=113.0000, /
&RAMP ID='CONE-RAMP', T=56.3, F=115.3000, /
&RAMP ID='CONE-RAMP', T=60.0, F=115.9000, /
&RAMP ID='CONE-RAMP', T=63.8, F=116.4000, /
&RAMP ID='CONE-RAMP', T=67.5, F=118.4000, /
&RAMP ID='CONE-RAMP', T=71.3, F=123.3000, /
&RAMP ID='CONE-RAMP', T=75.0, F=128.3000, /
&RAMP ID='CONE-RAMP', T=78.8, F=134.0000, /
&RAMP ID='CONE-RAMP', T=82.5, F=138.4000, /
&RAMP ID='CONE-RAMP', T=86.3, F=142.5000, /
&RAMP ID='CONE-RAMP', T=90.0, F=147.0000, /
&RAMP ID='CONE-RAMP', T=93.8, F=150.6000, /
&RAMP ID='CONE-RAMP', T=97.5, F=154.8000, /
&RAMP ID='CONE-RAMP', T=101.3, F=157.8000, /
&RAMP ID='CONE-RAMP', T=105.0, F=159.2000, /
&RAMP ID='CONE-RAMP', T=108.8, F=160.6000, /
&RAMP ID='CONE-RAMP', T=112.5, F=163.0000, /
&RAMP ID='CONE-RAMP', T=116.3, F=166.0000, /
&RAMP ID='CONE-RAMP', T=120.0, F=166.6000, /
&RAMP ID='CONE-RAMP', T=123.8, F=165.0000, /
&RAMP ID='CONE-RAMP', T=127.5, F=163.0000, /
&RAMP ID='CONE-RAMP', T=131.3, F=163.2000, /
&RAMP ID='CONE-RAMP', T=135.0, F=163.5000, /
&RAMP ID='CONE-RAMP', T=138.8, F=164.6000, /
&RAMP ID='CONE-RAMP', T=142.5, F=165.7000, /
&RAMP ID='CONE-RAMP', T=146.3, F=166.2000, /
&RAMP ID='CONE-RAMP', T=150.0, F=166.9000, /
&RAMP ID='CONE-RAMP', T=153.8, F=167.9000, /
&RAMP ID='CONE-RAMP', T=157.5, F=167.8000, /
&RAMP ID='CONE-RAMP', T=161.3, F=167.2000, /
&RAMP ID='CONE-RAMP', T=165.0, F=166.7000, /
&RAMP ID='CONE-RAMP', T=168.8, F=165.6000, /
&RAMP ID='CONE-RAMP', T=172.5, F=165.9000, /
&RAMP ID='CONE-RAMP', T=176.3, F=167.2000, /
&RAMP ID='CONE-RAMP', T=180.0, F=167.2000, /
&RAMP ID='CONE-RAMP', T=183.8, F=167.0000, /
&RAMP ID='CONE-RAMP', T=187.5, F=166.2000, /
&RAMP ID='CONE-RAMP', T=191.3, F=165.8000, /
&RAMP ID='CONE-RAMP', T=195.0, F=165.6000, /
&RAMP ID='CONE-RAMP', T=198.8, F=165.8000, /
&RAMP ID='CONE-RAMP', T=202.5, F=165.6000, /
&RAMP ID='CONE-RAMP', T=206.3, F=166.2000, /
&RAMP ID='CONE-RAMP', T=210.0, F=167.2000, /
&RAMP ID='CONE-RAMP', T=213.8, F=167.6000, /
&RAMP ID='CONE-RAMP', T=217.5, F=167.8000, /
&RAMP ID='CONE-RAMP', T=221.3, F=167.8000, /
&RAMP ID='CONE-RAMP', T=225.0, F=168.1000, /
&RAMP ID='CONE-RAMP', T=228.8, F=168.2000, /
&RAMP ID='CONE-RAMP', T=232.5, F=167.3000, /
&RAMP ID='CONE-RAMP', T=236.3, F=167.7000, /
&RAMP ID='CONE-RAMP', T=240.0, F=169.0000, /
&RAMP ID='CONE-RAMP', T=243.8, F=169.5000, /
&RAMP ID='CONE-RAMP', T=247.5, F=170.1000, /
&RAMP ID='CONE-RAMP', T=251.3, F=170.1000, /
&RAMP ID='CONE-RAMP', T=255.0, F=168.7000, /
&RAMP ID='CONE-RAMP', T=258.8, F=166.8000, /
&RAMP ID='CONE-RAMP', T=262.5, F=165.7000, /
&RAMP ID='CONE-RAMP', T=266.3, F=164.7000, /
&RAMP ID='CONE-RAMP', T=270.0, F=164.5000, /
&RAMP ID='CONE-RAMP', T=273.8, F=164.9000, /
&RAMP ID='CONE-RAMP', T=277.5, F=167.1000, /
&RAMP ID='CONE-RAMP', T=281.3, F=170.4000, /
&RAMP ID='CONE-RAMP', T=285.0, F=171.8000, /
&RAMP ID='CONE-RAMP', T=288.8, F=172.5000, /
&RAMP ID='CONE-RAMP', T=292.5, F=172.6000, /
&RAMP ID='CONE-RAMP', T=296.3, F=172.3000, /
&RAMP ID='CONE-RAMP', T=300.0, F=171.2000, /
&RAMP ID='CONE-RAMP', T=303.8, F=167.5000, /
&RAMP ID='CONE-RAMP', T=307.5, F=156.2000, /
&RAMP ID='CONE-RAMP', T=311.3, F=141.7000, /
&RAMP ID='CONE-RAMP', T=315.0, F=128.5000, /
&RAMP ID='CONE-RAMP', T=318.8, F=121.0000, /
&RAMP ID='CONE-RAMP', T=322.5, F=116.4000, /
&RAMP ID='CONE-RAMP', T=326.3, F=112.2000, /
&RAMP ID='CONE-RAMP', T=330.0, F=107.4000, /
&RAMP ID='CONE-RAMP', T=333.8, F=102.7000, /
&RAMP ID='CONE-RAMP', T=337.5, F=99.0000, /
&RAMP ID='CONE-RAMP', T=341.3, F=95.7000, /
&RAMP ID='CONE-RAMP', T=345.0, F=90.9000, /
&RAMP ID='CONE-RAMP', T=348.8, F=84.6000, /
&RAMP ID='CONE-RAMP', T=352.5, F=76.3000, /
&RAMP ID='CONE-RAMP', T=356.3, F=67.0000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=499.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1057, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0033,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=48.9542, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=499.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=499.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1057, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0033,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.1057, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=499.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=499.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1057, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0033,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=102.5976, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=499.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
