&HEAD CHID='JH_FRA_materials_vinyl_ester_resin_frp_cone', /
&TIME DT=1., T_END=2362.5 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.5441, DENSITY=1600.0, EMISSIVITY=0.8000, SPECIFIC_HEAT=4.0000, /
&RAMP ID='CONE-RAMP', T=0.0, F=3.4000, /
&RAMP ID='CONE-RAMP', T=7.5, F=21.6000, /
&RAMP ID='CONE-RAMP', T=15.0, F=51.1000, /
&RAMP ID='CONE-RAMP', T=22.5, F=70.6000, /
&RAMP ID='CONE-RAMP', T=30.0, F=85.1000, /
&RAMP ID='CONE-RAMP', T=37.5, F=94.8000, /
&RAMP ID='CONE-RAMP', T=45.0, F=103.0000, /
&RAMP ID='CONE-RAMP', T=52.5, F=107.7000, /
&RAMP ID='CONE-RAMP', T=60.0, F=109.7000, /
&RAMP ID='CONE-RAMP', T=67.5, F=110.6000, /
&RAMP ID='CONE-RAMP', T=75.0, F=110.6000, /
&RAMP ID='CONE-RAMP', T=82.5, F=111.2000, /
&RAMP ID='CONE-RAMP', T=90.0, F=110.8000, /
&RAMP ID='CONE-RAMP', T=97.5, F=110.2000, /
&RAMP ID='CONE-RAMP', T=105.0, F=103.9000, /
&RAMP ID='CONE-RAMP', T=112.5, F=96.0000, /
&RAMP ID='CONE-RAMP', T=120.0, F=90.2000, /
&RAMP ID='CONE-RAMP', T=127.5, F=84.5000, /
&RAMP ID='CONE-RAMP', T=135.0, F=81.0000, /
&RAMP ID='CONE-RAMP', T=142.5, F=78.5000, /
&RAMP ID='CONE-RAMP', T=150.0, F=77.4000, /
&RAMP ID='CONE-RAMP', T=157.5, F=76.8000, /
&RAMP ID='CONE-RAMP', T=165.0, F=75.5000, /
&RAMP ID='CONE-RAMP', T=172.5, F=75.4000, /
&RAMP ID='CONE-RAMP', T=180.0, F=75.4000, /
&RAMP ID='CONE-RAMP', T=187.5, F=76.3000, /
&RAMP ID='CONE-RAMP', T=195.0, F=82.1000, /
&RAMP ID='CONE-RAMP', T=202.5, F=89.5000, /
&RAMP ID='CONE-RAMP', T=210.0, F=94.7000, /
&RAMP ID='CONE-RAMP', T=217.5, F=99.4000, /
&RAMP ID='CONE-RAMP', T=225.0, F=103.2000, /
&RAMP ID='CONE-RAMP', T=232.5, F=107.5000, /
&RAMP ID='CONE-RAMP', T=240.0, F=110.3000, /
&RAMP ID='CONE-RAMP', T=247.5, F=111.3000, /
&RAMP ID='CONE-RAMP', T=255.0, F=111.6000, /
&RAMP ID='CONE-RAMP', T=262.5, F=112.0000, /
&RAMP ID='CONE-RAMP', T=270.0, F=111.2000, /
&RAMP ID='CONE-RAMP', T=277.5, F=107.1000, /
&RAMP ID='CONE-RAMP', T=285.0, F=100.2000, /
&RAMP ID='CONE-RAMP', T=292.5, F=93.5000, /
&RAMP ID='CONE-RAMP', T=300.0, F=88.3000, /
&RAMP ID='CONE-RAMP', T=307.5, F=84.1000, /
&RAMP ID='CONE-RAMP', T=315.0, F=81.0000, /
&RAMP ID='CONE-RAMP', T=322.5, F=76.9000, /
&RAMP ID='CONE-RAMP', T=330.0, F=72.4000, /
&RAMP ID='CONE-RAMP', T=337.5, F=70.3000, /
&RAMP ID='CONE-RAMP', T=345.0, F=68.9000, /
&RAMP ID='CONE-RAMP', T=352.5, F=67.9000, /
&RAMP ID='CONE-RAMP', T=360.0, F=67.2000, /
&RAMP ID='CONE-RAMP', T=367.5, F=66.5000, /
&RAMP ID='CONE-RAMP', T=375.0, F=66.3000, /
&RAMP ID='CONE-RAMP', T=382.5, F=66.5000, /
&RAMP ID='CONE-RAMP', T=390.0, F=67.0000, /
&RAMP ID='CONE-RAMP', T=397.5, F=69.8000, /
&RAMP ID='CONE-RAMP', T=405.0, F=73.5000, /
&RAMP ID='CONE-RAMP', T=412.5, F=78.3000, /
&RAMP ID='CONE-RAMP', T=420.0, F=83.6000, /
&RAMP ID='CONE-RAMP', T=427.5, F=87.9000, /
&RAMP ID='CONE-RAMP', T=435.0, F=92.9000, /
&RAMP ID='CONE-RAMP', T=442.5, F=98.3000, /
&RAMP ID='CONE-RAMP', T=450.0, F=102.5000, /
&RAMP ID='CONE-RAMP', T=457.5, F=104.6000, /
&RAMP ID='CONE-RAMP', T=465.0, F=105.6000, /
&RAMP ID='CONE-RAMP', T=472.5, F=105.8000, /
&RAMP ID='CONE-RAMP', T=480.0, F=105.1000, /
&RAMP ID='CONE-RAMP', T=487.5, F=105.4000, /
&RAMP ID='CONE-RAMP', T=495.0, F=106.0000, /
&RAMP ID='CONE-RAMP', T=502.5, F=105.6000, /
&RAMP ID='CONE-RAMP', T=510.0, F=105.1000, /
&RAMP ID='CONE-RAMP', T=517.5, F=104.3000, /
&RAMP ID='CONE-RAMP', T=525.0, F=103.0000, /
&RAMP ID='CONE-RAMP', T=532.5, F=103.1000, /
&RAMP ID='CONE-RAMP', T=540.0, F=103.4000, /
&RAMP ID='CONE-RAMP', T=547.5, F=102.9000, /
&RAMP ID='CONE-RAMP', T=555.0, F=101.8000, /
&RAMP ID='CONE-RAMP', T=562.5, F=101.6000, /
&RAMP ID='CONE-RAMP', T=570.0, F=100.9000, /
&RAMP ID='CONE-RAMP', T=577.5, F=99.1000, /
&RAMP ID='CONE-RAMP', T=585.0, F=98.4000, /
&RAMP ID='CONE-RAMP', T=592.5, F=97.8000, /
&RAMP ID='CONE-RAMP', T=600.0, F=98.1000, /
&RAMP ID='CONE-RAMP', T=607.5, F=98.5000, /
&RAMP ID='CONE-RAMP', T=615.0, F=98.8000, /
&RAMP ID='CONE-RAMP', T=622.5, F=98.4000, /
&RAMP ID='CONE-RAMP', T=630.0, F=97.2000, /
&RAMP ID='CONE-RAMP', T=637.5, F=97.1000, /
&RAMP ID='CONE-RAMP', T=645.0, F=97.7000, /
&RAMP ID='CONE-RAMP', T=652.5, F=98.6000, /
&RAMP ID='CONE-RAMP', T=660.0, F=99.5000, /
&RAMP ID='CONE-RAMP', T=667.5, F=100.4000, /
&RAMP ID='CONE-RAMP', T=675.0, F=101.9000, /
&RAMP ID='CONE-RAMP', T=682.5, F=102.4000, /
&RAMP ID='CONE-RAMP', T=690.0, F=101.7000, /
&RAMP ID='CONE-RAMP', T=697.5, F=101.1000, /
&RAMP ID='CONE-RAMP', T=705.0, F=101.1000, /
&RAMP ID='CONE-RAMP', T=712.5, F=101.2000, /
&RAMP ID='CONE-RAMP', T=720.0, F=101.0000, /
&RAMP ID='CONE-RAMP', T=727.5, F=100.7000, /
&RAMP ID='CONE-RAMP', T=735.0, F=100.3000, /
&RAMP ID='CONE-RAMP', T=742.5, F=100.4000, /
&RAMP ID='CONE-RAMP', T=750.0, F=100.5000, /
&RAMP ID='CONE-RAMP', T=757.5, F=100.5000, /
&RAMP ID='CONE-RAMP', T=765.0, F=101.2000, /
&RAMP ID='CONE-RAMP', T=772.5, F=102.0000, /
&RAMP ID='CONE-RAMP', T=780.0, F=101.6000, /
&RAMP ID='CONE-RAMP', T=787.5, F=100.6000, /
&RAMP ID='CONE-RAMP', T=795.0, F=100.5000, /
&RAMP ID='CONE-RAMP', T=802.5, F=100.8000, /
&RAMP ID='CONE-RAMP', T=810.0, F=100.8000, /
&RAMP ID='CONE-RAMP', T=817.5, F=100.7000, /
&RAMP ID='CONE-RAMP', T=825.0, F=101.2000, /
&RAMP ID='CONE-RAMP', T=832.5, F=100.6000, /
&RAMP ID='CONE-RAMP', T=840.0, F=99.2000, /
&RAMP ID='CONE-RAMP', T=847.5, F=98.3000, /
&RAMP ID='CONE-RAMP', T=855.0, F=96.9000, /
&RAMP ID='CONE-RAMP', T=862.5, F=95.4000, /
&RAMP ID='CONE-RAMP', T=870.0, F=92.6000, /
&RAMP ID='CONE-RAMP', T=877.5, F=88.5000, /
&RAMP ID='CONE-RAMP', T=885.0, F=84.9000, /
&RAMP ID='CONE-RAMP', T=892.5, F=80.6000, /
&RAMP ID='CONE-RAMP', T=900.0, F=75.9000, /
&RAMP ID='CONE-RAMP', T=907.5, F=72.2000, /
&RAMP ID='CONE-RAMP', T=915.0, F=69.4000, /
&RAMP ID='CONE-RAMP', T=922.5, F=68.3000, /
&RAMP ID='CONE-RAMP', T=930.0, F=67.7000, /
&RAMP ID='CONE-RAMP', T=937.5, F=66.5000, /
&RAMP ID='CONE-RAMP', T=945.0, F=64.7000, /
&RAMP ID='CONE-RAMP', T=952.5, F=62.5000, /
&RAMP ID='CONE-RAMP', T=960.0, F=60.2000, /
&RAMP ID='CONE-RAMP', T=967.5, F=56.4000, /
&RAMP ID='CONE-RAMP', T=975.0, F=52.8000, /
&RAMP ID='CONE-RAMP', T=982.5, F=50.6000, /
&RAMP ID='CONE-RAMP', T=990.0, F=49.0000, /
&RAMP ID='CONE-RAMP', T=997.5, F=47.1000, /
&RAMP ID='CONE-RAMP', T=1005.0, F=44.7000, /
&RAMP ID='CONE-RAMP', T=1012.5, F=41.6000, /
&RAMP ID='CONE-RAMP', T=1020.0, F=38.8000, /
&RAMP ID='CONE-RAMP', T=1027.5, F=36.9000, /
&RAMP ID='CONE-RAMP', T=1035.0, F=35.0000, /
&SURF ID='SAMPLE-35', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=449.5, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-35', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.8172, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-35', T=0.0, F=35.0000, DEVC_ID='IGNITION_DEVC-35', /
&RAMP ID='IGNITION_RAMP-35', T=1.0, F=57.6404, /
&VENT ID='SAMPLE-35', SURF_ID='SAMPLE-35', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-35', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=449.5, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-35', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-35', /
&DEVC ID='IGNITION_DEVC-35', CTRL_ID='IGNITION-CTRL-35', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-35', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-35', NO_UPDATE_DEVC_ID='IGNITION_DEVC-35', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=449.5, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.8172, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=73.8172, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=449.5, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-75', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=449.5, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-75', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=73.8172, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0045,0.0127, /
&RAMP ID='IGNITION_RAMP-75', T=0.0, F=75.0000, DEVC_ID='IGNITION_DEVC-75', /
&RAMP ID='IGNITION_RAMP-75', T=1.0, F=100.3029, /
&VENT ID='SAMPLE-75', SURF_ID='SAMPLE-75', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-75', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=449.5, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-75', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-75', /
&DEVC ID='IGNITION_DEVC-75', CTRL_ID='IGNITION-CTRL-75', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-75', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-75', NO_UPDATE_DEVC_ID='IGNITION_DEVC-75', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
