&HEAD CHID='JH_FRP', /
&TIME DT=1., T_END=4590.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=20000, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.390, DENSITY=1897, EMISSIVITY=0.950, SPECIFIC_HEAT=1.412, /
&RAMP ID='CONE_12p70_025', T=0.0000, F=4.5, /
&RAMP ID='CONE_12p70_025', T=7.5000, F=30.5, /
&RAMP ID='CONE_12p70_025', T=15.0000, F=64.5, /
&RAMP ID='CONE_12p70_025', T=22.5000, F=156.2, /
&RAMP ID='CONE_12p70_025', T=30.0000, F=267.6, /
&RAMP ID='CONE_12p70_025', T=37.5000, F=272.4, /
&RAMP ID='CONE_12p70_025', T=45.0000, F=239.5, /
&RAMP ID='CONE_12p70_025', T=60.0000, F=191.8, /
&RAMP ID='CONE_12p70_025', T=75.0000, F=169.2, /
&RAMP ID='CONE_12p70_025', T=112.5000, F=142.9, /
&RAMP ID='CONE_12p70_025', T=177.0000, F=133.8, /
&RAMP ID='CONE_12p70_025', T=217.5000, F=124.4, /
&RAMP ID='CONE_12p70_025', T=307.5000, F=119.5, /
&RAMP ID='CONE_12p70_025', T=354.0000, F=122.1, /
&RAMP ID='CONE_12p70_025', T=420.0000, F=124.7, /
&RAMP ID='CONE_12p70_025', T=531.0000, F=137.8, /
&RAMP ID='CONE_12p70_025', T=645.0000, F=146.7, /
&RAMP ID='CONE_12p70_025', T=708.0000, F=141.6, /
&RAMP ID='CONE_12p70_025', T=885.0000, F=131.5, /
&RAMP ID='CONE_12p70_025', T=937.5000, F=114.8, /
&RAMP ID='CONE_12p70_025', T=967.5000, F=115.9, /
&RAMP ID='CONE_12p70_025', T=1012.5000, F=105.5, /
&RAMP ID='CONE_12p70_025', T=1062.0000, F=100.9, /
&RAMP ID='CONE_12p70_025', T=1110.0000, F=85.3, /
&RAMP ID='CONE_12p70_025', T=1147.5000, F=84.6, /
&RAMP ID='CONE_12p70_025', T=1239.0000, F=63.7, /
&RAMP ID='CONE_12p70_025', T=1297.5000, F=53.3, /
&RAMP ID='CONE_12p70_025', T=1320.0000, F=44.7, /
&RAMP ID='CONE_12p70_025', T=1372.5000, F=41.7, /
&RAMP ID='CONE_12p70_025', T=1416.0000, F=31.6, /
&RAMP ID='CONE_12p70_025', T=1593.0000, F=13.3, /
&RAMP ID='CONE_12p70_025', T=1672.5000, F=9.6, /
&RAMP ID='CONE_12p70_025', T=1747.5000, F=13.2, /
&RAMP ID='CONE_12p70_025', T=1762.5000, F=8.4, /
&RAMP ID='CONE_12p70_025', T=1770.0000, F=0.0, /
&RAMP ID='CONE_12p70_025', T=1771.0000, F=0.0, /
&RAMP ID='CONE_12p70_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p70_050', T=15.0000, F=182.6, /
&RAMP ID='CONE_12p70_050', T=30.0000, F=243.8, /
&RAMP ID='CONE_12p70_050', T=45.0000, F=215.2, /
&RAMP ID='CONE_12p70_050', T=75.0000, F=171.1, /
&RAMP ID='CONE_12p70_050', T=105.0000, F=148.6, /
&RAMP ID='CONE_12p70_050', T=120.0000, F=142.2, /
&RAMP ID='CONE_12p70_050', T=150.0000, F=140.3, /
&RAMP ID='CONE_12p70_050', T=195.0000, F=125.8, /
&RAMP ID='CONE_12p70_050', T=220.5000, F=127.2, /
&RAMP ID='CONE_12p70_050', T=270.0000, F=122.9, /
&RAMP ID='CONE_12p70_050', T=375.0000, F=132.6, /
&RAMP ID='CONE_12p70_050', T=390.0000, F=137.7, /
&RAMP ID='CONE_12p70_050', T=441.0000, F=140.1, /
&RAMP ID='CONE_12p70_050', T=472.5000, F=152.0, /
&RAMP ID='CONE_12p70_050', T=517.5000, F=151.5, /
&RAMP ID='CONE_12p70_050', T=540.0000, F=157.4, /
&RAMP ID='CONE_12p70_050', T=661.5000, F=171.9, /
&RAMP ID='CONE_12p70_050', T=757.5000, F=169.5, /
&RAMP ID='CONE_12p70_050', T=787.5000, F=161.2, /
&RAMP ID='CONE_12p70_050', T=840.0000, F=154.2, /
&RAMP ID='CONE_12p70_050', T=870.0000, F=139.5, /
&RAMP ID='CONE_12p70_050', T=882.0000, F=137.5, /
&RAMP ID='CONE_12p70_050', T=915.0000, F=124.6, /
&RAMP ID='CONE_12p70_050', T=937.5000, F=120.8, /
&RAMP ID='CONE_12p70_050', T=1020.0000, F=94.6, /
&RAMP ID='CONE_12p70_050', T=1065.0000, F=75.9, /
&RAMP ID='CONE_12p70_050', T=1102.5000, F=67.0, /
&RAMP ID='CONE_12p70_050', T=1162.5000, F=41.7, /
&RAMP ID='CONE_12p70_050', T=1185.0000, F=36.9, /
&RAMP ID='CONE_12p70_050', T=1222.5000, F=21.8, /
&RAMP ID='CONE_12p70_050', T=1282.5000, F=10.5, /
&RAMP ID='CONE_12p70_050', T=1323.0000, F=8.9, /
&RAMP ID='CONE_12p70_050', T=1543.5000, F=6.1, /
&RAMP ID='CONE_12p70_050', T=1764.0000, F=4.2, /
&RAMP ID='CONE_12p70_050', T=1800.0000, F=0.0, /
&RAMP ID='CONE_12p70_050', T=1984.5000, F=0.0, /
&RAMP ID='CONE_12p70_050', T=2205.0000, F=0.0, /
&RAMP ID='CONE_12p70_050', T=2206.0000, F=0.0, /
&RAMP ID='CONE_12p70_070', T=0.0000, F=3.1, /
&RAMP ID='CONE_12p70_070', T=7.5000, F=46.1, /
&RAMP ID='CONE_12p70_070', T=15.0000, F=192.1, /
&RAMP ID='CONE_12p70_070', T=22.5000, F=263.9, /
&RAMP ID='CONE_12p70_070', T=30.0000, F=258.8, /
&RAMP ID='CONE_12p70_070', T=52.5000, F=212.4, /
&RAMP ID='CONE_12p70_070', T=67.5000, F=190.8, /
&RAMP ID='CONE_12p70_070', T=112.5000, F=151.9, /
&RAMP ID='CONE_12p70_070', T=135.0000, F=151.1, /
&RAMP ID='CONE_12p70_070', T=180.0000, F=137.6, /
&RAMP ID='CONE_12p70_070', T=225.0000, F=138.5, /
&RAMP ID='CONE_12p70_070', T=255.0000, F=138.4, /
&RAMP ID='CONE_12p70_070', T=277.5000, F=132.8, /
&RAMP ID='CONE_12p70_070', T=315.0000, F=136.3, /
&RAMP ID='CONE_12p70_070', T=337.5000, F=133.4, /
&RAMP ID='CONE_12p70_070', T=397.5000, F=151.0, /
&RAMP ID='CONE_12p70_070', T=435.0000, F=174.0, /
&RAMP ID='CONE_12p70_070', T=450.0000, F=174.6, /
&RAMP ID='CONE_12p70_070', T=495.0000, F=189.8, /
&RAMP ID='CONE_12p70_070', T=532.5000, F=197.5, /
&RAMP ID='CONE_12p70_070', T=577.5000, F=197.2, /
&RAMP ID='CONE_12p70_070', T=622.5000, F=207.5, /
&RAMP ID='CONE_12p70_070', T=652.5000, F=201.0, /
&RAMP ID='CONE_12p70_070', T=675.0000, F=190.5, /
&RAMP ID='CONE_12p70_070', T=712.5000, F=180.9, /
&RAMP ID='CONE_12p70_070', T=750.0000, F=165.9, /
&RAMP ID='CONE_12p70_070', T=780.0000, F=147.8, /
&RAMP ID='CONE_12p70_070', T=900.0000, F=91.5, /
&RAMP ID='CONE_12p70_070', T=975.0000, F=54.2, /
&RAMP ID='CONE_12p70_070', T=997.5000, F=49.3, /
&RAMP ID='CONE_12p70_070', T=1042.5000, F=29.2, /
&RAMP ID='CONE_12p70_070', T=1125.0000, F=18.4, /
&RAMP ID='CONE_12p70_070', T=1252.5000, F=6.9, /
&RAMP ID='CONE_12p70_070', T=1350.0000, F=5.8, /
&RAMP ID='CONE_12p70_070', T=1372.5000, F=8.5, /
&RAMP ID='CONE_12p70_070', T=1462.5000, F=3.9, /
&RAMP ID='CONE_12p70_070', T=1575.0000, F=5.4, /
&RAMP ID='CONE_12p70_070', T=1665.0000, F=7.2, /
&RAMP ID='CONE_12p70_070', T=1687.5000, F=0.0, /
&RAMP ID='CONE_12p70_070', T=1800.0000, F=0.0, /
&RAMP ID='CONE_12p70_070', T=2025.0000, F=0.0, /
&RAMP ID='CONE_12p70_070', T=2250.0000, F=0.0, /
&RAMP ID='CONE_12p70_070', T=2251.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p70_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_050','CONE_12p70_070',REFERENCE_HEAT_FLUX=50,70,REFERENCE_THICKNESS=1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_025_noign', SURF_ID='SAMPLE-CONE_12p70_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_025', SURF_ID='SAMPLE-CONE_12p70_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_025', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_025', /
&DEVC ID='TIGN-CONE_12p70_025', XYZ=0,0,0, SETPOINT=525.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_025', CTRL_ID='IGNITION-CTRL-CONE_12p70_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p70_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_025','CONE_12p70_070',REFERENCE_HEAT_FLUX=25,70,REFERENCE_THICKNESS=1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_050_noign', SURF_ID='SAMPLE-CONE_12p70_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_050', SURF_ID='SAMPLE-CONE_12p70_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_050', /
&DEVC ID='TIGN-CONE_12p70_050', XYZ=0,0,0, SETPOINT=90.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_050', CTRL_ID='IGNITION-CTRL-CONE_12p70_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p70_070_noign', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p70_070', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p70_025','CONE_12p70_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.27e-02,1.27e-02,THICKNESS(1:2)=1.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p70_070_noign', SURF_ID='SAMPLE-CONE_12p70_070_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p70_070', SURF_ID='SAMPLE-CONE_12p70_070', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p70_070', /
&DEVC ID='WALL TEMPERATURE-CONE_12p70_070', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p70_070', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p70_070', /
&DEVC ID='TIGN-CONE_12p70_070', XYZ=0,0,0, SETPOINT=45.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p70_070', CTRL_ID='IGNITION-CTRL-CONE_12p70_070', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p70_070', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p70_070', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p70_070', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
