&HEAD CHID='JH_MDF', /
&TIME DT=1., T_END=2970.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12800, SOOT_YIELD=0.003 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.307, DENSITY=688, EMISSIVITY=0.988, SPECIFIC_HEAT=0.404, /
&RAMP ID='CONE_19p20_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_19p20_025', T=7.5000, F=63.2, /
&RAMP ID='CONE_19p20_025', T=15.0000, F=133.1, /
&RAMP ID='CONE_19p20_025', T=22.5000, F=163.8, /
&RAMP ID='CONE_19p20_025', T=30.0000, F=189.6, /
&RAMP ID='CONE_19p20_025', T=60.0000, F=159.1, /
&RAMP ID='CONE_19p20_025', T=90.0000, F=104.5, /
&RAMP ID='CONE_19p20_025', T=105.0000, F=91.5, /
&RAMP ID='CONE_19p20_025', T=138.0000, F=81.6, /
&RAMP ID='CONE_19p20_025', T=172.5000, F=74.1, /
&RAMP ID='CONE_19p20_025', T=195.0000, F=73.3, /
&RAMP ID='CONE_19p20_025', T=225.0000, F=59.1, /
&RAMP ID='CONE_19p20_025', T=240.0000, F=54.9, /
&RAMP ID='CONE_19p20_025', T=276.0000, F=55.9, /
&RAMP ID='CONE_19p20_025', T=292.5000, F=57.5, /
&RAMP ID='CONE_19p20_025', T=337.5000, F=51.0, /
&RAMP ID='CONE_19p20_025', T=414.0000, F=58.0, /
&RAMP ID='CONE_19p20_025', T=435.0000, F=59.4, /
&RAMP ID='CONE_19p20_025', T=532.5000, F=47.6, /
&RAMP ID='CONE_19p20_025', T=552.0000, F=48.0, /
&RAMP ID='CONE_19p20_025', T=622.5000, F=40.7, /
&RAMP ID='CONE_19p20_025', T=690.0000, F=38.6, /
&RAMP ID='CONE_19p20_025', T=720.0000, F=40.4, /
&RAMP ID='CONE_19p20_025', T=757.5000, F=51.1, /
&RAMP ID='CONE_19p20_025', T=828.0000, F=51.5, /
&RAMP ID='CONE_19p20_025', T=877.5000, F=58.0, /
&RAMP ID='CONE_19p20_025', T=892.5000, F=64.5, /
&RAMP ID='CONE_19p20_025', T=922.5000, F=70.7, /
&RAMP ID='CONE_19p20_025', T=952.5000, F=83.4, /
&RAMP ID='CONE_19p20_025', T=966.0000, F=85.5, /
&RAMP ID='CONE_19p20_025', T=982.5000, F=83.8, /
&RAMP ID='CONE_19p20_025', T=1012.5000, F=96.4, /
&RAMP ID='CONE_19p20_025', T=1027.5000, F=96.3, /
&RAMP ID='CONE_19p20_025', T=1057.5000, F=104.4, /
&RAMP ID='CONE_19p20_025', T=1087.5000, F=104.2, /
&RAMP ID='CONE_19p20_025', T=1104.0000, F=108.8, /
&RAMP ID='CONE_19p20_025', T=1117.5000, F=116.7, /
&RAMP ID='CONE_19p20_025', T=1132.5000, F=120.7, /
&RAMP ID='CONE_19p20_025', T=1162.5000, F=119.5, /
&RAMP ID='CONE_19p20_025', T=1222.5000, F=125.2, /
&RAMP ID='CONE_19p20_025', T=1237.5000, F=125.8, /
&RAMP ID='CONE_19p20_025', T=1242.0000, F=114.9, /
&RAMP ID='CONE_19p20_025', T=1252.5000, F=84.0, /
&RAMP ID='CONE_19p20_025', T=1260.0000, F=70.8, /
&RAMP ID='CONE_19p20_025', T=1282.5000, F=45.0, /
&RAMP ID='CONE_19p20_025', T=1297.5000, F=40.3, /
&RAMP ID='CONE_19p20_025', T=1357.5000, F=39.2, /
&RAMP ID='CONE_19p20_025', T=1372.5000, F=25.0, /
&RAMP ID='CONE_19p20_025', T=1380.0000, F=0.0, /
&RAMP ID='CONE_19p20_025', T=1381.0000, F=0.0, /
&RAMP ID='CONE_19p20_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_19p20_050', T=7.5000, F=62.2, /
&RAMP ID='CONE_19p20_050', T=15.0000, F=233.0, /
&RAMP ID='CONE_19p20_050', T=22.5000, F=312.8, /
&RAMP ID='CONE_19p20_050', T=30.0000, F=303.4, /
&RAMP ID='CONE_19p20_050', T=45.0000, F=228.8, /
&RAMP ID='CONE_19p20_050', T=52.5000, F=202.2, /
&RAMP ID='CONE_19p20_050', T=67.5000, F=168.7, /
&RAMP ID='CONE_19p20_050', T=82.5000, F=149.0, /
&RAMP ID='CONE_19p20_050', T=105.0000, F=134.1, /
&RAMP ID='CONE_19p20_050', T=127.5000, F=133.3, /
&RAMP ID='CONE_19p20_050', T=146.2500, F=126.6, /
&RAMP ID='CONE_19p20_050', T=217.5000, F=105.0, /
&RAMP ID='CONE_19p20_050', T=292.5000, F=95.7, /
&RAMP ID='CONE_19p20_050', T=397.5000, F=84.7, /
&RAMP ID='CONE_19p20_050', T=438.7500, F=86.9, /
&RAMP ID='CONE_19p20_050', T=502.5000, F=82.7, /
&RAMP ID='CONE_19p20_050', T=585.0000, F=87.8, /
&RAMP ID='CONE_19p20_050', T=731.2500, F=102.9, /
&RAMP ID='CONE_19p20_050', T=840.0000, F=110.4, /
&RAMP ID='CONE_19p20_050', T=877.5000, F=106.7, /
&RAMP ID='CONE_19p20_050', T=975.0000, F=112.9, /
&RAMP ID='CONE_19p20_050', T=1005.0000, F=104.4, /
&RAMP ID='CONE_19p20_050', T=1012.5000, F=97.6, /
&RAMP ID='CONE_19p20_050', T=1023.7500, F=70.9, /
&RAMP ID='CONE_19p20_050', T=1027.5000, F=61.7, /
&RAMP ID='CONE_19p20_050', T=1042.5000, F=47.5, /
&RAMP ID='CONE_19p20_050', T=1050.0000, F=27.9, /
&RAMP ID='CONE_19p20_050', T=1057.5000, F=0.0, /
&RAMP ID='CONE_19p20_050', T=1170.0000, F=0.0, /
&RAMP ID='CONE_19p20_050', T=1316.2500, F=0.0, /
&RAMP ID='CONE_19p20_050', T=1462.5000, F=0.0, /
&RAMP ID='CONE_19p20_050', T=1463.5000, F=0.0, /
&RAMP ID='CONE_19p20_070', T=0.0000, F=0.0, /
&RAMP ID='CONE_19p20_070', T=15.0000, F=332.6, /
&RAMP ID='CONE_19p20_070', T=30.0000, F=353.1, /
&RAMP ID='CONE_19p20_070', T=45.0000, F=263.4, /
&RAMP ID='CONE_19p20_070', T=60.0000, F=220.8, /
&RAMP ID='CONE_19p20_070', T=75.0000, F=191.2, /
&RAMP ID='CONE_19p20_070', T=90.0000, F=178.7, /
&RAMP ID='CONE_19p20_070', T=135.0000, F=168.7, /
&RAMP ID='CONE_19p20_070', T=147.0000, F=160.4, /
&RAMP ID='CONE_19p20_070', T=210.0000, F=133.6, /
&RAMP ID='CONE_19p20_070', T=294.0000, F=125.7, /
&RAMP ID='CONE_19p20_070', T=375.0000, F=118.8, /
&RAMP ID='CONE_19p20_070', T=441.0000, F=123.2, /
&RAMP ID='CONE_19p20_070', T=517.5000, F=132.8, /
&RAMP ID='CONE_19p20_070', T=588.0000, F=130.4, /
&RAMP ID='CONE_19p20_070', T=675.0000, F=125.4, /
&RAMP ID='CONE_19p20_070', T=735.0000, F=131.5, /
&RAMP ID='CONE_19p20_070', T=795.0000, F=135.6, /
&RAMP ID='CONE_19p20_070', T=810.0000, F=131.3, /
&RAMP ID='CONE_19p20_070', T=817.5000, F=118.8, /
&RAMP ID='CONE_19p20_070', T=832.5000, F=81.2, /
&RAMP ID='CONE_19p20_070', T=862.5000, F=53.9, /
&RAMP ID='CONE_19p20_070', T=870.0000, F=42.2, /
&RAMP ID='CONE_19p20_070', T=877.5000, F=0.0, /
&RAMP ID='CONE_19p20_070', T=882.0000, F=0.0, /
&RAMP ID='CONE_19p20_070', T=1029.0000, F=0.0, /
&RAMP ID='CONE_19p20_070', T=1176.0000, F=0.0, /
&RAMP ID='CONE_19p20_070', T=1323.0000, F=0.0, /
&RAMP ID='CONE_19p20_070', T=1470.0000, F=0.0, /
&RAMP ID='CONE_19p20_070', T=1471.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_19p20_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.92e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p20_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p20_050','CONE_19p20_070',REFERENCE_HEAT_FLUX=50,70,REFERENCE_THICKNESS=1.92e-02,1.92e-02,THICKNESS(1:2)=1.92e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p20_025_noign', SURF_ID='SAMPLE-CONE_19p20_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p20_025', SURF_ID='SAMPLE-CONE_19p20_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p20_025', /
&DEVC ID='WALL TEMPERATURE-CONE_19p20_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p20_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p20_025', /
&DEVC ID='TIGN-CONE_19p20_025', XYZ=0,0,0, SETPOINT=105.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p20_025', CTRL_ID='IGNITION-CTRL-CONE_19p20_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p20_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p20_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p20_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p20_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.92e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p20_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p20_025','CONE_19p20_070',REFERENCE_HEAT_FLUX=25,70,REFERENCE_THICKNESS=1.92e-02,1.92e-02,THICKNESS(1:2)=1.92e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p20_050_noign', SURF_ID='SAMPLE-CONE_19p20_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p20_050', SURF_ID='SAMPLE-CONE_19p20_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p20_050', /
&DEVC ID='WALL TEMPERATURE-CONE_19p20_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p20_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p20_050', /
&DEVC ID='TIGN-CONE_19p20_050', XYZ=0,0,0, SETPOINT=22.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p20_050', CTRL_ID='IGNITION-CTRL-CONE_19p20_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p20_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p20_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p20_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_19p20_070_noign', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.92e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_19p20_070', EXTERNAL_FLUX=70, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_19p20_025','CONE_19p20_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=1.92e-02,1.92e-02,THICKNESS(1:2)=1.92e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_19p20_070_noign', SURF_ID='SAMPLE-CONE_19p20_070_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_19p20_070', SURF_ID='SAMPLE-CONE_19p20_070', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_19p20_070', /
&DEVC ID='WALL TEMPERATURE-CONE_19p20_070', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_19p20_070', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_19p20_070', /
&DEVC ID='TIGN-CONE_19p20_070', XYZ=0,0,0, SETPOINT=15.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_19p20_070', CTRL_ID='IGNITION-CTRL-CONE_19p20_070', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_19p20_070', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_19p20_070', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_19p20_070', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
