&HEAD CHID='JH_NIJ_Black_PMMA_cone', /
&TIME DT=1., T_END=1170.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1171, DENSITY=1154.0, EMISSIVITY=0.9495, SPECIFIC_HEAT=1.5214, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=369.3, /
&RAMP ID='CONE-RAMP', T=1.7000, F=402.8, /
&RAMP ID='CONE-RAMP', T=3.7000, F=436.9, /
&RAMP ID='CONE-RAMP', T=5.7000, F=465.4, /
&RAMP ID='CONE-RAMP', T=7.7000, F=488.5, /
&RAMP ID='CONE-RAMP', T=9.5000, F=504.2, /
&RAMP ID='CONE-RAMP', T=13.9000, F=533.9, /
&RAMP ID='CONE-RAMP', T=16.6000, F=550.0, /
&RAMP ID='CONE-RAMP', T=19.6000, F=564.5, /
&RAMP ID='CONE-RAMP', T=23.6000, F=579.9, /
&RAMP ID='CONE-RAMP', T=28.8000, F=593.0, /
&RAMP ID='CONE-RAMP', T=44.6000, F=623.1, /
&RAMP ID='CONE-RAMP', T=49.6000, F=630.0, /
&RAMP ID='CONE-RAMP', T=55.0000, F=633.0, /
&RAMP ID='CONE-RAMP', T=63.7000, F=628.6, /
&RAMP ID='CONE-RAMP', T=67.4000, F=628.6, /
&RAMP ID='CONE-RAMP', T=79.6000, F=640.1, /
&RAMP ID='CONE-RAMP', T=91.0000, F=650.3, /
&RAMP ID='CONE-RAMP', T=104.3000, F=673.3, /
&RAMP ID='CONE-RAMP', T=109.6000, F=676.1, /
&RAMP ID='CONE-RAMP', T=123.0000, F=672.8, /
&RAMP ID='CONE-RAMP', T=139.6000, F=680.7, /
&RAMP ID='CONE-RAMP', T=155.2000, F=683.6, /
&RAMP ID='CONE-RAMP', T=169.6000, F=692.9, /
&RAMP ID='CONE-RAMP', T=177.2000, F=698.9, /
&RAMP ID='CONE-RAMP', T=188.8000, F=716.6, /
&RAMP ID='CONE-RAMP', T=199.6000, F=729.0, /
&RAMP ID='CONE-RAMP', T=215.3000, F=756.5, /
&RAMP ID='CONE-RAMP', T=229.6000, F=789.1, /
&RAMP ID='CONE-RAMP', T=233.7000, F=796.0, /
&RAMP ID='CONE-RAMP', T=238.4000, F=800.4, /
&RAMP ID='CONE-RAMP', T=259.6000, F=809.5, /
&RAMP ID='CONE-RAMP', T=268.6000, F=814.1, /
&RAMP ID='CONE-RAMP', T=273.2000, F=820.0, /
&RAMP ID='CONE-RAMP', T=277.2000, F=829.6, /
&RAMP ID='CONE-RAMP', T=289.6000, F=866.7, /
&RAMP ID='CONE-RAMP', T=293.6000, F=879.4, /
&RAMP ID='CONE-RAMP', T=297.5000, F=893.8, /
&RAMP ID='CONE-RAMP', T=307.3000, F=935.9, /
&RAMP ID='CONE-RAMP', T=313.2000, F=964.8, /
&RAMP ID='CONE-RAMP', T=319.6000, F=1001.2, /
&RAMP ID='CONE-RAMP', T=322.8000, F=1019.8, /
&RAMP ID='CONE-RAMP', T=324.8000, F=1028.8, /
&RAMP ID='CONE-RAMP', T=327.1000, F=1035.2, /
&RAMP ID='CONE-RAMP', T=329.4000, F=1037.4, /
&RAMP ID='CONE-RAMP', T=330.6000, F=1036.2, /
&RAMP ID='CONE-RAMP', T=331.7000, F=1032.7, /
&RAMP ID='CONE-RAMP', T=333.0000, F=1025.9, /
&RAMP ID='CONE-RAMP', T=334.4000, F=1016.3, /
&RAMP ID='CONE-RAMP', T=335.8000, F=1004.5, /
&RAMP ID='CONE-RAMP', T=337.2000, F=990.5, /
&RAMP ID='CONE-RAMP', T=338.3000, F=976.9, /
&RAMP ID='CONE-RAMP', T=339.3000, F=961.9, /
&RAMP ID='CONE-RAMP', T=340.7000, F=937.6, /
&RAMP ID='CONE-RAMP', T=342.2000, F=908.5, /
&RAMP ID='CONE-RAMP', T=343.6000, F=878.7, /
&RAMP ID='CONE-RAMP', T=345.0000, F=846.2, /
&RAMP ID='CONE-RAMP', T=346.0000, F=820.3, /
&RAMP ID='CONE-RAMP', T=347.0000, F=791.9, /
&RAMP ID='CONE-RAMP', T=348.3000, F=751.9, /
&RAMP ID='CONE-RAMP', T=349.6000, F=709.8, /
&RAMP ID='CONE-RAMP', T=352.0000, F=626.5, /
&RAMP ID='CONE-RAMP', T=357.3000, F=431.3, /
&RAMP ID='CONE-RAMP', T=360.0000, F=337.5, /
&RAMP ID='CONE-RAMP', T=361.2000, F=299.6, /
&RAMP ID='CONE-RAMP', T=362.4000, F=265.1, /
&RAMP ID='CONE-RAMP', T=363.8000, F=228.3, /
&RAMP ID='CONE-RAMP', T=365.2000, F=194.8, /
&RAMP ID='CONE-RAMP', T=366.8000, F=160.6, /
&RAMP ID='CONE-RAMP', T=368.2000, F=134.8, /
&RAMP ID='CONE-RAMP', T=369.5000, F=115.3, /
&RAMP ID='CONE-RAMP', T=371.3000, F=93.0, /
&RAMP ID='CONE-RAMP', T=373.4000, F=70.5, /
&RAMP ID='CONE-RAMP', T=375.4000, F=52.7, /
&RAMP ID='CONE-RAMP', T=377.0000, F=41.7, /
&RAMP ID='CONE-RAMP', T=379.6000, F=27.8, /
&RAMP ID='CONE-RAMP', T=382.1000, F=16.7, /
&RAMP ID='CONE-RAMP', T=383.9000, F=10.6, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.5176, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00920000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=57.4206, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=57.4206, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=90.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.5176, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00920000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=84.5176, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=84.5176, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=22.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.5176, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00920000,0.01270000, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=105.7581, /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=105.7581, /
&OBST ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-70', /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='TIGN-70', XYZ=0,0,0, SETPOINT=7.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
