&HEAD CHID='JH_NIJ_Cardboard_cone', /
&TIME DT=1., T_END=87.2 /
&DUMP DT_CTRL=0.1, DT_DEVC=0.1, DT_HRR=0.1, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2320, DENSITY=128.0, EMISSIVITY=0.9278, SPECIFIC_HEAT=0.6889, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=26.3, /
&RAMP ID='CONE-RAMP', T=1.6000, F=43.9, /
&RAMP ID='CONE-RAMP', T=3.0000, F=64.9, /
&RAMP ID='CONE-RAMP', T=7.6000, F=151.2, /
&RAMP ID='CONE-RAMP', T=9.5000, F=182.5, /
&RAMP ID='CONE-RAMP', T=11.0000, F=201.8, /
&RAMP ID='CONE-RAMP', T=12.4000, F=214.5, /
&RAMP ID='CONE-RAMP', T=13.7000, F=221.3, /
&RAMP ID='CONE-RAMP', T=15.2000, F=223.8, /
&RAMP ID='CONE-RAMP', T=17.0000, F=220.6, /
&RAMP ID='CONE-RAMP', T=19.1000, F=210.9, /
&RAMP ID='CONE-RAMP', T=21.1000, F=196.8, /
&RAMP ID='CONE-RAMP', T=23.1000, F=177.1, /
&RAMP ID='CONE-RAMP', T=24.2000, F=164.0, /
&RAMP ID='CONE-RAMP', T=24.7000, F=156.4, /
&RAMP ID='CONE-RAMP', T=28.2000, F=88.5, /
&RAMP ID='CONE-RAMP', T=29.7000, F=62.3, /
&RAMP ID='CONE-RAMP', T=31.0000, F=41.8, /
&RAMP ID='CONE-RAMP', T=32.2000, F=25.6, /
&RAMP ID='CONE-RAMP', T=33.4000, F=12.0, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2583, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00410000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=50.1152, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=50.1152, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=21.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2583, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00410000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=77.2583, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=77.2583, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=3.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=77.2583, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.00410000,0.01270000, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=98.4870, /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=98.4870, /
&OBST ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-70', /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='TIGN-70', XYZ=0,0,0, SETPOINT=1.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
