&HEAD CHID='JH_NIJ_MDF_cone', /
&TIME DT=1., T_END=2227.5 /
&DUMP DT_CTRL=1.9, DT_DEVC=1.9, DT_HRR=1.9, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3073, DENSITY=688.0, EMISSIVITY=0.9880, SPECIFIC_HEAT=0.4037, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=194.9, /
&RAMP ID='CONE-RAMP', T=1.7000, F=222.6, /
&RAMP ID='CONE-RAMP', T=3.3000, F=247.3, /
&RAMP ID='CONE-RAMP', T=4.6000, F=264.7, /
&RAMP ID='CONE-RAMP', T=5.8000, F=277.3, /
&RAMP ID='CONE-RAMP', T=7.4000, F=289.4, /
&RAMP ID='CONE-RAMP', T=9.1000, F=298.7, /
&RAMP ID='CONE-RAMP', T=10.9000, F=304.8, /
&RAMP ID='CONE-RAMP', T=12.5000, F=306.8, /
&RAMP ID='CONE-RAMP', T=14.4000, F=304.1, /
&RAMP ID='CONE-RAMP', T=17.6000, F=294.5, /
&RAMP ID='CONE-RAMP', T=20.2000, F=283.8, /
&RAMP ID='CONE-RAMP', T=23.9000, F=265.5, /
&RAMP ID='CONE-RAMP', T=30.5000, F=234.3, /
&RAMP ID='CONE-RAMP', T=36.4000, F=211.5, /
&RAMP ID='CONE-RAMP', T=42.4000, F=194.8, /
&RAMP ID='CONE-RAMP', T=53.9000, F=169.7, /
&RAMP ID='CONE-RAMP', T=58.8000, F=161.5, /
&RAMP ID='CONE-RAMP', T=66.4000, F=151.9, /
&RAMP ID='CONE-RAMP', T=83.9000, F=138.4, /
&RAMP ID='CONE-RAMP', T=93.0000, F=134.5, /
&RAMP ID='CONE-RAMP', T=113.9000, F=133.0, /
&RAMP ID='CONE-RAMP', T=143.9000, F=122.5, /
&RAMP ID='CONE-RAMP', T=173.9000, F=115.8, /
&RAMP ID='CONE-RAMP', T=203.9000, F=105.3, /
&RAMP ID='CONE-RAMP', T=233.9000, F=101.5, /
&RAMP ID='CONE-RAMP', T=263.9000, F=94.9, /
&RAMP ID='CONE-RAMP', T=293.9000, F=94.3, /
&RAMP ID='CONE-RAMP', T=323.9000, F=91.2, /
&RAMP ID='CONE-RAMP', T=353.9000, F=88.7, /
&RAMP ID='CONE-RAMP', T=383.9000, F=84.9, /
&RAMP ID='CONE-RAMP', T=413.9000, F=87.2, /
&RAMP ID='CONE-RAMP', T=443.9000, F=86.9, /
&RAMP ID='CONE-RAMP', T=473.9000, F=84.5, /
&RAMP ID='CONE-RAMP', T=484.8000, F=82.7, /
&RAMP ID='CONE-RAMP', T=503.9000, F=83.5, /
&RAMP ID='CONE-RAMP', T=524.9000, F=83.7, /
&RAMP ID='CONE-RAMP', T=533.9000, F=85.3, /
&RAMP ID='CONE-RAMP', T=563.9000, F=88.1, /
&RAMP ID='CONE-RAMP', T=575.5000, F=88.3, /
&RAMP ID='CONE-RAMP', T=593.9000, F=91.8, /
&RAMP ID='CONE-RAMP', T=609.7000, F=91.4, /
&RAMP ID='CONE-RAMP', T=623.9000, F=93.5, /
&RAMP ID='CONE-RAMP', T=653.9000, F=96.1, /
&RAMP ID='CONE-RAMP', T=683.9000, F=100.6, /
&RAMP ID='CONE-RAMP', T=699.3000, F=102.9, /
&RAMP ID='CONE-RAMP', T=713.9000, F=103.0, /
&RAMP ID='CONE-RAMP', T=743.9000, F=105.1, /
&RAMP ID='CONE-RAMP', T=773.9000, F=107.9, /
&RAMP ID='CONE-RAMP', T=803.9000, F=107.9, /
&RAMP ID='CONE-RAMP', T=833.9000, F=109.3, /
&RAMP ID='CONE-RAMP', T=849.0000, F=106.3, /
&RAMP ID='CONE-RAMP', T=863.9000, F=106.8, /
&RAMP ID='CONE-RAMP', T=893.9000, F=110.0, /
&RAMP ID='CONE-RAMP', T=923.9000, F=110.9, /
&RAMP ID='CONE-RAMP', T=953.9000, F=112.4, /
&RAMP ID='CONE-RAMP', T=964.5000, F=112.0, /
&RAMP ID='CONE-RAMP', T=983.9000, F=105.5, /
&RAMP ID='CONE-RAMP', T=991.7000, F=103.3, /
&RAMP ID='CONE-RAMP', T=997.4000, F=98.1, /
&RAMP ID='CONE-RAMP', T=1002.3000, F=89.5, /
&RAMP ID='CONE-RAMP', T=1013.9000, F=63.2, /
&RAMP ID='CONE-RAMP', T=1017.9000, F=56.9, /
&RAMP ID='CONE-RAMP', T=1026.5000, F=48.4, /
&RAMP ID='CONE-RAMP', T=1030.5000, F=42.2, /
&RAMP ID='CONE-RAMP', T=1033.6000, F=34.9, /
&RAMP ID='CONE-RAMP', T=1040.8000, F=12.2, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.2450, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01920000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=51.1088, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=51.1088, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=105.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.2450, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01920000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=78.2450, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=78.2450, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=22.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=78.2450, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01920000,0.01270000, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=99.4753, /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=99.4753, /
&OBST ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-70', /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='TIGN-70', XYZ=0,0,0, SETPOINT=15.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
