&HEAD CHID='JH_NIJ_OSB_cone', /
&TIME DT=1., T_END=1361.2 /
&DUMP DT_CTRL=1.1, DT_DEVC=1.1, DT_HRR=1.1, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.3835, DENSITY=573.0, EMISSIVITY=0.9266, SPECIFIC_HEAT=0.6301, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=126.0, /
&RAMP ID='CONE-RAMP', T=3.3000, F=148.6, /
&RAMP ID='CONE-RAMP', T=5.8000, F=163.3, /
&RAMP ID='CONE-RAMP', T=12.1000, F=195.4, /
&RAMP ID='CONE-RAMP', T=14.7000, F=206.0, /
&RAMP ID='CONE-RAMP', T=17.3000, F=213.7, /
&RAMP ID='CONE-RAMP', T=20.0000, F=218.7, /
&RAMP ID='CONE-RAMP', T=23.5000, F=221.4, /
&RAMP ID='CONE-RAMP', T=29.0000, F=224.3, /
&RAMP ID='CONE-RAMP', T=35.2000, F=225.4, /
&RAMP ID='CONE-RAMP', T=46.0000, F=223.8, /
&RAMP ID='CONE-RAMP', T=56.7000, F=217.3, /
&RAMP ID='CONE-RAMP', T=63.5000, F=210.9, /
&RAMP ID='CONE-RAMP', T=78.8000, F=191.8, /
&RAMP ID='CONE-RAMP', T=91.4000, F=178.6, /
&RAMP ID='CONE-RAMP', T=103.3000, F=170.2, /
&RAMP ID='CONE-RAMP', T=122.1000, F=159.9, /
&RAMP ID='CONE-RAMP', T=161.7000, F=145.3, /
&RAMP ID='CONE-RAMP', T=183.8000, F=142.1, /
&RAMP ID='CONE-RAMP', T=210.4000, F=132.1, /
&RAMP ID='CONE-RAMP', T=273.2000, F=123.7, /
&RAMP ID='CONE-RAMP', T=297.3000, F=123.7, /
&RAMP ID='CONE-RAMP', T=327.9000, F=119.0, /
&RAMP ID='CONE-RAMP', T=351.2000, F=119.3, /
&RAMP ID='CONE-RAMP', T=391.7000, F=130.2, /
&RAMP ID='CONE-RAMP', T=412.4000, F=132.5, /
&RAMP ID='CONE-RAMP', T=434.6000, F=138.3, /
&RAMP ID='CONE-RAMP', T=486.8000, F=143.9, /
&RAMP ID='CONE-RAMP', T=543.7000, F=166.5, /
&RAMP ID='CONE-RAMP', T=553.2000, F=166.5, /
&RAMP ID='CONE-RAMP', T=560.7000, F=163.0, /
&RAMP ID='CONE-RAMP', T=566.4000, F=156.7, /
&RAMP ID='CONE-RAMP', T=588.7000, F=117.0, /
&RAMP ID='CONE-RAMP', T=610.8000, F=75.0, /
&RAMP ID='CONE-RAMP', T=623.1000, F=58.3, /
&RAMP ID='CONE-RAMP', T=636.3000, F=48.4, /
&RAMP ID='CONE-RAMP', T=642.4000, F=41.6, /
&RAMP ID='CONE-RAMP', T=651.4000, F=27.7, /
&RAMP ID='CONE-RAMP', T=660.9000, F=4.6, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1513, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01610000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=49.0000, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=49.0000, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=90.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1513, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01610000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=76.1513, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=76.1513, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=15.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=76.1513, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.01610000,0.01270000, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=97.3779, /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=97.3779, /
&OBST ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-70', /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='TIGN-70', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
