&HEAD CHID='JH_NIJ_White_Spruce_cone', /
&TIME DT=1., T_END=4035.0 /
&DUMP DT_CTRL=3.4, DT_DEVC=3.4, DT_HRR=3.4, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.2428, DENSITY=430.0, EMISSIVITY=0.9009, SPECIFIC_HEAT=1.1040, /
&RAMP ID='CONE-RAMP', T=0.0000, F=0.0, /
&RAMP ID='CONE-RAMP', T=0.1000, F=161.2, /
&RAMP ID='CONE-RAMP', T=1.6000, F=168.6, /
&RAMP ID='CONE-RAMP', T=3.8000, F=175.6, /
&RAMP ID='CONE-RAMP', T=6.0000, F=177.9, /
&RAMP ID='CONE-RAMP', T=13.3000, F=171.2, /
&RAMP ID='CONE-RAMP', T=31.6000, F=143.6, /
&RAMP ID='CONE-RAMP', T=51.6000, F=123.0, /
&RAMP ID='CONE-RAMP', T=61.6000, F=114.5, /
&RAMP ID='CONE-RAMP', T=75.7000, F=105.8, /
&RAMP ID='CONE-RAMP', T=91.6000, F=101.2, /
&RAMP ID='CONE-RAMP', T=121.6000, F=89.3, /
&RAMP ID='CONE-RAMP', T=151.6000, F=86.0, /
&RAMP ID='CONE-RAMP', T=166.3000, F=82.5, /
&RAMP ID='CONE-RAMP', T=181.6000, F=81.9, /
&RAMP ID='CONE-RAMP', T=211.6000, F=79.1, /
&RAMP ID='CONE-RAMP', T=227.2000, F=75.3, /
&RAMP ID='CONE-RAMP', T=241.6000, F=74.1, /
&RAMP ID='CONE-RAMP', T=271.6000, F=72.7, /
&RAMP ID='CONE-RAMP', T=301.6000, F=71.8, /
&RAMP ID='CONE-RAMP', T=331.6000, F=69.8, /
&RAMP ID='CONE-RAMP', T=361.6000, F=68.8, /
&RAMP ID='CONE-RAMP', T=391.6000, F=71.4, /
&RAMP ID='CONE-RAMP', T=421.6000, F=71.6, /
&RAMP ID='CONE-RAMP', T=451.6000, F=73.5, /
&RAMP ID='CONE-RAMP', T=481.6000, F=72.8, /
&RAMP ID='CONE-RAMP', T=511.6000, F=70.9, /
&RAMP ID='CONE-RAMP', T=541.6000, F=70.9, /
&RAMP ID='CONE-RAMP', T=571.6000, F=68.7, /
&RAMP ID='CONE-RAMP', T=601.6000, F=66.3, /
&RAMP ID='CONE-RAMP', T=631.6000, F=63.0, /
&RAMP ID='CONE-RAMP', T=661.6000, F=65.1, /
&RAMP ID='CONE-RAMP', T=691.6000, F=64.5, /
&RAMP ID='CONE-RAMP', T=721.6000, F=63.7, /
&RAMP ID='CONE-RAMP', T=751.6000, F=62.4, /
&RAMP ID='CONE-RAMP', T=781.6000, F=61.6, /
&RAMP ID='CONE-RAMP', T=796.4000, F=61.7, /
&RAMP ID='CONE-RAMP', T=811.6000, F=64.2, /
&RAMP ID='CONE-RAMP', T=841.6000, F=67.6, /
&RAMP ID='CONE-RAMP', T=871.6000, F=65.4, /
&RAMP ID='CONE-RAMP', T=901.6000, F=65.8, /
&RAMP ID='CONE-RAMP', T=931.6000, F=66.7, /
&RAMP ID='CONE-RAMP', T=961.6000, F=65.9, /
&RAMP ID='CONE-RAMP', T=991.6000, F=65.5, /
&RAMP ID='CONE-RAMP', T=1021.6000, F=65.2, /
&RAMP ID='CONE-RAMP', T=1051.6000, F=62.7, /
&RAMP ID='CONE-RAMP', T=1081.6000, F=62.2, /
&RAMP ID='CONE-RAMP', T=1111.6000, F=60.9, /
&RAMP ID='CONE-RAMP', T=1141.6000, F=64.8, /
&RAMP ID='CONE-RAMP', T=1171.6000, F=66.9, /
&RAMP ID='CONE-RAMP', T=1201.6000, F=66.4, /
&RAMP ID='CONE-RAMP', T=1218.2000, F=67.1, /
&RAMP ID='CONE-RAMP', T=1231.6000, F=65.7, /
&RAMP ID='CONE-RAMP', T=1261.6000, F=63.7, /
&RAMP ID='CONE-RAMP', T=1291.6000, F=65.7, /
&RAMP ID='CONE-RAMP', T=1321.6000, F=64.5, /
&RAMP ID='CONE-RAMP', T=1351.6000, F=64.0, /
&RAMP ID='CONE-RAMP', T=1381.6000, F=64.2, /
&RAMP ID='CONE-RAMP', T=1411.6000, F=64.0, /
&RAMP ID='CONE-RAMP', T=1441.6000, F=64.7, /
&RAMP ID='CONE-RAMP', T=1471.6000, F=65.3, /
&RAMP ID='CONE-RAMP', T=1501.6000, F=66.1, /
&RAMP ID='CONE-RAMP', T=1531.6000, F=64.9, /
&RAMP ID='CONE-RAMP', T=1550.1000, F=62.3, /
&RAMP ID='CONE-RAMP', T=1561.6000, F=62.8, /
&RAMP ID='CONE-RAMP', T=1591.6000, F=66.5, /
&RAMP ID='CONE-RAMP', T=1621.6000, F=66.4, /
&RAMP ID='CONE-RAMP', T=1651.6000, F=69.0, /
&RAMP ID='CONE-RAMP', T=1681.6000, F=74.4, /
&RAMP ID='CONE-RAMP', T=1711.6000, F=78.1, /
&RAMP ID='CONE-RAMP', T=1741.6000, F=80.2, /
&RAMP ID='CONE-RAMP', T=1771.6000, F=80.0, /
&RAMP ID='CONE-RAMP', T=1791.3000, F=79.6, /
&RAMP ID='CONE-RAMP', T=1801.6000, F=81.1, /
&RAMP ID='CONE-RAMP', T=1813.4000, F=84.3, /
&RAMP ID='CONE-RAMP', T=1831.6000, F=85.6, /
&RAMP ID='CONE-RAMP', T=1861.6000, F=87.5, /
&RAMP ID='CONE-RAMP', T=1874.5000, F=87.8, /
&RAMP ID='CONE-RAMP', T=1891.6000, F=92.4, /
&RAMP ID='CONE-RAMP', T=1904.7000, F=97.3, /
&RAMP ID='CONE-RAMP', T=1921.6000, F=98.0, /
&RAMP ID='CONE-RAMP', T=1951.6000, F=96.4, /
&RAMP ID='CONE-RAMP', T=1972.2000, F=92.6, /
&RAMP ID='CONE-RAMP', T=1981.6000, F=88.9, /
&RAMP ID='CONE-RAMP', T=1995.7000, F=81.2, /
&RAMP ID='CONE-RAMP', T=2011.6000, F=74.7, /
&RAMP ID='CONE-RAMP', T=2026.3000, F=71.6, /
&RAMP ID='CONE-RAMP', T=2041.6000, F=64.7, /
&RAMP ID='CONE-RAMP', T=2071.6000, F=58.0, /
&RAMP ID='CONE-RAMP', T=2101.6000, F=47.8, /
&RAMP ID='CONE-RAMP', T=2116.8000, F=43.7, /
&RAMP ID='CONE-RAMP', T=2119.5000, F=41.4, /
&RAMP ID='CONE-RAMP', T=2123.4000, F=32.8, /
&RAMP ID='CONE-RAMP', T=2128.7000, F=13.3, /
&RAMP ID='CONE-RAMP', T=2131.6000, F=5.4, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.6786, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03722000,0.01270000, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=47.5160, /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=47.5160, /
&OBST ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-25', /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='TIGN-25', XYZ=0,0,0, SETPOINT=100.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.6786, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03722000,0.01270000, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=74.6786, /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=74.6786, /
&OBST ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-50', /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='TIGN-50', XYZ=0,0,0, SETPOINT=10.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=20.0, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=74.6786, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.03722000,0.01270000, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=95.9026, /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=95.9026, /
&OBST ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-70', /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=20.0, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='TIGN-70', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
