&HEAD CHID='JH_NIJ_black_pmma_cone', /
&TIME DT=1., T_END=1170.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', /
&MATL ID='BACKING', CONDUCTIVITY=0.2, DENSITY=585., EMISSIVITY=1., SPECIFIC_HEAT=0.8, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.1171, DENSITY=1154.0, EMISSIVITY=0.9495, SPECIFIC_HEAT=1.5214, /
&RAMP ID='CONE-RAMP', T=0.0, F=0.0000, /
&RAMP ID='CONE-RAMP', T=7.5, F=56.6000, /
&RAMP ID='CONE-RAMP', T=15.0, F=308.3000, /
&RAMP ID='CONE-RAMP', T=22.5, F=467.7000, /
&RAMP ID='CONE-RAMP', T=30.0, F=524.3000, /
&RAMP ID='CONE-RAMP', T=37.5, F=568.1000, /
&RAMP ID='CONE-RAMP', T=45.0, F=590.7000, /
&RAMP ID='CONE-RAMP', T=52.5, F=604.0000, /
&RAMP ID='CONE-RAMP', T=60.0, F=618.9000, /
&RAMP ID='CONE-RAMP', T=67.5, F=631.7000, /
&RAMP ID='CONE-RAMP', T=75.0, F=634.3000, /
&RAMP ID='CONE-RAMP', T=82.5, F=626.1000, /
&RAMP ID='CONE-RAMP', T=90.0, F=631.6000, /
&RAMP ID='CONE-RAMP', T=97.5, F=640.9000, /
&RAMP ID='CONE-RAMP', T=105.0, F=645.2000, /
&RAMP ID='CONE-RAMP', T=112.5, F=654.8000, /
&RAMP ID='CONE-RAMP', T=120.0, F=672.3000, /
&RAMP ID='CONE-RAMP', T=127.5, F=677.9000, /
&RAMP ID='CONE-RAMP', T=135.0, F=672.6000, /
&RAMP ID='CONE-RAMP', T=142.5, F=672.4000, /
&RAMP ID='CONE-RAMP', T=150.0, F=676.2000, /
&RAMP ID='CONE-RAMP', T=157.5, F=681.1000, /
&RAMP ID='CONE-RAMP', T=165.0, F=683.4000, /
&RAMP ID='CONE-RAMP', T=172.5, F=682.1000, /
&RAMP ID='CONE-RAMP', T=180.0, F=688.6000, /
&RAMP ID='CONE-RAMP', T=187.5, F=692.8000, /
&RAMP ID='CONE-RAMP', T=195.0, F=697.3000, /
&RAMP ID='CONE-RAMP', T=202.5, F=710.8000, /
&RAMP ID='CONE-RAMP', T=210.0, F=721.4000, /
&RAMP ID='CONE-RAMP', T=217.5, F=727.7000, /
&RAMP ID='CONE-RAMP', T=225.0, F=742.0000, /
&RAMP ID='CONE-RAMP', T=232.5, F=754.3000, /
&RAMP ID='CONE-RAMP', T=240.0, F=771.4000, /
&RAMP ID='CONE-RAMP', T=247.5, F=790.6000, /
&RAMP ID='CONE-RAMP', T=255.0, F=800.8000, /
&RAMP ID='CONE-RAMP', T=262.5, F=802.9000, /
&RAMP ID='CONE-RAMP', T=270.0, F=804.8000, /
&RAMP ID='CONE-RAMP', T=277.5, F=810.1000, /
&RAMP ID='CONE-RAMP', T=285.0, F=812.0000, /
&RAMP ID='CONE-RAMP', T=292.5, F=819.9000, /
&RAMP ID='CONE-RAMP', T=300.0, F=845.7000, /
&RAMP ID='CONE-RAMP', T=307.5, F=865.8000, /
&RAMP ID='CONE-RAMP', T=315.0, F=891.0000, /
&RAMP ID='CONE-RAMP', T=322.5, F=923.8000, /
&RAMP ID='CONE-RAMP', T=330.0, F=957.3000, /
&RAMP ID='CONE-RAMP', T=337.5, F=1001.2000, /
&RAMP ID='CONE-RAMP', T=345.0, F=1045.3000, /
&RAMP ID='CONE-RAMP', T=352.5, F=1029.2000, /
&RAMP ID='CONE-RAMP', T=360.0, F=927.3000, /
&RAMP ID='CONE-RAMP', T=367.5, F=725.8000, /
&RAMP ID='CONE-RAMP', T=375.0, F=429.3000, /
&RAMP ID='CONE-RAMP', T=382.5, F=187.2000, /
&RAMP ID='CONE-RAMP', T=390.0, F=73.2000, /
&RAMP ID='CONE-RAMP', T=397.5, F=23.3000, /
&RAMP ID='CONE-RAMP', T=405.0, F=8.0000, /
&RAMP ID='CONE-RAMP', T=412.5, F=4.6000, /
&RAMP ID='CONE-RAMP', T=420.0, F=2.8000, /
&RAMP ID='CONE-RAMP', T=427.5, F=1.7000, /
&RAMP ID='CONE-RAMP', T=435.0, F=1.5000, /
&RAMP ID='CONE-RAMP', T=442.5, F=2.5000, /
&RAMP ID='CONE-RAMP', T=450.0, F=3.3000, /
&RAMP ID='CONE-RAMP', T=457.5, F=3.6000, /
&RAMP ID='CONE-RAMP', T=465.0, F=3.9000, /
&RAMP ID='CONE-RAMP', T=472.5, F=4.2000, /
&RAMP ID='CONE-RAMP', T=480.0, F=4.4000, /
&RAMP ID='CONE-RAMP', T=487.5, F=4.0000, /
&RAMP ID='CONE-RAMP', T=495.0, F=3.4000, /
&RAMP ID='CONE-RAMP', T=502.5, F=3.0000, /
&SURF ID='SAMPLE-25', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=405.2, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-25', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.5186, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0092,0.0127, /
&RAMP ID='IGNITION_RAMP-25', T=0.0, F=25.0000, DEVC_ID='IGNITION_DEVC-25', /
&RAMP ID='IGNITION_RAMP-25', T=1.0, F=57.4216, /
&VENT ID='SAMPLE-25', SURF_ID='SAMPLE-25', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-25', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=405.2, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-25', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-25', /
&DEVC ID='IGNITION_DEVC-25', CTRL_ID='IGNITION-CTRL-25', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-25', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-25', NO_UPDATE_DEVC_ID='IGNITION_DEVC-25', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-50', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=405.2, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-50', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.5186, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0092,0.0127, /
&RAMP ID='IGNITION_RAMP-50', T=0.0, F=50.0000, DEVC_ID='IGNITION_DEVC-50', /
&RAMP ID='IGNITION_RAMP-50', T=1.0, F=84.5186, /
&VENT ID='SAMPLE-50', SURF_ID='SAMPLE-50', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-50', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=405.2, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-50', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-50', /
&DEVC ID='IGNITION_DEVC-50', CTRL_ID='IGNITION-CTRL-50', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-50', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-50', NO_UPDATE_DEVC_ID='IGNITION_DEVC-50', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-70', EXTERNAL_FLUX=1., HEAT_TRANSFER_COEFFICIENT=0., HEAT_TRANSFER_COEFFICIENT_BACK=15., HRRPUA=1., IGNITION_TEMPERATURE=405.2, MATL_ID(1:2,1)='SAMPLE','BACKING', RAMP_EF='IGNITION_RAMP-70', RAMP_Q='CONE-RAMP', REFERENCE_HEAT_FLUX=84.5186, REFERENCE_HEAT_FLUX_TIME_INTERVAL=1.,THICKNESS(1:2)=0.0092,0.0127, /
&RAMP ID='IGNITION_RAMP-70', T=0.0, F=70.0000, DEVC_ID='IGNITION_DEVC-70', /
&RAMP ID='IGNITION_RAMP-70', T=1.0, F=105.7591, /
&VENT ID='SAMPLE-70', SURF_ID='SAMPLE-70', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,, /
&DEVC ID='WALL TEMPERATURE-70', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=405.2, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-70', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-70', /
&DEVC ID='IGNITION_DEVC-70', CTRL_ID='IGNITION-CTRL-70', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-70', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-70', NO_UPDATE_DEVC_ID='IGNITION_DEVC-70', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
